TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36402.81472, 59.990609978664565, 59.98776614120178, 59.987144362977396, 22.865697494499834, 22.886290605313068, 22.862651809443342, 0.9999955839211162, 0.999994748345037, 0.9999949779208134, 6475.202221062431, 6475.094642845812, 6480.273394395567, 131.96010167673649, 25.783577511680505, 17.073732422121793, 6471.227556032975, 6477.210057206251, 6473.577438635291, 284.58883984117506, 284.3480721939766, 284.97166171480853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5432, 7.601407, 5500.05, 716.4994, 7.675148, 5499.476, 733.2023, 1.497716, 1098.762, 723.9562, 7.596416, 5499.879, 724.1011, 1.519566, 1100.304, 709.6976, 1.549046, 1098.798, 99.99951, 99.98903, 99.88606, 99.99225, 100.0, 99.88936
36405.15432, 59.98720008718274, 59.98676980024535, 59.98471472894419, 22.868727824702617, 22.876170446007833, 22.85636722231089, 0.9999964309658955, 0.9999927787995553, 0.9999957308872671, 6473.711357047578, 6480.303855887209, 6482.940214945131, 136.55728936803644, 26.09120401223754, 17.81105766217189, 6475.506013500134, 6479.745722818449, 6478.989719677124, 284.66164224651436, 284.35885203699263, 284.76017056488575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.8716, 7.528949, 5495.38, 722.7251, 7.610311, 5500.119, 726.7576, 1.51281, 1099.699, 730.3062, 7.523974, 5495.08, 730.0333, 1.506965, 1099.863, 705.5225, 1.554906, 1097.895, 99.91461, 100.0, 99.97122, 99.90252, 99.95202, 99.79677
36407.473920000004, 59.98177496713424, 59.985181117909214, 59.98457481483825, 22.86391704815202, 22.918260394656663, 22.8707596276405, 0.9999951912319618, 0.9999928609452376, 0.999995740899758, 6475.749562467927, 6486.682919823074, 6476.0661074622885, 138.33581171945207, 26.070874570800697, 17.769710695616595, 6484.895936135359, 6483.7566187280045, 6477.257389970458, 284.61540071285145, 284.5135986785571, 284.89338988953864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.601228, 5499.888, 716.5383, 7.670175, 5500.07, 731.5135, 1.501766, 1099.084, 723.9562, 7.596416, 5499.656, 724.2918, 1.518288, 1100.391, 709.3397, 1.548863, 1098.939, 99.99656, 99.99192, 99.91536, 99.99234, 99.99911, 99.87794
36409.78016, 59.98726491479266, 59.98328181041903, 59.9816919556021, 22.857272750262428, 22.897631546096207, 22.86261254686223, 0.9999942222335053, 0.9999918805130923, 0.9999936211559682, 6474.80386257911, 6479.032714966899, 6484.029834670323, 128.54173062836844, 22.68405741916763, 22.597373363325232, 6473.68973334842, 6480.75873564133, 6482.701965134962, 284.73761551863566, 284.4807770407731, 284.95434430491065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.6955, 7.610687, 5500.504, 725.2933, 7.581944, 5499.154, 723.0111, 1.523303, 1099.896, 719.0433, 7.649185, 5499.889, 718.3405, 1.531802, 1100.158, 715.8607, 1.536594, 1100.063, 100.0, 99.98321, 100.0, 99.99657, 99.99133, 99.96331
36412.205120000006, 59.98665535195998, 59.98015067030741, 59.98208331060919, 22.85995397792774, 22.8932742727451, 22.87281944286263, 0.9999938545226104, 0.9999926957861646, 0.9999954586217505, 6475.127349383957, 6479.396363364418, 6485.684204391466, 131.8061086098087, 25.535428891983564, 21.671621718856386, 6475.322079331387, 6472.727168827107, 6489.150836497207, 284.5933749957853, 284.3639645960953, 284.9051209678761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.2815, 7.608545, 5500.037, 722.803, 7.609758, 5500.284, 726.9711, 1.513179, 1099.876, 723.9757, 7.596416, 5499.651, 724.4445, 1.519384, 1099.848, 709.618, 1.54868, 1098.786, 99.99926, 100.0, 99.9873, 99.99128, 99.9848, 99.87869
36414.51484, 59.97981631569657, 59.98342828847746, 59.97834777175244, 22.87075854283027, 22.88894700387021, 22.86852003482595, 0.9999949485135247, 0.9999907570045427, 0.9999926141775377, 6473.575468147695, 6475.628947926341, 6480.039906245226, 134.56258225462375, 30.242960922343855, 22.780038549744404, 6477.477160265086, 6481.378878022469, 6483.675675456081, 284.598524206682, 284.43246303617286, 284.87191534443696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5826, 7.60105, 5499.993, 722.7446, 7.609942, 5500.177, 726.8547, 1.513363, 1100.117, 723.9562, 7.596416, 5499.593, 724.4635, 1.518836, 1100.251, 715.821, 1.53696, 1099.91, 99.99846, 100.0, 100.0, 99.99128, 99.97974, 99.99038
36416.86112, 59.97978104663556, 59.98305400844467, 59.98000214004016, 22.846570609236498, 22.893876913977966, 22.8560759855379, 0.9999958744868889, 0.999983657784947, 0.9999950869590591, 6469.085811613785, 6473.484005540979, 6481.383538226357, 143.85650712591018, 33.77495568909217, 17.92064906868609, 6470.678067441902, 6480.272109392829, 6475.281575792816, 284.66696997439493, 284.4431657019406, 284.9224485993528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.8716, 7.529305, 5495.49, 716.4994, 7.675516, 5499.359, 733.0859, 1.498453, 1098.491, 730.2867, 7.52379, 5494.604, 730.6246, 1.50386, 1098.821, 721.8848, 1.523959, 1100.612, 99.91356, 99.98997, 99.8614, 99.89944, 99.92454, 100.0
36419.231640000005, 59.971870874757286, 59.97513456713897, 59.98088825261945, 22.872179658749815, 22.863482559936788, 22.879758957350923, 0.9999928779350687, 0.9999874019842299, 0.9999952726572207, 6476.218658852755, 6481.779686574533, 6476.330996986166, 139.13344436948114, 30.72064664080108, 20.10602238791398, 6474.554752895406, 6476.233918589048, 6480.298120171747, 284.63260631424504, 284.4068626243801, 284.9307460967639, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.601228, 5500.108, 722.7446, 7.609942, 5500.007, 726.6217, 1.513915, 1100.086, 723.9757, 7.596601, 5499.592, 724.1774, 1.518653, 1100.017, 717.0934, 1.533664, 1100.395, 100.0, 100.0, 99.99708, 99.99234, 100.0, 100.0
36421.57336, 59.97341421844809, 59.98018963412841, 59.97762747015502, 22.85308632782823, 22.8928118318648, 22.871970976727056, 0.9999959543316581, 0.9999882951821919, 0.9999952813411012, 6475.2126258837225, 6476.939564734228, 6482.101718034361, 137.49424667670837, 33.33730455994919, 22.67201501150555, 6464.542886219142, 6477.86763366294, 6479.5893506108605, 284.5704334811213, 284.3376605158149, 284.8439053667391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.60105, 5499.94, 716.5383, 7.6757, 5499.476, 726.777, 1.512994, 1100.241, 723.5096, 7.60561, 5500.116, 732.8755, 1.497834, 1098.088, 725.8013, 1.515535, 1099.727, 99.99856, 99.98907, 99.97687, 100.0, 99.85935, 100.0
36423.97612, 59.97663122640212, 59.97519682521089, 59.97645009119573, 22.881852517938658, 22.895396373279883, 22.892794149886583, 0.9999953656416967, 0.9999861262375468, 0.9999929934439475, 6473.651218555371, 6478.818844343252, 6480.719051697889, 135.35483040974395, 33.79357824950171, 20.50824053125507, 6467.8594955856, 6474.971380526971, 6486.5758199132915, 284.60151837856023, 284.2172154264037, 284.8553247658179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.2936, 7.667439, 5500.196, 711.8495, 7.722486, 5496.562, 723.3217, 1.519805, 1100.532, 721.6066, 7.615722, 5500.294, 731.0443, 1.504043, 1099.09, 722.1631, 1.523409, 1100.267, 99.99979, 99.93609, 99.9755, 100.0, 99.90438, 100.0
36426.2788, 59.97584676566029, 59.976943826067, 59.973810955002214, 22.876409368990632, 22.90427436837266, 22.874448168656915, 0.9999931145314475, 0.9999885436231933, 0.9999946723854521, 6474.833326213284, 6474.34521313691, 6484.151860087578, 139.18913320077627, 30.381930755557903, 21.809515252437905, 6472.2972325114515, 6479.666059177711, 6481.97026163994, 284.60090692044565, 284.35656645001137, 284.7904180086822, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5432, 7.601407, 5500.103, 716.5577, 7.675332, 5499.535, 726.8547, 1.513731, 1099.934, 723.9562, 7.596601, 5499.762, 730.6246, 1.503495, 1099.283, 728.4058, 1.509309, 1099.28, 99.99846, 99.9921, 99.99014, 99.99022, 99.86662, 99.93491
36428.64632, 59.97297899335237, 59.97248031127628, 59.97346540497287, 22.865861659098016, 22.891387324609994, 22.858649299363996, 0.9999950525466825, 0.9999853278810289, 0.999992919453476, 6474.259156795603, 6476.455046852405, 6478.881536365582, 134.6053186280949, 32.7575502591294, 22.141948249748566, 6478.389350786636, 6481.105634154415, 6475.090668335397, 284.56618294111934, 284.39909347920866, 284.9361594123205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.5759, 7.529484, 5495.328, 722.7446, 7.609942, 5500.176, 733.0665, 1.498453, 1098.82, 730.2867, 7.523607, 5494.552, 724.5208, 1.518288, 1100.07, 734.9069, 1.493744, 1097.46, 99.9126, 100.0, 99.84435, 99.89945, 100.0, 99.76797
36430.93308, 59.97370017085082, 59.97351349611194, 59.975243961404104, 22.870837352693492, 22.91679607087504, 22.874134770430118, 0.9999951317661983, 0.9999866643940131, 0.9999951141485308, 6475.310306885804, 6484.879797876032, 6479.70776516037, 137.79236450670396, 30.22431671146387, 19.946913496075013, 6472.9222078095145, 6478.497646295815, 6476.754035764642, 284.59182717832033, 284.49059903949154, 284.81988505770784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5432, 7.601228, 5500.05, 716.4994, 7.675148, 5499.411, 726.7576, 1.513363, 1100.246, 723.9562, 7.596968, 5499.592, 730.5865, 1.503678, 1099.177, 728.5449, 1.508943, 1099.579, 99.99856, 99.99103, 100.0, 99.99221, 99.92373, 99.93852
36433.37244000001, 59.9749905034648, 59.9754140973209, 59.97572920322895, 22.90066544910793, 22.92213161593997, 22.88178218099194, 0.9999948334527684, 0.9999887380972156, 0.9999951525618364, 6474.456572039575, 6479.6090832849995, 6482.3265805002575, 135.6324792356586, 30.411522154417526, 21.198297875432672, 6480.282626076636, 6478.509426414546, 6474.320392696588, 284.5596076119575, 284.3806747876387, 284.92629096895234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5432, 7.601585, 5500.218, 716.5188, 7.675148, 5499.532, 726.8353, 1.513179, 1099.912, 723.9174, 7.596233, 5499.708, 730.5102, 1.504591, 1099.282, 728.2467, 1.510041, 1099.766, 100.0, 99.98697, 100.0, 99.9933, 99.92724, 99.94193
36435.67368, 59.977734500729795, 59.97281285383853, 59.97934123388407, 22.871973419863746, 22.8988444117427, 22.87186697215609, 0.999995610308319, 0.9999882147921965, 0.999993205169706, 6469.0461701823415, 6481.343491118049, 6485.24214877268, 139.9246530293476, 36.23508617834159, 24.153256133753075, 6484.537734212707, 6483.022648338445, 6482.6887498454535, 284.63886152848715, 284.5096989974571, 284.77686755432245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.2542, 7.668153, 5499.535, 710.1763, 7.735749, 5493.946, 720.6041, 1.52772, 1100.61, 717.7229, 7.662975, 5500.16, 736.328, 1.491807, 1097.663, 724.3699, 1.518465, 1100.278, 99.99014, 99.88946, 100.0, 99.99272, 99.81629, 100.0
36438.037520000005, 59.98047222358754, 59.98040445289631, 59.977804310657284, 22.89090721587844, 22.900435348824953, 22.856208485478792, 0.9999945425346708, 0.9999855831425601, 0.999993892926404, 6475.055599867765, 6481.684278100124, 6480.125427726884, 140.99084021007366, 30.512097376917836, 21.682144137419527, 6476.38284539194, 6479.334462857924, 6484.603046247873, 284.7302490364154, 284.44358855377845, 284.8711041547753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5826, 7.60105, 5499.998, 716.5188, 7.675332, 5499.815, 726.8159, 1.51281, 1099.773, 723.9562, 7.596601, 5499.65, 730.6056, 1.504226, 1098.9, 722.3619, 1.523959, 1100.331, 100.0, 99.98802, 99.97797, 99.99436, 99.94391, 100.0
36440.324080000006, 59.97766789131182, 59.97787829663883, 59.980564685679404, 22.863269550744782, 22.900207554587702, 22.85874291606676, 0.9999941438907525, 0.9999883726588095, 0.9999930138893339, 6469.445371642334, 6473.9297388580035, 6475.544325335026, 140.2088692667685, 30.544446172427342, 22.554903353606278, 6476.713650024246, 6473.103634015712, 6477.482228226284, 284.6000793765206, 284.5076892028235, 284.9740327248588, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 724.943, 7.581597, 5498.791, 719.3983, 7.645861, 5500.63, 731.2806, 1.501582, 1098.413, 729.4905, 7.533351, 5494.714, 724.3491, 1.518836, 1100.114, 715.9402, 1.536411, 1100.105, 99.97661, 100.0, 99.85433, 99.91123, 100.0, 99.99624
36442.68856, 59.98200582524504, 59.98029734607722, 59.984298914832024, 22.88325549485139, 22.898278847870046, 22.864183520526844, 0.9999927586473067, 0.9999859136549099, 0.99999414998779, 6476.72434439824, 6475.768775181958, 6483.6795250274845, 138.23452286711745, 35.547962810329864, 23.016969316546238, 6478.951694053478, 6486.156849789689, 6482.762492833155, 284.58036483363253, 284.36293347926943, 284.96277500786397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.3176, 7.581418, 5499.53, 717.2581, 7.672017, 5499.815, 727.0488, 1.512994, 1100.175, 723.9368, 7.596416, 5499.651, 730.6628, 1.504043, 1098.947, 722.1035, 1.523959, 1100.23, 99.98675, 99.98608, 100.0, 99.99225, 99.86441, 100.0
36445.00196, 59.979726219458165, 59.98068771083446, 59.98127447474998, 22.886601644549422, 22.88750297816167, 22.890923522525938, 0.9999932965366647, 0.9999891078977086, 0.999993052781941, 6472.889586708515, 6477.826293192138, 6478.442763619921, 134.8890578674866, 29.263846472896603, 21.14261962526689, 6477.977168555003, 6480.5655325256175, 6485.2711463709065, 284.5815629042983, 284.45826295373394, 284.81240483094683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.60105, 5499.94, 716.5383, 7.675148, 5499.471, 726.7188, 1.51281, 1099.948, 723.9562, 7.596416, 5499.708, 730.7772, 1.503495, 1098.644, 722.0438, 1.524325, 1099.971, 99.9975, 99.98811, 99.99382, 99.99234, 99.87531, 99.99598
36447.49484, 59.98185666748271, 59.98288750347856, 59.98427995894493, 22.868526060509716, 22.901308878238424, 22.854991494181675, 0.9999927059995833, 0.9999857909274684, 0.9999942281130081, 6468.961024995654, 6481.650285429432, 6485.236193858351, 138.03204030224924, 33.12815214800139, 22.745383484449746, 6474.322733884595, 6476.415267163007, 6485.1296891452475, 284.6221808192139, 284.3807836426529, 284.9445356306604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.2542, 7.667618, 5500.091, 710.0596, 7.736854, 5493.825, 720.5847, 1.527536, 1100.573, 717.7035, 7.663343, 5500.012, 737.1292, 1.489068, 1096.296, 728.4058, 1.510225, 1099.082, 99.9952, 99.89806, 100.0, 99.99476, 99.66185, 99.97378
36449.797560000006, 59.98263899480443, 59.97869934520043, 59.98306354051473, 22.866518398566285, 22.92088990347242, 22.87968529242263, 0.999994769942559, 0.9999874887730091, 0.9999947901248392, 6472.078253976726, 6481.158580185885, 6478.582030451401, 136.9537220503771, 33.59211187385745, 22.411265255071385, 6475.490077618588, 6479.419318295736, 6484.761679844607, 284.5852768712028, 284.47989976737955, 284.8799429544586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5432, 7.60105, 5500.05, 716.5577, 7.674779, 5499.419, 726.777, 1.513363, 1100.198, 723.9562, 7.596968, 5499.708, 730.6819, 1.504043, 1098.925, 723.5746, 1.519197, 1100.164, 99.99751, 99.99214, 100.0, 99.99531, 99.89621, 100.0
36452.083040000005, 59.98507894847668, 59.98267181221745, 59.98071327386893, 22.87767819942827, 22.888344467208075, 22.867682019260283, 0.9999953183977891, 0.9999858894971055, 0.9999949542865384, 6466.84027359012, 6476.444227406, 6479.848498177862, 133.15012095601196, 35.20503382041636, 20.12578470962808, 6475.655762543199, 6480.124718272255, 6480.03582750992, 284.6956641893075, 284.4110187733875, 284.85861694576556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.601228, 5500.108, 716.5383, 7.674963, 5499.477, 727.0682, 1.513731, 1100.207, 724.7136, 7.581707, 5498.701, 727.7062, 1.510983, 1099.833, 731.8452, 1.499421, 1098.503, 99.99846, 99.98697, 100.0, 99.98363, 99.98338, 99.85136
36454.392920000006, 59.98688040905938, 59.986819297107175, 59.986258485871176, 22.879352637194653, 22.881027963483675, 22.854710420784933, 0.9999938632900106, 0.9999915097483453, 0.9999936357234788, 6473.908023972855, 6471.717061384485, 6477.360021004337, 139.04512362063042, 33.47990766781061, 22.106718731070032, 6476.199053566996, 6480.233098490641, 6481.161077474687, 284.6156247772425, 284.38688700218677, 284.88449255613847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.8914, 7.533232, 5496.23, 721.441, 7.623941, 5500.41, 730.5623, 1.506184, 1099.572, 726.5001, 7.567918, 5498.847, 730.1669, 1.504956, 1098.95, 728.0877, 1.509126, 1099.31, 99.91929, 100.0, 99.95972, 99.97304, 99.93509, 99.94469
36456.694240000004, 59.989606597874456, 59.993179811085675, 59.98933781847211, 22.859101504386576, 22.90586682138361, 22.858422022541827, 0.9999944851939221, 0.9999892261557075, 0.9999935871141198, 6476.436870590184, 6478.479653207067, 6482.11618540779, 138.43876882566542, 33.29423192290051, 20.901877713509748, 6477.023967548184, 6480.972640920224, 6484.158194566986, 284.7116664674804, 284.5051366144551, 284.88731515669264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5826, 7.60105, 5500.05, 720.3126, 7.629283, 5500.388, 726.9323, 1.513363, 1100.21, 723.9757, 7.596784, 5499.82, 730.6437, 1.504226, 1099.077, 728.4654, 1.509675, 1099.555, 99.99751, 100.0, 99.99751, 99.99639, 99.94069, 99.95811
36459.10332, 59.990042686237494, 59.990019940021696, 59.98846260738388, 22.845125010538805, 22.903257077539326, 22.861366907451053, 0.9999934860613466, 0.9999867314440918, 0.999992634504387, 6478.17364854788, 6475.718791621902, 6482.634156453643, 136.87809881803787, 33.107548689422856, 22.195985493875924, 6469.999908875657, 6477.248590701878, 6479.379298531052, 284.5958562211511, 284.4634951215405, 284.9394517125927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.6682, 7.666726, 5499.593, 729.0871, 7.537921, 5496.069, 720.3517, 1.527168, 1100.927, 717.7229, 7.662791, 5500.129, 736.9766, 1.48852, 1097.071, 721.9444, 1.524142, 1100.373, 99.9912, 99.9251, 100.0, 99.99379, 99.73717, 100.0
36461.44264, 59.9949951093437, 59.99363528291285, 59.99239167883386, 22.879938812884195, 22.89867223055113, 22.88713253446065, 0.9999932020320113, 0.999987436185638, 0.9999950668898608, 6476.697116973179, 6481.4656105476115, 6479.432999820044, 133.2127371629265, 29.911282726158333, 20.42265251367371, 6477.101212370596, 6484.192448394926, 6480.707008049054, 284.65270852174456, 284.48616834582185, 284.8955483016146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.60105, 5500.051, 722.7251, 7.609574, 5500.282, 726.5247, 1.513179, 1100.264, 723.9562, 7.596601, 5499.82, 730.72, 1.504408, 1099.238, 728.1473, 1.509126, 1099.335, 99.99952, 99.99875, 100.0, 99.99533, 99.92049, 99.94426
36463.77936, 59.9974779388373, 59.99598008020083, 59.997334098107146, 22.887559317658297, 22.88984452957886, 22.870735678732448, 0.9999949309353829, 0.9999858920941888, 0.9999953117980812, 6474.203350434035, 6483.241650672144, 6484.742282601537, 136.78028482097648, 32.01498007084092, 16.369997345674165, 6479.672022329953, 6476.920352124464, 6481.053741534623, 284.5750947507238, 284.4513958105989, 284.9552311117407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5826, 7.600871, 5500.108, 722.7446, 7.609942, 5500.341, 726.8159, 1.513179, 1099.801, 723.9562, 7.596601, 5499.708, 730.8154, 1.504226, 1099.328, 728.5251, 1.510225, 1099.555, 99.99847, 100.0, 100.0, 99.99533, 99.93748, 99.9366
36466.115320000004, 59.993476902873766, 59.99159041705779, 59.994474723452306, 22.86496167677298, 22.891799728989376, 22.859698084714204, 0.9999950299629313, 0.9999890943764647, 0.9999965336210975, 6481.237530464193, 6479.255938011132, 6484.563938721667, 141.35866094941366, 33.734088870207415, 20.07177026930458, 6480.865991096069, 6480.557456897472, 6480.047432716091, 284.69846032292077, 284.52235526898744, 284.913952335781, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.8914, 7.528592, 5495.213, 716.4604, 7.676069, 5499.643, 733.2606, 1.497532, 1098.762, 730.2867, 7.523607, 5494.606, 724.4254, 1.518105, 1100.434, 733.2369, 1.498505, 1098.582, 99.91252, 99.9921, 99.83913, 99.90051, 100.0, 99.86965
36468.45616, 59.998879002631405, 59.99837708751865, 59.99490042811476, 22.869451455719304, 22.89285308813359, 22.89437428485542, 0.9999931220259838, 0.9999896705950587, 0.9999943641693962, 6478.085505720155, 6477.089246650179, 6480.607554249463, 139.91110660518336, 31.695509756785214, 18.33147081663401, 6479.51688058357, 6480.916874259804, 6481.3946523202385, 284.66706490060733, 284.5637647976448, 284.94691816203937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.600693, 5499.998, 722.7251, 7.610126, 5500.284, 727.107, 1.513547, 1099.743, 723.9562, 7.596601, 5499.539, 726.8288, 1.51427, 1100.439, 728.4058, 1.509675, 1099.368, 99.99552, 100.0, 99.97523, 99.99427, 100.0, 99.94118
36470.774000000005, 59.99909701778025, 59.99770534929051, 59.995864541635314, 22.860316072050473, 22.879601008043263, 22.837435610567656, 0.9999937127034041, 0.9999886439783175, 0.9999921856567603, 6465.9167022927995, 6477.837027225436, 6478.383245310371, 132.7373081526316, 32.3392146038359, 21.775510646625207, 6475.977110748634, 6478.410649405749, 6483.878405852075, 284.6798319113641, 284.50545474020663, 284.935920538586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.1884, 7.609437, 5500.37, 714.5344, 7.700199, 5497.608, 723.5158, 1.521094, 1100.728, 719.5871, 7.647715, 5499.853, 718.4168, 1.532533, 1100.471, 721.9444, 1.523959, 1100.399, 100.0, 99.95786, 100.0, 100.0, 100.0, 100.0
36473.12732, 59.99584615493826, 59.99752463929214, 59.997935200119464, 22.873195878980763, 22.90643559363771, 22.864599700210785, 0.9999931783318168, 0.9999868333229166, 0.999994959129154, 6475.842426324907, 6480.998466977945, 6477.028105242485, 134.00258870248592, 32.82097205515038, 20.953202970967595, 6481.713528970859, 6481.118675283977, 6482.67148365966, 284.6045998762519, 284.46142520754296, 284.8204304518339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.1183, 7.627641, 5500.474, 715.2542, 7.6827, 5499.527, 727.0099, 1.512626, 1099.782, 723.9562, 7.596601, 5499.708, 724.3872, 1.519201, 1100.467, 728.2666, 1.509492, 1099.259, 100.0, 99.99151, 100.0, 99.9933, 100.0, 99.97453
36475.482280000004, 59.992133343480866, 59.99447966348705, 59.991725948577916, 22.878786176275575, 22.889561623555515, 22.86655824093257, 0.9999953171896405, 0.9999868712051105, 0.9999939748842043, 6476.6064307130055, 6483.627559926392, 6485.891070349456, 135.0997232642997, 30.703452339193973, 18.476538111800892, 6477.247779998041, 6485.044731555572, 6482.553452398078, 284.5950147391872, 284.51723630479154, 284.8622413278874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5826, 7.60105, 5499.998, 716.4604, 7.676253, 5499.704, 726.6993, 1.513547, 1099.645, 723.9562, 7.596784, 5499.709, 724.2346, 1.519384, 1100.364, 728.3461, 1.509675, 1099.658, 99.99856, 99.98919, 99.96633, 99.99117, 100.0, 99.93319
36477.79292, 59.99263215070215, 59.99038154921913, 59.991527749622506, 22.860936794981047, 22.883154520739293, 22.85715611295257, 0.9999940617698138, 0.9999849471620679, 0.9999958178809856, 6469.21838894236, 6479.905497357054, 6481.050448180735, 139.8274713978359, 32.765207800625376, 20.64282807818836, 6473.797687039633, 6480.1255920571675, 6478.313525112703, 284.6351445416926, 284.47798480180995, 284.951089677603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.8914, 7.52877, 5495.381, 722.7835, 7.610311, 5500.401, 733.2994, 1.497716, 1098.33, 730.3062, 7.523423, 5494.657, 730.5865, 1.504408, 1099.147, 734.7479, 1.493744, 1098.024, 99.91062, 100.0, 99.84273, 99.90145, 99.92205, 99.76424
36480.073200000006, 59.988576056492775, 59.988898139689475, 59.98728223828486, 22.881219697427884, 22.90901504659729, 22.875094250383228, 0.9999954795330726, 0.9999882874992461, 0.9999960664561791, 6475.201854183843, 6484.60717253101, 6484.568700819122, 140.82167900000934, 31.37493133834778, 20.703308818973255, 6472.198526327214, 6482.673338202279, 6479.247718444379, 284.59434938310073, 284.38243477293423, 284.9259804423856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.601407, 5500.16, 716.5383, 7.675148, 5499.697, 726.7382, 1.513179, 1099.802, 723.9562, 7.596233, 5499.656, 724.3491, 1.518653, 1100.407, 728.5449, 1.509492, 1099.677, 99.99941, 99.99308, 99.99229, 99.99117, 100.0, 99.91625
36482.42616, 59.98824521942192, 59.98439286589169, 59.98564572756677, 22.874596562892773, 22.89347778126448, 22.859037634080337, 0.9999957328177576, 0.9999883981169242, 0.9999963127160055, 6470.432355263555, 6472.324135973959, 6480.578610154825, 137.40033278982287, 33.531519433459835, 22.46972012852393, 6472.992343145453, 6479.7985847390855, 6477.7028050109575, 284.6073340259789, 284.4390239033523, 284.8643277133033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.60105, 5499.993, 722.7251, 7.609942, 5500.172, 726.8159, 1.513547, 1100.073, 723.9562, 7.596601, 5499.707, 724.0248, 1.521393, 1100.156, 726.2983, 1.513704, 1099.621, 99.99751, 100.0, 99.95937, 99.99327, 100.0, 99.98963
36484.7238, 59.97876857618907, 59.98384738212807, 59.980988539320805, 22.89247781493816, 22.929451107775698, 22.850610067619815, 0.9999941201690562, 0.9999904481090867, 0.999992039645408, 6472.238828409271, 6479.988319095461, 6481.78891851126, 132.61400841009845, 29.561100973726752, 21.32989279762812, 6479.2878920298135, 6480.8750329205295, 6481.595398883745, 284.64652452261873, 284.5731063799878, 284.8708056701436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.2542, 7.667439, 5499.818, 729.0871, 7.537737, 5496.099, 721.497, 1.523671, 1100.587, 719.6065, 7.639073, 5500.273, 721.6404, 1.523401, 1100.078, 727.2129, 1.512422, 1099.741, 99.99425, 99.92767, 100.0, 100.0, 100.0, 99.94553
36487.061200000004, 59.97602267653194, 59.975218266551465, 59.97545277189454, 22.886138184972932, 22.90207116278566, 22.85760205492918, 0.9999946410283574, 0.9999879836349815, 0.999994230922826, 6476.0957832341965, 6481.300297928315, 6479.601431206669, 137.17037227884657, 31.597103026248533, 18.263744568233278, 6474.665984482698, 6481.955676175838, 6479.857318411141, 284.6348659629881, 284.42118076490584, 284.8319786598338, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5826, 7.60105, 5499.993, 722.7835, 7.610126, 5500.172, 726.8935, 1.513179, 1099.97, 723.9562, 7.596784, 5499.655, 724.3491, 1.518653, 1099.702, 728.4058, 1.509492, 1099.722, 99.99856, 100.0, 99.98167, 99.99233, 100.0, 99.97336
36489.34556, 59.97421190198812, 59.975146187473975, 59.97190045710408, 22.86072860185873, 22.908416682004184, 22.87583226796568, 0.9999946852328431, 0.9999867054852668, 0.9999947794483751, 6470.871391207416, 6479.860388195723, 6472.421243668743, 143.87554216695662, 34.286762130878, 18.84226696341102, 6472.593004091838, 6482.377921954142, 6475.235464534253, 284.54626686651665, 284.543779427237, 284.8644828344719, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 726.9341, 7.558753, 5497.286, 717.9391, 7.66078, 5499.62, 732.9111, 1.498269, 1098.219, 730.2673, 7.52379, 5494.663, 730.3576, 1.503495, 1099.094, 734.8076, 1.49411, 1097.924, 99.94924, 99.99358, 99.86662, 99.90049, 99.91628, 99.79365
36491.625360000005, 59.97532591351917, 59.9758326128432, 59.97542467060047, 22.87853699057735, 22.90630533093305, 22.86638447257644, 0.9999959663323537, 0.9999898658262668, 0.9999948317366233, 6472.9480069430165, 6483.246444250849, 6479.640374961515, 137.06348477362621, 25.8813300228785, 20.802748892079762, 6478.9623334156495, 6483.909501352084, 6479.740999723023, 284.77729493392667, 284.50758884344776, 284.90459707520614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.6418, 7.600157, 5499.94, 722.764, 7.610126, 5500.231, 726.9711, 1.513731, 1099.944, 723.9757, 7.596233, 5499.768, 724.4063, 1.518836, 1100.108, 728.3461, 1.509126, 1099.842, 99.99952, 100.0, 99.9959, 99.99129, 100.0, 99.94885
36493.903840000006, 59.97456528961703, 59.97198285133469, 59.97651844071159, 22.873363698218405, 22.907288486481416, 22.872485090002897, 0.9999954211969588, 0.9999858106625058, 0.9999958266506852, 6474.087694258371, 6483.813220002094, 6481.831173845468, 138.9406232236272, 30.450582139037124, 18.122116752673037, 6470.950950628953, 6485.063351420227, 6483.9093435188815, 284.5911161234457, 284.46758567306097, 285.0291525336257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.601228, 5499.94, 716.5772, 7.674963, 5499.758, 726.9323, 1.513179, 1099.65, 723.9757, 7.596416, 5499.82, 730.7963, 1.504408, 1099.05, 728.2467, 1.509309, 1099.479, 99.99751, 99.99111, 100.0, 99.99532, 99.89962, 99.95119
36496.24412, 59.9811322308005, 59.979168928099824, 59.9820103967215, 22.854123803406868, 22.901618478876692, 22.86724374651467, 0.9999932713519938, 0.9999833410404524, 0.999993290957106, 6474.421846501133, 6482.062257866938, 6483.745511896461, 142.0252368390975, 34.4670853693201, 25.02675238135174, 6478.029427777506, 6485.374764096677, 6478.405004796072, 284.67617777011844, 284.4849448318545, 284.9339470362566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.2739, 7.667797, 5499.813, 710.1763, 7.735749, 5494.073, 720.5847, 1.526984, 1100.441, 717.7229, 7.663159, 5499.9, 736.7095, 1.488703, 1096.703, 722.183, 1.524142, 1100.106, 99.99834, 99.89577, 100.0, 99.99271, 99.71516, 100.0
36498.55376, 59.97963154505588, 59.97726065350063, 59.98419022751279, 22.8547911050469, 22.88597110400217, 22.86237783519294, 0.9999941076626812, 0.999988876617024, 0.9999945715446703, 6479.792115597146, 6474.911822815838, 6477.547115750895, 139.25434605875444, 33.64243067125426, 22.17922691786839, 6472.872613043319, 6481.955028430751, 6484.152617491989, 284.5865301638696, 284.48419132123024, 284.9130204134695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.60105, 5499.998, 716.4994, 7.675148, 5499.415, 726.7964, 1.512626, 1099.729, 723.9757, 7.596416, 5499.761, 730.6437, 1.503313, 1099.419, 727.4117, 1.512422, 1099.592, 99.99856, 99.98482, 100.0, 99.99128, 99.85945, 99.96152
36500.892640000005, 59.982523777989854, 59.980114468791925, 59.98358190293758, 22.857349773098665, 22.873713238279713, 22.848505999265424, 0.999993721969089, 0.9999855849815305, 0.9999932179159101, 6475.168501839931, 6479.423687390999, 6476.164732447288, 136.6833555048579, 35.743286615878674, 21.453467108400673, 6474.406212886475, 6479.125094287012, 6480.5236585823495, 284.60585041989424, 284.4438470523326, 284.94366048791505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.601228, 5499.998, 716.4799, 7.675516, 5499.585, 726.9711, 1.514099, 1099.749, 724.8107, 7.582443, 5498.932, 728.7363, 1.51007, 1099.452, 718.4651, 1.532565, 1099.682, 99.99846, 99.98608, 99.97575, 99.98261, 99.9797, 100.0
36503.23356, 59.98191262466873, 59.977014408229685, 59.980760479476615, 22.888474656352443, 22.918198254549413, 22.86618926140725, 0.9999941080753574, 0.9999856036525646, 0.9999934157402256, 6471.889485436674, 6479.07427381295, 6483.582277670871, 137.3048261068966, 34.63786112829064, 22.95389699620773, 6476.951617303703, 6483.1224595870135, 6480.04600560921, 284.5415778760222, 284.47540836279774, 284.9651556799637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.8716, 7.532518, 5496.121, 721.5773, 7.627809, 5500.422, 729.9994, 1.50784, 1099.76, 726.3836, 7.573985, 5499.21, 729.9952, 1.504043, 1098.959, 722.2028, 1.523409, 1100.221, 99.92807, 100.0, 99.96949, 99.97864, 99.89692, 100.0
36505.51324, 59.98149346818414, 59.98078132463973, 59.97989636679583, 22.84221416384156, 22.888426844410517, 22.860163498080098, 0.9999953241815457, 0.9999884429345581, 0.9999946746974044, 6477.262747953839, 6483.013407287266, 6478.411207875986, 137.36657179026543, 29.357108856112063, 23.88732694334658, 6478.787750285766, 6484.479001754103, 6474.532429964673, 284.6814824126789, 284.526903197819, 284.8419389107401, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.601585, 5500.05, 716.5383, 7.676069, 5499.302, 726.9711, 1.513363, 1100.211, 723.9562, 7.596416, 5499.877, 730.5293, 1.504774, 1099.198, 722.0438, 1.523592, 1100.436, 100.0, 99.98591, 100.0, 99.99637, 99.90519, 100.0
36507.82332, 59.97828774831514, 59.98364091053288, 59.98294676393954, 22.86685991557611, 22.917280035949823, 22.85612420254012, 0.999994079258722, 0.9999868967171012, 0.9999946615635363, 6473.515704626012, 6474.926245085313, 6479.844883880125, 134.89277556021636, 34.08426964047385, 24.892696439286283, 6472.874031741644, 6478.996134529673, 6482.3732468771805, 284.5179640859053, 284.52251650935796, 284.8637182756118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 718.7722, 7.658338, 5499.651, 710.1763, 7.736117, 5494.052, 720.7011, 1.527352, 1100.868, 717.7035, 7.662975, 5500.076, 736.9003, 1.488337, 1097.208, 728.2269, 1.509858, 1099.575, 100.0, 99.8865, 100.0, 99.99273, 99.74482, 99.98187
36510.344520000006, 59.98077391568959, 59.980695976890345, 59.97960180910745, 22.87413675406947, 22.8961742545751, 22.862070147348557, 0.9999925602674048, 0.9999870438933379, 0.9999956466234309, 6474.443683506578, 6483.464177284594, 6483.265359754042, 137.8525226973602, 32.296543660865154, 22.196575055707513, 6473.322001463082, 6481.530812405428, 6482.157811577015, 284.6132851603513, 284.5360713342868, 284.94958757958705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5629, 7.601228, 5500.051, 716.5188, 7.675332, 5499.752, 726.5635, 1.513179, 1099.988, 723.9368, 7.596601, 5499.761, 730.6056, 1.504591, 1099.135, 722.1631, 1.524508, 1100.529, 100.0, 99.98793, 99.99751, 99.9933, 99.91992, 100.0
36512.791040000004, 59.98020919470032, 59.97951387393048, 59.98172133580198, 22.86301466250184, 22.903419884779296, 22.855101130451022, 0.9999942652290721, 0.9999893464463456, 0.9999937258875067, 6475.749137327949, 6477.611701652073, 6478.491364143259, 136.83959828143588, 36.84931069546519, 22.535195674667193, 6475.41915802037, 6482.71810391261, 6480.168584357181, 284.4923243031925, 284.41116453501127, 284.82819784775495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5432, 7.601228, 5499.882, 716.5966, 7.674595, 5499.592, 726.9517, 1.512994, 1100.068, 723.9368, 7.596416, 5499.539, 730.4911, 1.504956, 1099.538, 728.7835, 1.507844, 1099.427, 100.0, 99.98907, 99.97556, 99.99225, 99.91349, 99.94654
36515.14168, 59.98547226440664, 59.98387651679144, 59.98561660467448, 22.862093748482, 22.89606846118678, 22.860102994242823, 0.9999932331371733, 0.9999884327952182, 0.9999946812940128, 6471.623344108606, 6480.414474926315, 6483.03185496712, 137.01665312034947, 30.474890112734784, 18.254783354546362, 6477.53444936525, 6483.426272407771, 6478.591077454492, 284.5704021634371, 284.54357843226506, 284.95526208592315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.8716, 7.529127, 5495.161, 722.764, 7.609942, 5500.176, 733.1247, 1.497532, 1098.41, 729.4517, 7.533351, 5496.514, 726.9051, 1.512079, 1099.906, 730.8512, 1.503449, 1099.061, 99.91365, 100.0, 99.81513, 99.92168, 99.99004, 99.9441
36517.45588, 59.98579761073274, 59.98563777640994, 59.98387948677277, 22.87131216073584, 22.88945465708945, 22.86578331106983, 0.9999955023001954, 0.9999905500671172, 0.9999962319121342, 6471.4361469940195, 6478.106495804935, 6484.102869264425, 138.09366298852592, 31.612816851535968, 22.458839459094634, 6478.673782371456, 6484.60883750584, 6482.952043189136, 284.6466102086007, 284.5219050322959, 284.95940361002306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.5432, 7.601228, 5499.94, 716.4994, 7.674963, 5499.706, 726.6411, 1.513179, 1099.497, 723.9562, 7.596416, 5499.709, 730.6056, 1.504226, 1099.07, 728.3064, 1.509675, 1099.401, 99.99656, 99.99325, 99.97154, 99.99331, 99.90759, 99.94418
