TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36533.94576, 59.986512018718166, 59.98555362569628, 59.98821854733861, 27.933784933906942, 27.9725390337121, 27.932104088867515, 0.9999849862114564, 0.9999802406537545, 0.9999864794384657, 7923.9972066476475, 7927.55420202556, 7923.274509780743, 175.6357101456806, 46.71721013269416, 44.020619468513814, 7919.425607965922, 7925.073482496655, 7920.134383358704, 284.77942800467486, 284.5202914143409, 284.93269868567904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 719.4623, 7.641383, 5500.554, 713.4254, 7.706093, 5499.849, 725.7094, 1.515019, 1099.948, 723.2766, 1.521018, 1100.186, 731.7882, 7.506232, 5492.378, 722.6204, 7.611603, 5499.998, 100.0, 99.971, 100.0, 99.98516, 99.86002, 99.99843
36536.25508, 59.98251338375243, 59.9831890177604, 59.982831956112534, 27.949273315312446, 27.96855133534846, 27.93228908239824, 0.999984509993671, 0.9999795376736466, 0.9999857588807138, 7918.985342559621, 7923.089032459946, 7923.986058675549, 167.42676324449758, 44.08812437406186, 42.02324015083638, 7922.000149134186, 7918.925433643142, 7917.51275645435, 284.85623382649334, 284.50623222859355, 284.93514291734317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5629, 7.601228, 5500.05, 716.4604, 7.6757, 5499.646, 726.6605, 1.513547, 1100.14, 716.8102, 1.534808, 1099.623, 731.731, 7.506415, 5492.652, 722.5806, 7.611603, 5500.049, 99.99846, 99.99216, 100.0, 99.99378, 99.86499, 99.99951
36538.56472, 59.97959665662767, 59.980061172987405, 59.98466971909566, 27.939987249512278, 27.933292821789674, 27.92883874497201, 0.9999872531854082, 0.999985525418321, 0.9999840565615178, 7917.134485765544, 7923.465535506049, 7921.540701170387, 179.99302407336108, 41.6265174743271, 42.36255586260381, 7918.983876884019, 7918.338014968922, 7922.482732695593, 284.82665266242077, 284.5885188429436, 284.9185255945272, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.8519, 7.529484, 5495.328, 722.7057, 7.610311, 5500.228, 732.9888, 1.498453, 1098.576, 709.9749, 1.547678, 1098.541, 725.4363, 7.579831, 5498.855, 716.3379, 7.676244, 5499.161, 99.91365, 100.0, 99.8691, 99.91755, 99.97778, 99.97917
36540.838800000005, 59.98328955594695, 59.982619301554934, 59.987253107920125, 27.92642435605177, 27.97383610203247, 27.91133586080543, 0.9999834377052317, 0.9999809221273331, 0.9999835654368917, 7919.348608272028, 7921.654773751789, 7923.1773097306395, 169.17107735762374, 46.268040584539676, 43.032888041567276, 7922.621012067625, 7920.125204953475, 7924.242701320884, 284.7574167332302, 284.47816703636585, 284.88543637195994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5629, 7.601228, 5500.05, 716.5188, 7.675148, 5499.128, 726.7188, 1.513915, 1100.278, 716.7908, 1.535176, 1099.754, 731.7119, 7.506232, 5492.32, 722.5408, 7.611053, 5500.223, 99.99951, 99.98697, 99.9951, 99.97622, 99.86197, 100.0
36543.25076, 59.984100380208446, 59.982918954602496, 59.983792474948494, 27.920278192670168, 27.954286631675348, 27.930757427396305, 0.9999847031860127, 0.9999847559207794, 0.9999846491329475, 7914.038274651197, 7924.041536040272, 7927.916997320028, 171.97058383995636, 44.823250146032365, 43.890924064649425, 7923.202479077968, 7918.813037891454, 7919.802273335261, 284.8259627354163, 284.53861429403264, 284.924978420802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5629, 7.601585, 5500.05, 722.7057, 7.610126, 5500.338, 727.0099, 1.513179, 1100.158, 716.5384, 1.534808, 1100.243, 725.4363, 7.579831, 5498.911, 716.3975, 7.677709, 5498.458, 99.9995, 99.9986, 99.99349, 100.0, 99.98079, 99.97057
36545.506160000004, 59.98453903956259, 59.98550188835848, 59.98082965547451, 27.92728384652176, 27.95680635251747, 27.952982838995766, 0.9999826384182401, 0.9999842874605696, 0.9999838486942533, 7914.428515326272, 7922.951776535962, 7928.855258250746, 175.77092474244, 45.32701081427467, 45.772309505931844, 7920.616502259694, 7921.956463648738, 7922.633248176528, 284.7926086451131, 284.6014153380329, 284.96655970694985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 717.2345, 7.667797, 5499.761, 729.0482, 7.53829, 5496.07, 720.4099, 1.527352, 1100.289, 722.4805, 1.523041, 1100.197, 720.4769, 7.629505, 5500.468, 712.8388, 7.711403, 5497.965, 99.99423, 99.92612, 100.0, 100.0, 100.0, 99.9616
36547.839400000004, 59.98242369974779, 59.983807532585, 59.98002627056788, 27.931058645937345, 27.949280204945303, 27.933610044476485, 0.9999879049634377, 0.9999858752666042, 0.9999854572128329, 7923.97210351598, 7922.002258501812, 7926.620011130595, 173.5016262088388, 44.80249127879051, 41.99872040595801, 7918.328147861994, 7923.912683608584, 7919.639950393228, 284.82988420261574, 284.49477805053266, 284.923736407196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5629, 7.60105, 5500.107, 722.6862, 7.610311, 5500.173, 726.8741, 1.51281, 1100.148, 716.6549, 1.535176, 1100.325, 721.1827, 7.631514, 5500.274, 710.3138, 7.735941, 5493.475, 99.99646, 100.0, 99.97567, 100.0, 100.0, 99.88332
36550.12532000001, 59.981999741381934, 59.9788808191454, 59.9799332547329, 27.909652314331616, 27.956328837189528, 27.904473432953026, 0.99998488742111, 0.9999855296166464, 0.9999873298522672, 7912.989255569194, 7917.347379912468, 7915.702586165168, 175.89503395522502, 43.80365022339038, 43.46085198230685, 7912.257617008561, 7912.570426887138, 7914.857759623337, 284.7647908516429, 284.55442401461244, 284.9643896844202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 724.6473, 7.584452, 5499.164, 719.9819, 7.639414, 5500.496, 730.5235, 1.502502, 1099.099, 711.0817, 1.546207, 1099.258, 713.2476, 7.707121, 5496.605, 703.7133, 7.793258, 5483.986, 99.98889, 100.0, 99.87243, 99.93112, 99.93687, 99.70429
36552.544, 59.98618968472098, 59.98652769822901, 59.9856986762338, 27.92779776975961, 27.9464621953923, 27.91600905436801, 0.9999873352307432, 0.9999850943588746, 0.9999881570617514, 7916.7190858114145, 7917.948949439644, 7923.173444701048, 172.56882956092795, 44.95459973853258, 44.72246721252873, 7920.486841581265, 7923.468765391443, 7919.580006624268, 284.82551378223707, 284.60920333752415, 285.02391388599784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 725.5739, 7.583917, 5499.716, 722.336, 7.611784, 5500.227, 726.777, 1.513363, 1099.832, 716.8102, 1.535543, 1100.654, 719.2943, 7.646854, 5500.065, 709.9759, 7.737589, 5493.475, 99.99343, 100.0, 100.0, 100.0, 100.0, 99.88315
36554.853200000005, 59.99276866770597, 59.99150322947868, 59.99010851914918, 27.927394355322352, 27.96958832043833, 27.916152019110147, 0.9999871610675357, 0.9999867600721781, 0.9999866226080298, 7914.290436619125, 7917.691184847589, 7924.7036427876255, 175.56168714148907, 41.06277484595239, 43.230473520475854, 7921.614399833229, 7923.255118440953, 7924.788660950307, 284.84423526758155, 284.6150881884691, 284.93763763364166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5235, 7.601407, 5499.993, 722.7251, 7.610679, 5500.34, 726.9517, 1.513547, 1099.931, 716.7325, 1.534624, 1100.465, 719.218, 7.647037, 5500.292, 709.9361, 7.737772, 5493.527, 99.99846, 100.0, 99.99229, 99.98321, 100.0, 99.88298
36557.17564, 59.98537694979613, 59.99055695121349, 59.99176694963901, 27.930817090380156, 27.945333026785665, 27.92059823304727, 0.9999841029399469, 0.9999817613332717, 0.9999880794391435, 7916.76567332515, 7916.27334472861, 7921.416466100231, 174.7835114325153, 47.93956658904153, 42.951355937761946, 7927.009072284733, 7926.847775507107, 7921.2019535858635, 284.9027071070706, 284.5776657128433, 285.0004495316022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 717.2936, 7.667618, 5499.975, 729.0287, 7.538658, 5496.18, 720.7399, 1.527352, 1100.36, 722.8105, 1.521753, 1100.292, 725.4363, 7.580013, 5498.639, 716.3577, 7.676794, 5499.38, 99.9912, 99.92914, 100.0, 100.0, 99.97983, 99.98437
36559.481320000006, 59.98763569913465, 59.987408392269195, 59.99035101094335, 27.920762808945547, 27.96532804451042, 27.92673215235619, 0.9999850425816432, 0.9999854451262378, 0.9999845999747439, 7916.175990625863, 7923.745199372618, 7922.1662811877, 172.16762593812973, 45.7128885264774, 41.15092079985061, 7917.409043434847, 7923.906304560203, 7919.917066485881, 284.8695386636775, 284.68776604883885, 285.0180913804759, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601764, 5500.107, 722.6862, 7.610495, 5500.278, 726.6799, 1.51281, 1099.863, 716.4995, 1.535176, 1100.121, 719.2943, 7.646489, 5500.01, 710.0355, 7.737406, 5493.816, 100.0, 100.0, 99.98612, 99.9846, 99.99878, 99.88101
36561.818640000005, 59.98491374785337, 59.985925396641946, 59.98692290313845, 27.90012338127778, 27.950360192876534, 27.907923535042325, 0.9999872224369771, 0.999985754639679, 0.9999855256399973, 7910.218853817029, 7917.2897703737135, 7917.6224342589585, 176.84361376253673, 47.2013663158632, 42.94318661565285, 7914.549043720599, 7911.055107399081, 7915.4967545756435, 284.8310166869829, 284.5854594894526, 285.026827854532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601228, 5500.05, 722.6667, 7.611047, 5500.227, 726.8547, 1.513547, 1099.916, 716.5772, 1.534808, 1100.21, 717.959, 7.664752, 5499.446, 707.0533, 7.764508, 5488.678, 99.99856, 100.0, 99.99098, 100.0, 99.99552, 99.79275
36564.10396, 59.99381742649869, 59.989101002850795, 59.987644787366726, 27.929636639101897, 27.965728849665133, 27.922599119734887, 0.9999842622868043, 0.9999863856607363, 0.9999845406107051, 7914.026558547459, 7918.091135173168, 7924.7665014136655, 171.84407479739002, 45.40603710094699, 42.22884187237332, 7922.33584200827, 7922.461534922613, 7921.160538343702, 284.8786328039327, 284.55777256132734, 285.0061929933377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.8322, 7.529484, 5495.368, 716.9663, 7.667043, 5500.321, 731.0282, 1.503423, 1099.181, 713.3343, 1.540508, 1100.303, 717.2342, 7.664021, 5499.904, 708.1468, 7.736674, 5493.53, 99.9166, 99.99451, 99.90561, 100.0, 99.99666, 99.88097
36566.437560000006, 59.98966242437635, 59.99001086284527, 59.98867897903253, 27.9380580163118, 27.947881310730043, 27.908285980614192, 0.9999822991551063, 0.9999858953104478, 0.9999844670315745, 7918.17876819569, 7917.442416030684, 7921.720659508608, 171.85910218419485, 46.600932530476825, 42.486570298381594, 7916.283727678579, 7918.544267611098, 7921.612408210402, 284.8879320758748, 284.5292145657832, 285.01827367122064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601407, 5500.05, 722.6862, 7.610311, 5500.344, 726.8741, 1.512994, 1099.756, 710.5574, 1.546575, 1099.2, 719.2561, 7.64722, 5500.075, 710.0753, 7.737589, 5493.751, 99.99951, 100.0, 99.99218, 99.92588, 100.0, 99.87782
36568.84012, 59.98800283868966, 59.98971821304808, 59.991800818909674, 27.932381158594445, 27.962803492190844, 27.921980963048547, 0.9999850797089275, 0.9999863821524563, 0.9999854245566893, 7915.409383453516, 7915.623363573251, 7921.053033756745, 174.35244488736544, 41.50943281637592, 45.88485542046146, 7922.146496025179, 7922.491118466599, 7924.139863827207, 284.8576779122745, 284.6178244991765, 285.04442516215744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 718.1611, 7.662443, 5499.935, 729.0287, 7.538474, 5496.067, 720.7982, 1.52772, 1100.222, 704.0522, 1.558342, 1097.25, 725.4554, 7.579831, 5498.911, 716.2981, 7.676977, 5499.386, 99.99741, 99.92709, 100.0, 99.74864, 99.9778, 99.98743
36571.273440000004, 59.98599523468635, 59.98711966952929, 59.99033777965386, 27.94008250029304, 27.95619677558402, 27.937355562771184, 0.9999847414599844, 0.9999825085157192, 0.9999846983009845, 7919.192596194807, 7923.772009900269, 7922.226959040296, 174.54379236372824, 45.786794998999085, 41.431600891562084, 7915.018261064314, 7921.857540591104, 7925.770265027247, 284.8202925840924, 284.5862159992587, 284.98506787986236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601585, 5499.94, 722.7251, 7.610311, 5500.343, 726.6605, 1.513915, 1099.458, 710.2274, 1.546759, 1099.137, 719.2561, 7.646854, 5499.958, 710.0156, 7.737223, 5493.535, 99.9975, 100.0, 99.94929, 99.92015, 99.99981, 99.8832
36573.641560000004, 59.99002909808893, 59.987523624357415, 59.99255159199594, 27.92803373709241, 27.958541502860985, 27.91761962428938, 0.9999848425070014, 0.999984864709048, 0.9999886667462713, 7916.555180334131, 7920.74133005994, 7917.981627192492, 174.74151593955213, 43.00273384240563, 40.314544067282895, 7908.533966318436, 7916.9727608336125, 7921.981630670818, 284.8888464052903, 284.61270725206344, 284.9486912669356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601585, 5499.935, 722.7057, 7.610679, 5500.003, 726.7188, 1.513363, 1099.547, 710.3244, 1.546943, 1098.987, 719.1798, 7.646672, 5500.183, 710.0156, 7.736857, 5493.422, 99.99856, 99.99866, 99.99349, 99.9135, 100.0, 99.8841
36575.9498, 59.98875737709344, 59.99168373953457, 59.9898665660374, 27.91699986813508, 27.95502343669172, 27.9289104246864, 0.9999863013168412, 0.9999843096568651, 0.9999850025338239, 7918.308062912431, 7919.353264042347, 7922.866404785065, 174.66142972483215, 41.79332104126752, 41.072339037402344, 7922.921870488409, 7922.764029960171, 7923.163150679485, 284.9008328926067, 284.59663099960886, 284.89028791555063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.8322, 7.529305, 5495.27, 716.655, 7.674043, 5499.518, 733.0471, 1.498269, 1098.116, 716.616, 1.535176, 1100.04, 713.6672, 7.703286, 5498.53, 705.4231, 7.772382, 5489.083, 99.9146, 99.99227, 99.8273, 100.0, 99.95705, 99.7868
36578.34364000001, 59.988743367606794, 59.988044127478574, 59.987618575832656, 27.928399271032845, 27.967433508199083, 27.918190901456747, 0.9999850169147205, 0.9999866693940449, 0.9999838541133208, 7921.209236919066, 7917.5541879496595, 7921.823577957946, 172.21763829132738, 39.86785890989495, 41.13988907889325, 7921.427829326305, 7923.454404289387, 7920.96877629405, 284.8828294723424, 284.65890786461506, 284.94386335941607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601407, 5500.044, 722.7057, 7.610495, 5500.227, 726.7964, 1.512994, 1100.032, 713.4897, 1.541059, 1099.799, 719.2371, 7.647402, 5500.175, 710.0554, 7.737223, 5493.641, 99.99646, 100.0, 99.98001, 100.0, 100.0, 99.88203
36580.630320000004, 59.98925279216785, 59.99147793808881, 59.9912586974326, 27.935953347065976, 27.94358285025473, 27.93561647613588, 0.9999855788733073, 0.9999845100863626, 0.9999830426117959, 7916.855903949763, 7923.27373587727, 7924.585319557604, 172.22712177778385, 47.08728106072567, 42.02106415646358, 7923.069393489703, 7925.3001322546315, 7921.325284066788, 284.8927682120088, 284.56780202958674, 284.9573996979885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.3998, 7.618183, 5500.543, 725.4684, 7.580102, 5498.38, 722.7976, 1.522934, 1100.541, 721.9562, 1.523776, 1100.099, 725.3219, 7.580561, 5498.86, 716.318, 7.676977, 5499.272, 100.0, 99.97833, 100.0, 100.0, 99.97787, 99.98219
36582.97888, 59.99042257749348, 59.99054939487032, 59.98835096762242, 27.91846002712521, 27.961484680673312, 27.933955865432473, 0.999982753937863, 0.9999813714585604, 0.9999849070063679, 7917.1677059213, 7919.988737187083, 7924.870994667541, 173.93137476420543, 45.75197132469839, 42.463991245451325, 7916.965823946443, 7920.388146483648, 7921.4776118826885, 284.78187762061197, 284.5567492350736, 285.018995505288, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.4534, 7.619253, 5500.493, 723.7952, 7.605522, 5500.134, 726.7382, 1.513363, 1100.269, 716.7908, 1.534808, 1099.889, 719.2561, 7.647037, 5500.238, 709.9958, 7.737223, 5493.297, 100.0, 100.0, 99.98371, 100.0, 99.99572, 99.88201
36585.45568000001, 59.99012764637937, 59.986944242991875, 59.98582494743505, 27.967590939357827, 27.961228975086204, 27.936070474431585, 0.999983391463942, 0.9999871723348768, 0.9999857751554078, 7913.945972279453, 7925.101600956583, 7918.214891232639, 176.34329328095373, 44.45557621056878, 45.15474485286188, 7921.726624733025, 7920.26330928073, 7923.1052783244395, 284.7461466842509, 284.49837503823954, 284.94740477673844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601764, 5500.265, 722.6667, 7.610495, 5500.227, 726.8159, 1.512994, 1100.438, 716.8102, 1.535176, 1100.199, 719.1989, 7.646854, 5500.016, 709.9759, 7.737956, 5493.412, 99.99951, 100.0, 100.0, 99.99206, 99.99889, 99.88088
36587.829840000006, 59.98752064002179, 59.98462823419724, 59.98694729865331, 27.900066084104125, 27.953217010495877, 27.918018152073937, 0.9999850913642612, 0.9999816654229379, 0.9999853464773398, 7912.940400610587, 7919.922473879693, 7916.427778523856, 176.0096835215868, 42.187064016958175, 41.59677920389299, 7916.276252019699, 7919.952304399089, 7924.638618137097, 284.8060537265462, 284.5972006469114, 285.0390075792278, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.8322, 7.529484, 5495.49, 716.7134, 7.675516, 5499.293, 733.28, 1.4979, 1098.612, 710.305, 1.547494, 1098.536, 713.095, 7.7084, 5497.191, 703.6934, 7.793441, 5483.988, 99.9166, 99.98792, 99.88289, 99.93424, 99.94752, 99.71268
36590.11196, 59.985255713819285, 59.98383790732153, 59.98292463808445, 27.925341565460265, 27.948190254305263, 27.92614199268897, 0.9999863072520819, 0.9999841236759031, 0.9999857989061272, 7911.609262807746, 7917.754326090638, 7923.707251743997, 172.71870168681244, 44.3390717201853, 41.64814611776819, 7919.064234488897, 7919.129122324743, 7923.349034882116, 284.80690131545447, 284.53724420257214, 285.0550337409381, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601407, 5499.998, 722.7057, 7.611047, 5500.169, 726.8935, 1.513363, 1100.179, 716.7131, 1.534808, 1099.623, 719.218, 7.646489, 5500.174, 709.9759, 7.737406, 5493.884, 100.0, 100.0, 100.0, 99.96433, 100.0, 99.8874
36592.414880000004, 59.98441386769576, 59.98390975961423, 59.982860913044654, 27.925255985418616, 27.964828422735078, 27.92476434733076, 0.9999847130426021, 0.9999847367104007, 0.9999844087689803, 7915.018407594668, 7920.669627716522, 7927.889305124252, 172.0853622579607, 46.34176389944156, 43.39813121764246, 7919.021609542266, 7919.985634187474, 7927.784370564144, 284.8241839445148, 284.5853148224314, 284.9826561519202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5038, 7.601407, 5500.103, 722.7057, 7.610679, 5500.398, 726.9517, 1.513547, 1100.249, 717.4705, 1.531866, 1100.134, 721.3734, 7.620008, 5500.343, 713.6141, 7.693641, 5498.374, 100.0, 100.0, 99.99871, 100.0, 100.0, 99.96903
36594.70012, 59.98374118438009, 59.98274242615247, 59.98406133271117, 27.9295552017173, 27.971920050884247, 27.936952154337238, 0.9999829269738596, 0.9999829716470596, 0.9999859453981919, 7914.304127859553, 7919.8591063347485, 7927.937560906187, 174.54936176890578, 44.5146147364278, 44.778642441896864, 7916.639177774281, 7924.594304543864, 7919.323381487819, 284.7849515408337, 284.6396244297638, 285.05603886838435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 717.2542, 7.666369, 5499.845, 728.0365, 7.557815, 5498.087, 722.8364, 1.521278, 1100.255, 718.8492, 1.530763, 1100.266, 720.248, 7.636445, 5500.196, 710.0952, 7.737406, 5493.422, 99.99578, 99.95207, 100.0, 100.0, 100.0, 99.879
36597.07336, 59.98326162471994, 59.98551548330782, 59.98631865031641, 27.9305487559982, 27.95636959287007, 27.937374952375656, 0.9999868971128896, 0.9999849982506148, 0.9999874064148884, 7914.029364424779, 7930.499579845869, 7917.559965693516, 173.57545113382514, 39.83668523652432, 44.69414402289476, 7917.745806918902, 7921.55415016774, 7924.874886482104, 284.87009721983645, 284.63948330825883, 284.9548518408868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5038, 7.601407, 5500.05, 722.7251, 7.610311, 5500.279, 726.6993, 1.513363, 1100.193, 723.0242, 1.521937, 1100.297, 719.2561, 7.64722, 5500.339, 710.0355, 7.736674, 5493.303, 99.9995, 100.0, 99.98818, 100.0, 100.0, 99.88627
36599.40488, 59.98322804420896, 59.98187200086629, 59.980460405553494, 27.9051304130193, 27.93350103659241, 27.910660779862884, 0.999985986497327, 0.9999842752456335, 0.9999855188609165, 7907.653086247951, 7916.057398509118, 7917.217728430202, 178.75171604862032, 46.1416907350781, 41.92387859300834, 7916.257735005938, 7918.261884098386, 7915.614752697816, 284.76073305300093, 284.4793560838063, 284.9252893501132, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 728.7085, 7.537694, 5495.541, 716.6744, 7.674963, 5499.354, 733.1635, 1.498269, 1098.441, 729.1605, 1.508331, 1099.623, 713.1331, 7.706208, 5497.363, 703.6735, 7.792892, 5483.878, 99.91752, 99.98684, 99.86054, 99.96436, 99.95065, 99.7075
36601.74096, 59.97944896701522, 59.97843828424571, 59.97574455131607, 27.925797211534018, 27.95494174544218, 27.93423617742747, 0.9999871147318972, 0.9999859023258186, 0.9999841608795217, 7919.670018572662, 7916.055617907176, 7917.686820681681, 174.76958349096685, 40.316813796921, 41.27053388206127, 7921.025606263328, 7925.366866369632, 7925.807097408449, 284.74060476140943, 284.477872363433, 284.9670228450862, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601228, 5499.993, 722.6862, 7.610863, 5500.288, 726.9905, 1.513363, 1099.526, 722.9854, 1.522673, 1100.467, 719.218, 7.64722, 5500.34, 710.0554, 7.73704, 5493.357, 100.0, 100.0, 99.95546, 100.0, 100.0, 99.8853
36604.06044, 59.978201260575524, 59.9742674681613, 59.97634075925287, 27.9446591390729, 27.959917595864958, 27.92214243685531, 0.9999851583603547, 0.999983643094567, 0.9999851734722279, 7918.738159622474, 7927.837053421355, 7929.309640650532, 171.3065342187856, 41.76445307982431, 41.5316905529661, 7924.597588095847, 7920.264337434788, 7928.653805684094, 284.75528008151446, 284.55621610456654, 285.02705044115515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601764, 5500.05, 722.6862, 7.610863, 5500.228, 726.7188, 1.512994, 1099.511, 723.0048, 1.523041, 1100.331, 719.2371, 7.646854, 5500.015, 709.9958, 7.73704, 5493.761, 100.0, 100.0, 99.96633, 100.0, 100.0, 99.88517
36606.37348, 59.97344503259732, 59.96989650201014, 59.976293080782916, 27.925729958042513, 27.95247553198291, 27.929896675340267, 0.9999844925990641, 0.9999834034604536, 0.9999833678766994, 7921.173742666333, 7921.617102185798, 7926.110749477655, 172.53677698973797, 49.84656390063674, 42.352068207178036, 7920.883659151544, 7920.1397405482085, 7926.470513240565, 284.84022244410323, 284.6058099582587, 284.9150917159945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 717.2345, 7.667975, 5500.038, 729.0676, 7.538474, 5496.124, 720.4487, 1.527168, 1100.615, 716.7714, 1.534992, 1100.238, 725.4363, 7.580196, 5499.354, 715.7415, 7.687964, 5496.504, 99.99929, 99.92922, 100.0, 100.0, 99.97664, 99.96483
36608.70984, 59.97249367009878, 59.972828797902515, 59.975389436707516, 27.942679685908004, 27.962747462511597, 27.9212882036841, 0.9999848586880862, 0.9999845707205042, 0.9999848361322915, 7913.9861254701445, 7925.390682082655, 7924.738220638653, 174.57645298590478, 40.274847818467606, 46.73754727960568, 7920.192247247806, 7919.359876620926, 7923.80040295159, 284.8487955338101, 284.5237427275709, 284.83507042078537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601407, 5500.107, 722.7057, 7.610495, 5500.337, 726.8547, 1.513547, 1100.094, 723.0048, 1.521386, 1099.827, 719.218, 7.647037, 5500.28, 710.0355, 7.737223, 5494.051, 99.99741, 100.0, 99.99229, 100.0, 99.99676, 99.89044
36611.0388, 59.97308168806871, 59.9735783546758, 59.97346324621128, 27.917008979528898, 27.957352572304558, 27.90542785922199, 0.9999879600998939, 0.9999836599779098, 0.9999863546276444, 7910.639018803897, 7919.110609308527, 7915.576282866818, 175.7901340790699, 48.03199267640139, 42.69399599381268, 7913.648403551171, 7915.652379654038, 7915.012732194789, 284.81236113393584, 284.60302100679223, 285.0534423613578, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.6615, 7.600157, 5499.769, 721.7329, 7.627072, 5500.548, 729.6888, 1.506736, 1099.321, 726.8496, 1.511457, 1099.912, 713.7054, 7.70493, 5495.647, 703.6934, 7.792709, 5484.337, 99.99588, 100.0, 99.96595, 99.99057, 99.94872, 99.7086
36613.505240000006, 59.971104255494694, 59.96998965406369, 59.97044412294182, 27.944751178509826, 27.970269502888332, 27.94324063199667, 0.9999851562871697, 0.9999850781844933, 0.9999856693343928, 7920.190043241066, 7926.018819646954, 7917.587544026513, 174.3683382457093, 45.29357709376427, 41.651873145994614, 7926.2374093347735, 7923.582755760665, 7920.492037961401, 284.68364715481454, 284.5304871098002, 284.92323288255335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 726.7567, 7.570175, 5498.893, 721.1687, 7.622468, 5500.41, 726.8353, 1.513547, 1100.037, 722.8882, 1.521753, 1100.35, 719.2561, 7.647037, 5500.339, 709.9759, 7.736308, 5493.173, 99.97846, 100.0, 100.0, 99.98907, 100.0, 99.88429
36615.87932, 59.97558124290831, 59.976203268412405, 59.97509690711926, 27.92405257435335, 27.964968348424158, 27.918852986772833, 0.9999832796264778, 0.9999859430850705, 0.9999856079472947, 7914.631737943977, 7927.644694237751, 7922.616943038075, 175.37478228838745, 44.18907840319707, 39.82225847240716, 7917.162166825369, 7919.576419271956, 7929.816104041808, 284.7557678777203, 284.53189468939206, 284.9594345335515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601585, 5499.998, 722.6667, 7.610863, 5500.285, 726.8353, 1.513915, 1099.649, 729.374, 1.50778, 1099.817, 719.3324, 7.647037, 5500.283, 710.0554, 7.736857, 5493.709, 99.99845, 100.0, 99.96666, 99.94282, 100.0, 99.87778
36618.1606, 59.974222602147044, 59.97406965847208, 59.97540366750157, 27.938295113046554, 27.95705269640422, 27.922903432088464, 0.9999833158863632, 0.9999843740663653, 0.9999809053142276, 7920.073991240762, 7921.437418224428, 7923.978257506116, 171.94018919391374, 49.00895876527562, 46.1564372003445, 7927.029636871937, 7924.739274929685, 7918.169856066107, 284.84865752913726, 284.5626647298576, 284.9742071125142, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 717.2148, 7.667439, 5499.922, 729.0676, 7.538474, 5496.125, 720.6041, 1.5268, 1100.219, 735.4714, 1.492703, 1097.676, 725.4554, 7.579831, 5498.968, 716.3577, 7.676427, 5499.211, 99.99718, 99.92815, 100.0, 99.78731, 99.97977, 99.98426
36620.592840000005, 59.981985150987896, 59.980530696070005, 59.9776355879548, 27.934088512280475, 27.970510625832766, 27.948059145945408, 0.9999880902648024, 0.999985092331388, 0.9999843273467399, 7913.803842657746, 7919.303776685911, 7924.355807286647, 174.03993138517853, 46.962835560187614, 45.52482293550702, 7919.2867471833715, 7927.880120810678, 7922.32260629755, 284.83202350896386, 284.5377873733357, 285.0326083250985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601585, 5500.103, 722.7057, 7.611047, 5500.34, 726.8935, 1.51281, 1099.484, 729.2964, 1.507228, 1099.861, 719.2561, 7.646672, 5500.183, 709.9958, 7.737956, 5493.529, 100.0, 100.0, 100.0, 99.93005, 100.0, 99.88088
36622.872800000005, 59.980433459083415, 59.98203120284977, 59.97971257682631, 27.893936573704224, 27.94195215461759, 27.92912937620348, 0.9999863536756383, 0.9999825204438043, 0.9999858680232805, 7906.286230522385, 7911.717329993537, 7914.45918420272, 171.08753501661477, 44.78492082920593, 45.47765069228171, 7911.268377976613, 7909.835269196625, 7918.5513898887475, 284.8166912742347, 284.4787651309673, 284.97657217808035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601585, 5500.16, 722.7057, 7.610495, 5500.339, 726.8159, 1.513363, 1100.197, 729.1799, 1.508883, 1099.564, 717.7111, 7.66877, 5499.086, 706.775, 7.766522, 5487.62, 99.99636, 100.0, 99.99751, 99.98478, 99.98871, 99.78926
36625.151000000005, 59.980975630066375, 59.97856471153827, 59.98299169377543, 27.92017356382848, 27.96022029893782, 27.936942297374102, 0.9999847189864192, 0.9999855834333611, 0.9999862023950927, 7922.443223374345, 7922.325547517895, 7919.751646283217, 178.3366149534686, 43.41486304509817, 42.94448636716788, 7923.296724466995, 7919.482800270035, 7926.199663191619, 284.8408621151454, 284.56400162107724, 284.88270639773003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.8322, 7.529305, 5495.542, 717.2581, 7.66557, 5499.966, 731.1252, 1.503054, 1099.289, 726.1312, 1.51348, 1099.463, 717.5203, 7.664387, 5499.716, 709.5186, 7.73704, 5493.879, 99.91753, 100.0, 99.93965, 99.94981, 100.0, 99.8873
36627.46012, 59.984150094564974, 59.982081401878176, 59.983623439161654, 27.941390986673717, 27.971125025044895, 27.9330951759271, 0.9999848523042303, 0.9999842678665468, 0.999984670101046, 7915.605353267484, 7922.689671981669, 7923.389327505006, 175.37577813611733, 46.951485349154154, 41.603583419887954, 7918.982605378978, 7922.897036636888, 7923.318685109572, 284.841384718842, 284.47905884755477, 285.01927656937266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5629, 7.601407, 5500.05, 722.6862, 7.610863, 5500.235, 726.777, 1.513179, 1099.859, 729.3352, 1.507964, 1099.062, 719.1989, 7.647585, 5500.337, 709.9958, 7.736674, 5493.757, 99.9995, 100.0, 100.0, 99.97281, 100.0, 99.88509
36629.824080000006, 59.98052462124941, 59.98032146751501, 59.98486321090321, 27.927756584217875, 27.967802567125336, 27.937695688964034, 0.9999846538246353, 0.9999782542513869, 0.9999848049954732, 7918.813814050462, 7921.558177521219, 7924.3827421545975, 174.1981786385213, 41.99100881532968, 47.26916052827619, 7920.371653842818, 7924.766590174252, 7922.809605918073, 284.7949279025434, 284.5806559822586, 285.0219840555435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 719.068, 7.649236, 5500.267, 728.4256, 7.54179, 5496.123, 720.4293, 1.527536, 1100.346, 735.452, 1.492335, 1097.526, 725.4554, 7.579831, 5498.749, 716.3776, 7.676794, 5498.985, 100.0, 99.93489, 100.0, 99.78125, 99.97985, 99.98014
36632.146360000006, 59.983518894115655, 59.98452635982764, 59.984527151405494, 27.922372312178254, 27.963825479579253, 27.89012261346936, 0.9999857916660944, 0.9999835091865823, 0.9999843776486745, 7922.9925306263085, 7919.0112025078815, 7920.411195691197, 173.308307043254, 43.891281593269696, 44.02122339539528, 7923.020399026778, 7917.858634136626, 7925.37194491086, 284.8599526489086, 284.4283373267828, 284.912846440242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5235, 7.601407, 5500.05, 722.6862, 7.610863, 5500.28, 726.7964, 1.513363, 1099.854, 729.1993, 1.507596, 1099.411, 719.2371, 7.64722, 5500.124, 709.9759, 7.736857, 5493.422, 99.9995, 99.99758, 99.98533, 99.94242, 100.0, 99.88632
36634.480240000004, 59.9866153958196, 59.98749526334438, 59.987013226729005, 27.94629316392911, 27.967220079411653, 27.906610932424268, 0.999985949646094, 0.9999816885664866, 0.9999880283766402, 7907.581072303851, 7918.955700976356, 7924.333141231977, 173.58279709510452, 46.503292477232264, 44.810807418200056, 7911.446721293977, 7922.422665699886, 7920.566236063985, 284.8274133028718, 284.50077578701985, 284.9762614051175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601585, 5499.882, 722.6862, 7.610679, 5500.225, 726.8353, 1.513915, 1099.306, 735.4714, 1.492335, 1097.328, 719.218, 7.647037, 5500.016, 709.9958, 7.737772, 5493.761, 99.99741, 100.0, 99.93548, 99.77766, 99.99785, 99.87691
36636.81704, 59.986925188760424, 59.98916850486162, 59.99102195944637, 27.91753689085109, 27.939034011828003, 27.915724563922847, 0.999985897131383, 0.999978522623202, 0.9999868815434161, 7916.59930445373, 7913.103285572561, 7919.834414024708, 179.68281940287625, 50.72890232349687, 42.85367757669155, 7916.712773588022, 7926.086528194262, 7921.369944857023, 284.86778957185203, 284.5569336311353, 285.0024117317551, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.8519, 7.529305, 5495.271, 716.4604, 7.675516, 5499.414, 733.28, 1.497716, 1098.655, 741.7048, 1.47542, 1094.532, 712.7325, 7.711687, 5496.89, 703.8724, 7.789412, 5485.928, 99.91356, 99.98793, 99.79853, 99.46488, 99.94204, 99.74275
36639.10508, 59.994538779916695, 59.99527304477551, 59.99135903163388, 27.915272324558178, 27.937919671951654, 27.93117756636782, 0.9999824114987479, 0.9999812539623318, 0.999984049817211, 7916.072657507817, 7920.952688338665, 7917.5368691606745, 176.94721503641767, 46.32586648403094, 44.49943300937912, 7914.709979715324, 7922.51859765343, 7922.508638266731, 284.8442460148396, 284.55335135932097, 285.05404135665077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5038, 7.601764, 5500.05, 722.6862, 7.610311, 5500.279, 726.8547, 1.512442, 1099.301, 735.3938, 1.492335, 1097.526, 719.2371, 7.646672, 5500.28, 710.1151, 7.736491, 5493.465, 99.99741, 100.0, 99.99426, 99.77367, 99.99785, 99.87978
36641.4348, 59.99637109907925, 59.99750081327819, 59.99575683650521, 27.914727307177376, 27.969048948661566, 27.938044627532655, 0.9999855485706626, 0.9999824860718632, 0.9999849822199688, 7919.129141862062, 7923.365438833118, 7919.783987321596, 174.90831365843974, 46.2616110515055, 44.89096251823639, 7917.857441975395, 7920.539179587771, 7923.141581551294, 284.8325409056963, 284.54629320978887, 284.9785723411025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5235, 7.601407, 5500.045, 722.764, 7.604784, 5499.92, 725.0882, 1.516676, 1100.163, 732.7917, 1.500242, 1098.923, 723.2427, 7.599372, 5499.77, 715.7017, 7.678442, 5499.211, 99.99941, 100.0, 100.0, 99.86839, 99.99444, 99.98188
36643.804840000004, 59.99665091342095, 59.99352009798249, 59.9989799518161, 27.93688249145585, 27.93133445765602, 27.930122529489903, 0.999986066868153, 0.999980606221554, 0.9999829506060496, 7915.296647710629, 7913.763578168637, 7920.753253648515, 174.51610624687032, 51.991748010870424, 44.139204382774096, 7917.395943385171, 7925.373205232646, 7920.399435327082, 284.7395309988732, 284.4804943383849, 285.00544838967755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 719.2849, 7.642632, 5500.708, 725.4294, 7.580102, 5499.203, 725.4958, 1.515387, 1099.818, 735.5491, 1.491968, 1097.532, 719.2371, 7.64722, 5500.125, 710.0156, 7.738139, 5493.657, 100.0, 99.98411, 99.96745, 99.7742, 100.0, 99.88327
36646.14628, 59.997265143238806, 59.996102388275375, 59.99347138139352, 27.92085252153459, 27.96207184820821, 27.933523729599592, 0.9999853714956914, 0.999983199865555, 0.9999857131282266, 7920.829599055778, 7921.072974809555, 7921.940480979061, 174.16052688101922, 45.41891421152263, 44.88951279635148, 7920.9730800973075, 7921.909908992169, 7922.218153081049, 284.79627927455294, 284.45277768108366, 284.9642366256236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 723.5432, 7.601407, 5500.103, 722.7057, 7.610863, 5500.228, 726.8547, 1.512626, 1099.6, 729.2381, 1.507596, 1099.357, 719.2561, 7.646854, 5500.287, 709.9361, 7.737223, 5493.647, 100.0, 100.0, 99.98001, 99.94016, 100.0, 99.87886
36648.45884000001, 59.99443433210816, 59.99403285797719, 59.99402856975142, 27.892059525695256, 27.914920823315732, 27.897817866265775, 0.999983422680363, 0.9999822379682536, 0.9999853560669578, 7907.511028031031, 7915.789946003771, 7911.348969908715, 175.6672991893049, 47.017101232937875, 44.25832473558603, 7907.167775012931, 7907.695864682611, 7915.677891407908, 284.8099266975683, 284.57243418638967, 284.9797997091975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.8716, 7.529663, 5495.38, 716.7328, 7.675148, 5499.519, 733.2217, 1.498453, 1098.184, 723.1019, 1.52157, 1100.331, 713.114, 7.708948, 5495.977, 703.5742, 7.792892, 5484.223, 99.9146, 99.98985, 99.86381, 100.0, 99.9349, 99.71175
