TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36665.015880000006, 59.997239117685204, 59.99748670629261, 59.99546197137887, 22.845989276378518, 22.905529111054488, 22.85210148591408, 0.9999985470727434, 0.9999932180483491, 0.9999976996224246, 6473.866000539574, 6478.33270512673, 6483.590176467385, 139.64665730504385, 22.545731538328255, 11.01879964835689, 6479.097776399919, 6478.2037069563485, 6477.141159839575, 284.6775444291586, 284.4958591226873, 284.9282459982873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.601228, 5499.94, 722.7251, 7.610126, 5500.175, 726.6023, 1.513363, 1099.667, 710.4604, 1.547494, 1098.619, 719.1989, 7.647402, 5500.064, 709.4391, 1.548863, 1098.681, 99.99951, 100.0, 99.9683, 99.9421, 100.0, 99.87869
36667.305960000005, 59.99037150057157, 59.99536729813772, 59.99509471817673, 22.864329112181295, 22.88247518658738, 22.858792608838023, 0.9999976002782079, 0.9999919853612539, 0.9999975654964607, 6469.725627355047, 6482.772512206658, 6481.947444493362, 141.94143279196032, 26.875799520938926, 11.160780781733592, 6475.227866420408, 6479.9482969916735, 6479.39859450462, 284.7595172493946, 284.44429122673154, 284.86584376927436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 717.2542, 7.667618, 5499.761, 729.0871, 7.538658, 5496.073, 720.7593, 1.527352, 1100.236, 704.0328, 1.558894, 1096.495, 725.4172, 7.580379, 5498.903, 715.6221, 1.537693, 1099.766, 99.99425, 99.92812, 100.0, 99.77896, 99.98073, 99.97737
36669.58664, 59.99028275516532, 59.991250099945226, 59.989506743674696, 22.86140440741143, 22.91224793546788, 22.867596410191222, 0.9999988061747604, 0.9999892729575228, 0.9999980048984038, 6478.7412080136755, 6481.446988323649, 6478.872204415715, 139.74602155365238, 24.223512169081914, 10.654841067045254, 6478.371393231823, 6480.7602023046875, 6490.383322396118, 284.713644625675, 284.52134177035964, 284.9351378466573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.60105, 5500.056, 722.7446, 7.610311, 5500.229, 726.7964, 1.513731, 1100.209, 710.072, 1.547678, 1098.595, 719.2561, 7.646854, 5500.013, 712.7791, 1.542087, 1099.481, 99.99961, 100.0, 99.9862, 99.92979, 100.0, 99.96991
36671.87748, 59.991556829196135, 59.991870431690685, 59.993245842322615, 22.849333825615442, 22.879792539022898, 22.835361704449745, 0.9999986761273687, 0.9999946183365316, 0.9999982345419232, 6479.096563488129, 6474.330245113051, 6480.508360833317, 138.05149703630417, 23.895688228234576, 10.653959910885987, 6475.127531885882, 6483.230932432699, 6476.559648864762, 284.74827054363465, 284.3988433399904, 284.96051078068956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5826, 7.600871, 5500.05, 722.7057, 7.610495, 5500.265, 719.187, 1.531586, 1100.428, 713.1401, 1.541427, 1099.258, 715.0787, 7.689041, 5498.26, 721.1094, 1.52524, 1099.963, 99.99656, 100.0, 100.0, 99.96382, 99.96696, 100.0
36674.19888, 59.9849136286333, 59.98823792699693, 59.988865016087665, 22.878213135971983, 22.90243836867586, 22.860776129523224, 0.9999979592549144, 0.9999919053458668, 0.9999983866113975, 6474.252216927861, 6479.715681663933, 6486.44310552968, 139.07501171265858, 23.222108853551163, 9.706951794803444, 6479.563879040949, 6476.6723306709655, 6482.668401895303, 284.61696554109704, 284.45295585830553, 284.88833528702276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 728.3536, 7.551435, 5497.864, 719.4566, 7.638677, 5500.812, 718.4688, 1.53085, 1100.806, 710.6351, 1.546575, 1098.706, 719.218, 7.647402, 5500.177, 715.8011, 1.536777, 1099.594, 99.94513, 100.0, 100.0, 99.89408, 100.0, 99.99974
36676.60624, 59.98900992865357, 59.98605906718645, 59.986597809259514, 22.855972984370496, 22.893099188946422, 22.866814907780228, 0.9999972191863005, 0.9999886237847277, 0.9999978129611637, 6475.338139270447, 6479.6488326796625, 6485.717540503861, 138.04615862207197, 24.596116034197166, 14.062533674481301, 6474.466156841621, 6478.129656596949, 6485.197789011586, 284.64123882866824, 284.4965913833205, 284.86795468424936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5432, 7.601407, 5499.998, 716.6744, 7.674963, 5499.187, 720.3129, 1.527352, 1100.597, 710.2079, 1.546759, 1098.948, 719.1989, 7.647402, 5500.171, 722.0438, 1.524142, 1099.786, 99.99856, 99.99204, 100.0, 99.8871, 100.0, 99.97914
36678.909320000006, 59.98374007043728, 59.98345234119131, 59.98278723621507, 22.855596841581306, 22.88728622752588, 22.841346491646014, 0.9999966847128985, 0.9999922000514143, 0.9999952543420403, 6474.095757420628, 6477.365570532376, 6478.994023751504, 138.42183789756746, 24.765473797980576, 18.671682106406717, 6474.467619544898, 6478.436932934481, 6477.51662454489, 284.6760967663322, 284.40453129953124, 284.9514219644506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 717.2739, 7.667975, 5499.813, 710.0401, 7.734459, 5493.597, 726.5441, 1.512994, 1099.921, 704.0911, 1.558894, 1096.94, 725.4172, 7.580379, 5498.902, 728.2865, 1.509309, 1099.09, 99.99719, 99.88218, 100.0, 99.72045, 99.97863, 99.91583
36681.2554, 59.98557137422828, 59.984592575421914, 59.987368263551865, 22.874161168454002, 22.87907824257071, 22.882859434468436, 0.9999977055582338, 0.9999923633152379, 0.999998150177782, 6478.383143477541, 6484.23404898297, 6478.98912207314, 139.98585774604499, 27.147886571584877, 14.43269383729421, 6481.17933573603, 6475.459436976316, 6483.7158150141095, 284.7265141508407, 284.5436546474837, 284.9167700755521, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5826, 7.60105, 5499.94, 716.4994, 7.675332, 5499.415, 720.6235, 1.526432, 1100.735, 710.3827, 1.54731, 1099.214, 719.218, 7.647402, 5500.18, 721.9245, 1.523959, 1100.115, 99.99751, 99.989, 100.0, 99.9276, 100.0, 100.0
36683.650960000006, 59.9834657057226, 59.986569078955704, 59.98421025335567, 22.86072346385905, 22.88632908502572, 22.874517653609423, 0.9999965338191865, 0.999990844851904, 0.9999957416960991, 6473.441348358712, 6471.783776298989, 6480.789556972867, 131.8633896494639, 22.454566533171487, 18.675899536747238, 6474.170083825586, 6480.102314362824, 6479.392434739516, 284.5504380720966, 284.4035975570734, 284.8808549494396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.60105, 5500.051, 716.5577, 7.675516, 5499.415, 726.8547, 1.513363, 1100.104, 710.3827, 1.547494, 1099.258, 719.2371, 7.647402, 5500.187, 728.7438, 1.507112, 1098.9, 99.99751, 99.99, 99.98252, 99.93112, 100.0, 99.89859
36685.990600000005, 59.98134494730268, 59.98428479952703, 59.98633123729802, 22.856776786996978, 22.8784104769455, 22.85686560009886, 0.999995575870043, 0.9999921040039605, 0.9999962359067306, 6474.794516365408, 6474.585074133752, 6484.518237828009, 135.04084319495587, 17.548537974220665, 17.006712994600548, 6474.612495799859, 6479.355458802402, 6476.741193618627, 284.72887921394977, 284.4739280915827, 284.8899506365464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.8519, 7.529305, 5495.213, 722.7057, 7.610495, 5500.229, 732.95, 1.500109, 1098.689, 715.0626, 1.539404, 1100.192, 715.9753, 7.680275, 5499.154, 730.3342, 1.506013, 1099.602, 99.91157, 100.0, 99.87942, 99.97551, 99.98322, 99.90893
36688.47984, 59.9839861751055, 59.98539047990885, 59.98425624176627, 22.860537522246617, 22.905806945689775, 22.86577192296853, 0.999996784127961, 0.9999931535594978, 0.9999959428192401, 6479.198147620133, 6478.308276236636, 6480.259454206841, 130.82580514996516, 24.34505984593261, 20.395089286655548, 6475.63321660216, 6488.029303745557, 6479.961733860471, 284.74234910822696, 284.49404090781496, 284.9608536488107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.601764, 5499.935, 719.4177, 7.639414, 5500.578, 727.2429, 1.512626, 1099.766, 716.5578, 1.534992, 1100.223, 719.218, 7.647402, 5500.12, 728.6642, 1.509309, 1099.647, 100.0, 100.0, 99.97359, 100.0, 100.0, 99.9481
36690.81672, 59.98686326895584, 59.98856669391487, 59.98679584966655, 22.880113264708836, 22.867047340398823, 22.873719018300413, 0.9999942354256158, 0.9999870363401969, 0.9999962676661845, 6471.740560887679, 6474.308421555813, 6479.868798321604, 136.62501459373914, 24.14864322444282, 17.897468361288702, 6476.932896214398, 6478.374281668424, 6478.332162014285, 284.74294780341137, 284.53711630290053, 284.9222522897317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 718.9694, 7.650128, 5499.852, 728.7758, 7.54179, 5495.956, 720.507, 1.526248, 1100.307, 723.1213, 1.522121, 1100.341, 725.3982, 7.580379, 5499.016, 722.183, 1.524508, 1100.511, 100.0, 99.92507, 100.0, 100.0, 99.98174, 100.0
36693.13244, 59.98745594222293, 59.985024796592775, 59.98534857096979, 22.881771411375777, 22.907773369579488, 22.86856215593496, 0.9999956001439702, 0.9999909392317754, 0.9999958200424934, 6473.639303094653, 6480.150934916489, 6482.858882522234, 133.44658515687678, 25.594169451082962, 16.723419967365317, 6478.420661134058, 6476.272581817373, 6489.077302735707, 284.7065462845093, 284.43131146271355, 284.97089935104594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5826, 7.600871, 5500.108, 722.7057, 7.610495, 5500.176, 727.0294, 1.513179, 1099.766, 716.6743, 1.534992, 1100.175, 719.218, 7.647402, 5500.12, 728.3859, 1.509492, 1099.401, 99.99646, 100.0, 99.98252, 100.0, 100.0, 99.97335
36695.465800000005, 59.9855642048081, 59.984575206221535, 59.98624307949506, 22.87801218329382, 22.926172048722083, 22.85447652283469, 0.999994611992288, 0.9999907832818815, 0.9999952747860379, 6476.862845079911, 6487.4404737866, 6481.4754719341645, 134.42756131975852, 18.743820308535305, 20.161203186288958, 6476.10745488516, 6482.507460604169, 6482.221589661156, 284.72460059271, 284.48283107487583, 284.88707985735914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.601228, 5499.94, 722.7251, 7.610495, 5500.282, 720.5652, 1.526616, 1100.241, 723.1213, 1.521386, 1100.282, 719.1798, 7.64722, 5500.121, 728.2467, 1.509675, 1099.415, 99.99961, 100.0, 100.0, 100.0, 100.0, 99.94544
36697.806520000006, 59.985007211266634, 59.98542591072574, 59.984253402229264, 22.87217287177664, 22.88959589880999, 22.875288418217938, 0.9999959852355835, 0.9999893911502008, 0.9999946776059444, 6476.863763809188, 6480.934964941745, 6483.419520406474, 138.35246292176407, 29.19650732527225, 19.292168479966904, 6477.275673426067, 6482.226471257916, 6478.901982915074, 284.7263751323082, 284.60140538582385, 284.8845576331331, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.8716, 7.529127, 5495.213, 716.5188, 7.675148, 5499.811, 714.1981, 1.540421, 1099.561, 729.0439, 1.507596, 1099.155, 712.9233, 7.708582, 5496.917, 734.6286, 1.495941, 1098.297, 99.91157, 99.99515, 100.0, 99.92174, 99.93391, 99.81579
36700.126280000004, 59.983077179586026, 59.97988083802516, 59.980281778487324, 22.86144879523967, 22.896142088048016, 22.865266876966604, 0.9999934254412555, 0.9999927828746156, 0.9999932608194443, 6481.760737361056, 6478.183006148713, 6481.039499295298, 130.5223572885343, 28.254268141186913, 22.093821611433043, 6481.954311893018, 6480.722207508085, 6481.78772787867, 284.6293995231993, 284.55497454254953, 284.8975788088556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5826, 7.60105, 5499.993, 722.7251, 7.610126, 5500.288, 720.7593, 1.527536, 1100.557, 722.9271, 1.520834, 1100.083, 719.2371, 7.647585, 5499.897, 728.2666, 1.509675, 1099.414, 99.99846, 100.0, 100.0, 100.0, 100.0, 99.94493
36702.48616, 59.98485402432472, 59.981228316906225, 59.98136761454678, 22.867216113795607, 22.89320531336945, 22.837689560892727, 0.9999959939352395, 0.9999899126952668, 0.9999963523169864, 6473.132248215992, 6476.897999670654, 6481.36311800623, 134.7628319684609, 29.986230554017993, 17.426083607359715, 6475.868868344758, 6475.140948991352, 6479.931951464334, 284.62153427366155, 284.55578150569147, 284.91750943830135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.601228, 5499.998, 716.441, 7.680305, 5499.099, 722.2928, 1.523487, 1100.508, 719.8784, 1.529843, 1099.712, 723.5289, 7.594624, 5499.364, 721.9841, 1.523409, 1100.009, 99.99741, 99.98221, 100.0, 100.0, 99.99529, 99.99031
36704.80176, 59.984373399712, 59.97978488225408, 59.98291727349861, 22.879573248593786, 22.87014805038196, 22.848754676076155, 0.9999957741693153, 0.9999903121504435, 0.9999939885062434, 6475.853071427334, 6484.139114245265, 6482.432882436355, 136.02971341909688, 28.764401524136588, 21.27387319256195, 6480.040003119206, 6476.993519493919, 6480.980553563915, 284.6844175739261, 284.4764781942665, 284.8574171778955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 719.7383, 7.637636, 5500.567, 714.2425, 7.69762, 5498.664, 721.6523, 1.526064, 1100.842, 722.9659, 1.521937, 1100.133, 719.1989, 7.647402, 5500.069, 728.3859, 1.509126, 1099.281, 100.0, 99.97174, 100.0, 100.0, 100.0, 99.93319
36707.22952, 59.97805514591682, 59.9779098740294, 59.980139186413545, 22.885316861487315, 22.904928767128496, 22.868849265500064, 0.9999951681995555, 0.9999934666611113, 0.9999964896287193, 6480.447877790471, 6482.876441431648, 6479.99852578506, 140.1390455092601, 24.106007782695315, 19.417140935682255, 6475.542256700267, 6484.495235021235, 6480.041066295517, 284.6770493131197, 284.5250474734527, 284.90184845557377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.60105, 5500.05, 716.4799, 7.675885, 5499.292, 726.8741, 1.513547, 1100.357, 716.6549, 1.535176, 1100.034, 719.218, 7.64722, 5500.284, 722.2028, 1.523226, 1100.069, 99.9975, 99.98571, 100.0, 100.0, 100.0, 100.0
36709.567200000005, 59.98078540305842, 59.98002357097539, 59.98285533830014, 22.866066706787205, 22.87039273406863, 22.849583158601092, 0.9999969692673201, 0.999996459595464, 0.9999962272331144, 6471.362891524739, 6479.512526275657, 6476.1425873317185, 134.7376340846563, 19.49585931987758, 17.64719831898128, 6476.983756628232, 6477.984480812898, 6476.417019603595, 284.8186452477627, 284.6247131084861, 284.8911037203582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.8716, 7.52877, 5495.271, 722.7251, 7.610126, 5500.169, 733.2411, 1.498637, 1098.919, 710.4604, 1.547127, 1099.277, 712.9042, 7.709496, 5496.762, 715.8607, 1.536411, 1100.194, 99.91461, 100.0, 99.86064, 99.93286, 99.9388, 100.0
36711.906800000004, 59.982564868513606, 59.979783622533766, 59.9764430221146, 22.86231125123556, 22.910765515394576, 22.87120437595316, 0.9999975865378731, 0.9999925416411662, 0.9999967431816764, 6473.700178375511, 6486.299332117731, 6479.509166130738, 134.99939635622786, 22.766452426530122, 17.45099810236252, 6478.673637960512, 6479.589223376816, 6479.3064475433275, 284.8080117410053, 284.48208248655993, 284.96631142122664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.601228, 5500.05, 716.5188, 7.675332, 5499.47, 726.8159, 1.513363, 1100.015, 716.5966, 1.535727, 1100.252, 719.2561, 7.64722, 5500.287, 722.0438, 1.524325, 1100.263, 99.99951, 99.98793, 99.99999, 100.0, 100.0, 100.0
36714.2448, 59.98345909475801, 59.98572834216274, 59.985060485438595, 22.85645811996965, 22.880762761848636, 22.864058164128075, 0.9999968387625523, 0.9999886727220295, 0.9999963639928265, 6471.7321822036165, 6484.982204268106, 6476.957119363379, 130.7376810878418, 25.507632528576323, 13.633960768522257, 6479.796643867698, 6477.910195777006, 6478.938900673588, 284.74301959450065, 284.50373292495306, 284.9820959089048, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.601228, 5500.05, 722.7057, 7.610679, 5500.229, 726.8741, 1.512442, 1099.926, 710.3827, 1.547678, 1099.485, 719.2561, 7.64448, 5500.376, 723.5945, 1.521029, 1100.395, 99.99646, 100.0, 99.97728, 99.88497, 100.0, 100.0
36716.586520000004, 59.98568200391929, 59.988159732993935, 59.9851390058032, 22.863893932812655, 22.88544381551271, 22.846720784120393, 0.9999950604352863, 0.9999945023596787, 0.9999935531282368, 6474.807523115574, 6484.57822216744, 6480.104723135598, 132.0959031845082, 23.93828310693425, 19.53437928608605, 6478.455080232431, 6475.527008961286, 6484.7887461223545, 284.7851336291923, 284.59051605327414, 285.002775228942, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 717.2345, 7.667083, 5499.703, 729.0871, 7.53829, 5496.542, 721.4582, 1.524775, 1100.034, 706.6349, 1.55301, 1098.147, 722.0983, 7.623296, 5500.266, 723.0975, 1.522677, 1100.263, 99.9932, 99.93571, 100.0, 99.86672, 100.0, 100.0
36718.896640000006, 59.992471890554484, 59.99190029884059, 59.98918809772915, 22.85465137439454, 22.89544411697363, 22.86353011609302, 0.9999969998540652, 0.9999944663097098, 0.9999962440703272, 6473.961803002228, 6483.658401742161, 6482.750097781199, 136.3113848822586, 26.06264487250155, 16.68498215045429, 6476.390605660378, 6481.8688295890115, 6482.532646863047, 284.8436267410991, 284.54535420133766, 284.9198200474934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.601407, 5499.998, 722.7251, 7.610126, 5500.23, 722.6617, 1.524407, 1100.242, 710.4409, 1.546759, 1098.948, 719.1989, 7.647037, 5500.336, 721.9841, 1.523775, 1100.098, 99.99951, 100.0, 100.0, 99.89681, 100.0, 100.0
36721.20588, 59.98923947531545, 59.99327221029945, 59.992070030540184, 22.839763324139906, 22.887810075077223, 22.85911453363335, 0.9999971126212653, 0.9999926164788134, 0.9999975004749914, 6476.203039890525, 6480.3482705462675, 6476.900827442967, 138.54652386431235, 27.228159072048925, 13.424419554242377, 6473.33463310411, 6476.997147202822, 6477.163330031162, 284.8178420931369, 284.50723502105774, 284.98496046036996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 727.0327, 7.55786, 5497.177, 717.8418, 7.661886, 5499.714, 714.7805, 1.540053, 1099.922, 716.6743, 1.535176, 1099.71, 712.8851, 7.709861, 5496.703, 715.821, 1.536777, 1099.703, 99.96083, 99.9934, 99.98576, 99.97224, 99.93763, 100.0
36723.5432, 59.99035093377437, 59.98850323911565, 59.99266088219461, 22.886184956683035, 22.89465341663944, 22.878912096770186, 0.9999967702784159, 0.9999942791972185, 0.9999975281942716, 6478.439139371872, 6478.7907545219105, 6483.127896280885, 136.55286975204945, 23.605243550038693, 16.954823160939213, 6480.842364306709, 6475.659822313773, 6478.5463144243295, 284.66227392660807, 284.4573785201389, 284.8773295268363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5629, 7.601228, 5499.94, 722.7057, 7.610126, 5500.34, 720.5652, 1.5268, 1100.436, 710.3827, 1.546575, 1098.793, 719.2561, 7.64722, 5500.18, 722.2227, 1.523592, 1100.473, 99.99751, 100.0, 100.0, 99.93372, 100.0, 100.0
36725.861840000005, 59.98883807462376, 59.994137409728566, 59.995405378732315, 22.859478894856107, 22.893009666981968, 22.867063165554075, 0.9999960624761496, 0.9999922456857323, 0.9999976704691511, 6471.546617855894, 6483.605445821287, 6477.140189802433, 137.1640868895588, 24.067228784999884, 15.233966274087834, 6481.039107665307, 6473.563550980077, 6479.688451507332, 284.7676150405484, 284.50876318671163, 284.96897212330555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5432, 7.600871, 5499.883, 716.4994, 7.675885, 5499.358, 720.7205, 1.527168, 1100.512, 710.305, 1.547494, 1098.749, 719.1798, 7.647402, 5499.904, 722.1233, 1.523409, 1100.246, 99.99646, 99.99304, 100.0, 99.9421, 100.0, 100.0
36728.20184, 59.98582993139735, 59.98705273776695, 59.98800131222348, 22.86786352389273, 22.88662881926307, 22.85892686776177, 0.9999965746377398, 0.9999879537001278, 0.9999953097691142, 6478.079934510373, 6478.391728436743, 6481.488303413403, 136.3270278073528, 30.151042586328458, 20.60992659246449, 6478.919847681592, 6479.800148760568, 6478.673436615046, 284.824092837496, 284.46188524560887, 284.9840777617462, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 717.2542, 7.667618, 5499.76, 710.1569, 7.736301, 5494.306, 726.9129, 1.513731, 1099.943, 704.0911, 1.557975, 1097.231, 725.4172, 7.580196, 5499.016, 728.2269, 1.509492, 1099.516, 99.99624, 99.88849, 99.99339, 99.74691, 99.97772, 99.95461
36730.541840000005, 59.98465313195662, 59.98388241247867, 59.98965098465853, 22.879875445243623, 22.880263703000875, 22.864962145999044, 0.9999976693077385, 0.9999932221647475, 0.9999970893612115, 6473.736509193932, 6475.535736262458, 6482.601854316134, 135.20246519501939, 19.304899825943266, 16.987023410978964, 6476.518208730762, 6476.91315883413, 6479.531929900971, 284.8114337511929, 284.55711868060706, 284.87956910697727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5432, 7.601228, 5499.94, 716.4994, 7.675885, 5499.078, 720.5847, 1.526984, 1100.262, 710.4409, 1.54731, 1099.099, 719.1798, 7.647402, 5500.28, 724.8271, 1.517, 1099.638, 99.99646, 99.99304, 100.0, 99.90306, 100.0, 100.0
36732.84508000001, 59.98956830796769, 59.98998307368335, 59.992398658218846, 22.85636653776556, 22.874583425207312, 22.86280474320199, 0.9999946747714694, 0.9999928374531053, 0.9999969699015729, 6472.562478869967, 6473.444400394855, 6478.78385880233, 133.58986524215703, 25.563275691046783, 19.088215781559484, 6472.765944241525, 6474.620589206821, 6479.050716091169, 284.7649462782067, 284.5358064340078, 285.07536544154146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5432, 7.601407, 5499.993, 716.4604, 7.675885, 5499.849, 727.3206, 1.510786, 1099.706, 701.955, 1.562571, 1095.932, 715.8799, 7.681371, 5498.325, 732.8592, 1.497223, 1097.52, 100.0, 99.98484, 99.97184, 99.62877, 99.97313, 99.77318
36735.160480000006, 59.98503126328259, 59.98704242654754, 59.98746484130156, 22.855334141839663, 22.900668469921296, 22.859795417556988, 0.9999963822370612, 0.9999933591410392, 0.9999967113920193, 6472.153010154044, 6479.755938778482, 6481.818450089503, 133.54468608139723, 24.571035054512322, 17.596209129109866, 6479.881532256196, 6485.071151925893, 6475.406349121077, 284.6955352051237, 284.53948148230114, 285.02847443935525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.0831, 7.545368, 5497.066, 720.4099, 7.634993, 5500.305, 729.2423, 1.508209, 1099.552, 702.9066, 1.560181, 1096.989, 719.0654, 7.64722, 5500.169, 728.1871, 1.509309, 1099.04, 99.94059, 100.0, 99.96, 99.74692, 100.0, 99.91134
36737.55556, 59.987516737621185, 59.984395541947485, 59.99095593262726, 22.87831184086595, 22.88354146772418, 22.858969505231038, 0.9999963988822299, 0.9999930642745811, 0.9999979822160817, 6475.5479424624555, 6477.717778163859, 6482.568262847334, 127.55871598430645, 22.777227057777054, 20.534708980252162, 6480.477517200095, 6481.09341258249, 6480.836576008611, 284.77884264752805, 284.54019618542344, 284.9665540344317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5432, 7.601407, 5500.051, 721.9664, 7.613995, 5500.335, 726.6605, 1.51281, 1099.975, 703.8774, 1.557791, 1097.372, 719.2371, 7.647585, 5500.228, 728.5251, 1.509675, 1099.423, 99.99941, 100.0, 99.99631, 99.73148, 100.0, 99.94694
36739.92532, 59.99291115058248, 59.99075150168287, 59.99030262083571, 22.868545501026087, 22.878934229748502, 22.852854432974663, 0.9999955467276731, 0.9999938364228182, 0.9999959534676808, 6478.291508858512, 6487.590302944402, 6486.445953210885, 133.1381631546974, 23.59035620774648, 19.50738988553553, 6476.883251714656, 6483.474729575575, 6483.401020098317, 284.7848999532969, 284.5482203844693, 284.9539636272346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.6024, 7.601228, 5500.051, 722.7251, 7.610863, 5500.117, 726.7188, 1.512994, 1099.699, 704.1494, 1.558342, 1097.434, 719.1989, 7.647402, 5500.063, 728.4456, 1.509492, 1099.378, 99.99951, 100.0, 100.0, 99.76533, 99.99878, 99.94202
36742.335040000005, 59.994070975431086, 59.99329028442993, 59.99394091236009, 22.869938367593054, 22.888124599533345, 22.87560142445628, 0.9999952633932648, 0.9999936650121701, 0.9999964983149596, 6470.438065543161, 6460.018463610326, 6459.4500967482645, 134.23433432458114, 23.49369717995478, 18.6245354318944, 6370.3183999593975, 6347.735135388837, 6330.812669630438, 284.74432574706515, 284.5787651696982, 284.9954156004962, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5826, 7.601228, 5500.051, 722.7446, 7.610311, 5500.169, 726.5829, 1.512626, 1100.073, 704.1105, 1.558342, 1097.4, 719.218, 7.64722, 5500.064, 728.4058, 1.509675, 1099.309, 99.99951, 100.0, 100.0, 99.73893, 100.0, 99.9446
36744.6054, 59.99791538952709, 59.997022682017274, 59.99465320637999, 20.873892693361103, 20.762562082411417, 20.605564252803827, 0.9999967475722078, 0.9999954734699431, 0.9999991731807826, 5689.64204774545, 5660.694162160385, 5629.039081061449, 109.9169978561074, 14.95708140402121, 12.12203395316294, 5463.7803003010695, 5439.041519165584, 5399.30622334484, 284.62130875637786, 284.51272060133834, 284.8736473878265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 768.3352, 6.390147, 4718.937, 722.764, 7.610495, 5500.288, 726.9905, 1.512626, 1100.202, 704.2076, 1.558158, 1097.381, 719.1035, 7.649229, 5499.965, 728.7835, 1.50876, 1099.345, 85.79765, 100.0, 100.0, 99.74777, 99.99797, 99.93233
36746.942760000005, 59.999269444696786, 59.99529978219267, 59.99820682287493, 22.414191245330553, 22.461239638576934, 22.43007201380379, 0.9999965865885184, 0.9999937270029159, 0.9999983697491978, 6399.130572677518, 6431.100728956311, 6469.335703224083, 138.36638146937958, 27.226292107757672, 20.539884112245886, 6476.570519831354, 6469.4613673808435, 6463.084383535384, 284.83688289297424, 284.58028747209494, 285.0327595404263, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5826, 7.60105, 5499.993, 719.515, 7.646045, 5500.153, 540.3066, 1.67774, 826.3358, 704.0134, 1.558526, 1097.193, 719.0081, 7.648133, 5499.996, 729.0022, 1.508027, 1099.24, 99.99846, 100.0, 78.57094, 99.74817, 99.99963, 99.93215
36749.3528, 59.998066246880235, 59.99733227256821, 59.9974217489951, 22.85729154516877, 22.876228274138157, 22.852308001951133, 0.9999968574052213, 0.999989851326515, 0.9999950940180392, 6472.299285860265, 6477.471611780843, 6477.641474444921, 136.93191526591272, 27.527567398434712, 19.90479206147586, 6473.634358927813, 6481.196273368751, 6463.215641504747, 284.83248556006083, 284.51751288697335, 285.0250567915717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.5235, 7.601585, 5499.993, 716.3632, 7.676621, 5499.513, 724.5058, 1.518517, 1099.842, 344.4788, 1.687047, 730.5496, 718.97, 7.649959, 5499.994, 728.1672, 1.508027, 1099.245, 99.99941, 99.98974, 100.0, 64.55374, 99.99849, 99.94098
36751.69272000001, 59.999515717278655, 59.998732159496676, 59.996756866255296, 22.706140476107564, 22.684772453604644, 22.631948565847885, 0.9999971484922244, 0.999993732381659, 0.9999981804108736, 6392.520071816295, 6394.4762277818645, 6382.085070997699, 134.16683636032667, 19.03337356542852, 16.37297623324355, 6375.482633327428, 6359.229782979404, 6359.605446501134, 284.73376125823654, 284.4797776247213, 285.00429903100763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.2672, 7.602299, 5500.27, 716.3826, 7.675885, 5499.521, 724.0787, 1.517964, 1100.456, 697.2557, 1.56919, 1094.188, 710.1384, 7.739629, 5496.206, 729.0221, 1.536594, 1083.577, 100.0, 99.9899, 99.96795, 99.49261, 99.90128, 99.89939
36754.0294, 59.99965170313592, 59.996775695294325, 59.99925190312494, 22.863101129492026, 22.896993592536827, 22.86173150164179, 0.9999946332666341, 0.9999937392683373, 0.999996477403719, 6469.051004365493, 6481.050737503532, 6482.14514451028, 131.40458336517258, 20.45300028364818, 18.023017068403078, 6475.958736372126, 6478.215212822086, 6479.650627435463, 284.6915603331395, 284.5551884996085, 284.9665222080888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.3461, 7.604084, 5500.037, 716.2075, 7.678095, 5499.105, 724.2535, 1.518333, 1100.491, 697.0616, 1.569742, 1094.1, 715.2886, 7.687215, 5498.608, 725.9008, 1.515169, 1099.537, 100.0, 99.98841, 100.0, 99.47505, 99.97123, 100.0
36756.337600000006, 60.00007585147562, 60.00097406973644, 60.00040194296825, 22.855113697439958, 22.88925008745761, 22.856067174347714, 0.9999947322884133, 0.9999921666916533, 0.9999961718245923, 6470.816510826466, 6479.6488680895345, 6473.510711207514, 131.9350865078054, 22.124768732974644, 17.323697270189086, 6481.095829520859, 6480.849732855557, 6480.929760357081, 284.7659493150159, 284.59006175236465, 285.0352219851794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.2672, 7.604619, 5500.309, 716.1492, 7.6792, 5499.16, 724.3505, 1.519253, 1099.623, 696.9839, 1.57011, 1094.55, 715.3458, 7.686484, 5498.6, 725.861, 1.514986, 1099.636, 100.0, 99.98332, 100.0, 99.45039, 99.97313, 99.99632
36758.713240000005, 60.00216673288666, 60.00179702758654, 59.999473320785235, 22.845185211604008, 22.875681834729377, 22.85996280717515, 0.9999972427598935, 0.9999952451788622, 0.9999955529256542, 6479.909797364878, 6483.682555671878, 6480.147213594443, 131.45826254736266, 19.541311056767427, 18.04772962560969, 6472.976618189988, 6473.296033842361, 6482.708785496874, 284.79257177633707, 284.5883484915584, 284.9622392735805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.9782, 7.670295, 5499.579, 722.4528, 7.613258, 5500.205, 718.0417, 1.53177, 1100.596, 703.3531, 1.559997, 1096.811, 721.6023, 7.621652, 5500.205, 719.4592, 1.528903, 1100.227, 99.99684, 100.0, 100.0, 99.70867, 100.0, 100.0
36761.016200000005, 60.00104921765489, 60.00091405795112, 60.00069451182032, 22.850969957347647, 22.881245120187888, 22.851151130103574, 0.9999920987086044, 0.9999922581196827, 0.9999962125539734, 6474.1159308859, 6478.344052732082, 6480.896724423465, 132.11104476029823, 21.30460587009202, 19.849474810577703, 6476.155724380066, 6478.429284153232, 6480.107056001694, 284.76408143429717, 284.57438038659086, 284.9941903074296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.2672, 7.604619, 5500.314, 716.2465, 7.678648, 5499.097, 724.3505, 1.518333, 1099.775, 697.2363, 1.569558, 1094.197, 716.1851, 7.674249, 5499.469, 725.9604, 1.515352, 1099.958, 99.99726, 99.98639, 100.0, 99.49221, 99.98367, 99.99482
36763.36308, 59.99755105087268, 60.00022354943232, 59.99810526702206, 22.84806439939595, 22.873510868231843, 22.853951055455234, 0.9999948094908631, 0.9999935003570462, 0.9999959716129561, 6471.384940886876, 6477.5506827750505, 6479.848053374393, 134.6741227340433, 24.386309706833345, 17.797979850064394, 6473.340998382111, 6472.11252428177, 6472.997636697958, 284.7604774543595, 284.5161524479752, 285.0546975099863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.2475, 7.604619, 5500.199, 716.1686, 7.678648, 5499.217, 724.7776, 1.517412, 1099.777, 705.5086, 1.555217, 1098.202, 724.845, 7.579648, 5498.685, 731.1096, 1.502717, 1098.713, 99.99926, 99.98436, 100.0, 99.79557, 99.97884, 99.88159
36765.73464, 59.995610380406944, 59.996092186008575, 60.001315365708685, 22.85975115851822, 22.885924239072423, 22.858131599115534, 0.9999969048194562, 0.9999940996001982, 0.9999969659342779, 6472.151782343489, 6480.591829242067, 6481.0428232061795, 135.23069116554825, 22.444068226719992, 18.902496369996015, 6475.919406303225, 6477.493123643504, 6482.0335382033, 284.7591923242232, 284.6222771173841, 285.0084902352021, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 728.2156, 7.553399, 5497.794, 712.725, 7.711803, 5497.75, 726.4858, 1.514835, 1100.28, 703.9357, 1.559813, 1096.825, 721.6404, 7.621652, 5500.155, 725.6224, 1.515352, 1099.785, 99.9511, 99.95494, 100.0, 99.7408, 100.0, 99.99324
36768.036080000005, 59.9978324491036, 59.99702175459549, 59.9946745015284, 22.86395819525571, 22.863957413177925, 22.860721190623806, 0.9999959367652064, 0.9999936830113761, 0.9999961674865682, 6480.1502625763, 6481.168792851538, 6480.608613559527, 133.63207662647324, 22.838619755418677, 20.448708278662707, 6479.287212195471, 6480.797333483038, 6477.002368035404, 284.8371450523682, 284.6081390312137, 285.0250471050999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.2672, 7.604262, 5500.199, 716.1686, 7.678832, 5499.211, 724.2729, 1.519437, 1099.815, 703.2561, 1.560181, 1096.748, 721.6404, 7.621469, 5500.157, 725.8809, 1.515169, 1099.813, 100.0, 99.98425, 100.0, 99.70296, 100.0, 99.98174
36770.32276, 59.99370518322869, 59.996903719037455, 59.997102479769, 22.841586874868646, 22.86824025173473, 22.848997598145793, 0.9999949708565213, 0.9999940551342842, 0.9999968549925404, 6474.758946868336, 6480.476083325457, 6482.517875018941, 134.329300482098, 23.507162059310758, 13.556975052670396, 6479.053251670091, 6481.392116816333, 6478.818447401614, 284.77748762626055, 284.60536759408933, 285.0355591926601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.9585, 7.670116, 5500.019, 722.4138, 7.613626, 5500.146, 718.0223, 1.533242, 1099.709, 697.1198, 1.569926, 1094.333, 715.2504, 7.686302, 5498.498, 719.5785, 1.52872, 1100.15, 99.9899, 100.0, 100.0, 99.45697, 99.96836, 100.0
36772.625, 59.99862972431081, 59.99546176339766, 59.99685922237303, 22.84898107571177, 22.895237838705647, 22.864846007366904, 0.9999973025833339, 0.9999923300261087, 0.9999963041149307, 6476.269893721928, 6482.415431405969, 6481.0776061514425, 131.8381508674861, 22.499357001462613, 18.453200031316783, 6477.953382477407, 6478.314193626374, 6481.690946925294, 284.77542220479444, 284.5092406456627, 284.9373521714476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.2672, 7.604619, 5500.094, 716.2075, 7.679016, 5499.047, 724.2341, 1.518517, 1100.416, 703.3143, 1.559813, 1096.7, 721.6404, 7.621835, 5500.098, 725.7417, 1.515169, 1100.059, 100.0, 99.98741, 100.0, 99.7394, 100.0, 100.0
36774.9398, 59.99612752971141, 59.99506001776487, 59.996714084518025, 22.853425536871825, 22.876835883253836, 22.841919600608417, 0.9999947937902889, 0.9999930358831217, 0.9999949217688564, 6475.14151304564, 6479.705762744334, 6479.064097010801, 133.52885013463128, 23.241133195310795, 16.558715290410873, 6480.007044836979, 6478.0470971040595, 6475.260940103352, 284.78092256123455, 284.509693818629, 285.0323798708567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.2672, 7.604619, 5500.372, 722.4333, 7.613442, 5500.323, 724.1564, 1.519437, 1099.882, 703.2949, 1.559997, 1097.154, 715.3267, 7.686484, 5498.562, 725.6821, 1.515535, 1099.684, 100.0, 100.0, 100.0, 99.69198, 99.97128, 99.99473
36777.243800000004, 59.996199192040514, 59.99747584073826, 59.996342856329996, 22.849338325440378, 22.886002620698914, 22.854532210245676, 0.9999964142394167, 0.9999940659516976, 0.9999971036511817, 6476.652026156907, 6480.073323525462, 6482.09623943116, 135.3414897475011, 21.745860804761833, 15.594768032940237, 6479.606216486056, 6480.412027332576, 6478.994315245486, 284.77735496192264, 284.5225569828386, 284.97706642234954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 729.5956, 7.532518, 5495.754, 728.7174, 7.542526, 5496.375, 730.5429, 1.504527, 1098.928, 709.9166, 1.548414, 1099.172, 709.0511, 7.74182, 5493.988, 730.6921, 1.505647, 1099.15, 99.92036, 99.93269, 99.93277, 99.86828, 99.88929, 99.9216
36779.6266, 59.99653943684425, 59.99401532172352, 59.99463921576038, 22.878352615251703, 22.87646837876278, 22.86490952907895, 0.9999952005002198, 0.9999921007297967, 0.9999952830182, 6478.805724080687, 6478.987369572894, 6483.733091984699, 132.1006327093387, 20.808391650331487, 15.297712863979541, 6474.567475633779, 6476.863616456574, 6483.216834025946, 284.7765685690559, 284.49529862499975, 284.9536558417076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.2869, 7.604619, 5500.204, 722.4333, 7.613442, 5500.319, 724.2535, 1.519253, 1100.02, 703.3531, 1.559997, 1097.478, 715.2886, 7.686302, 5498.611, 725.6025, 1.515352, 1099.746, 100.0, 100.0, 100.0, 99.6743, 99.97335, 99.98781
