TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37058.950880000004, 59.97093316102728, 59.96840515539482, 59.97116704509721, 32.92548415144681, 32.92130558746287, 32.89940747824286, 0.999982855091222, 0.999969769532306, 0.9999827033278674, 9342.77637828836, 9343.322727741777, 9346.864137434757, 233.25731692857062, 73.21583559262672, 55.28570109537168, 9343.596703868689, 9344.587942267612, 9347.573928326347, 285.0813767552708, 284.8225705825591, 285.19152931511996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.8981, 7.60337, 5499.926, 727.589, 1.511556, 1099.496, 737.803, 7.429656, 5481.508, 698.2461, 7.837461, 5472.953, 727.9542, 7.551158, 5496.972, 726.3978, 7.569302, 5498.019, 99.99726, 99.97433, 99.66225, 99.50374, 99.94472, 99.96998
37061.244880000006, 59.974588394038804, 59.975475249264775, 59.97723219481502, 32.91789774413444, 32.94191780900907, 32.90867029904788, 0.9999831602836468, 0.9999680221964573, 0.999985093228625, 9339.335463692847, 9354.309469615298, 9345.723660756776, 232.39406546819964, 69.20026339841854, 53.395810396249544, 9337.295498997311, 9337.509913674661, 9353.086081678108, 285.0835370558615, 284.80183643823204, 285.3140193735804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2475, 7.604619, 5500.088, 727.589, 1.511187, 1100.05, 737.803, 7.428919, 5481.448, 698.2655, 7.837461, 5472.789, 721.6786, 7.620556, 5500.281, 726.3978, 7.569119, 5498.251, 100.0, 100.0, 99.6613, 99.50275, 100.0, 99.9668
37063.56964, 59.972548393993605, 59.97784443426868, 59.973755694934745, 32.91505101759269, 32.986652937114386, 32.94027023365048, 0.9999783331207203, 0.9999686608615694, 0.999981644465032, 9348.543712021872, 9359.21617395261, 9356.021048480117, 229.07698099728634, 78.23272077798129, 58.22183733528436, 9349.964361186505, 9355.304675330144, 9350.105944747122, 285.04219681411183, 284.8698186700305, 285.3448842483251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 716.1699, 7.672258, 5500.322, 733.8537, 1.496636, 1098.73, 731.4941, 7.509175, 5493.063, 704.5183, 7.785612, 5485.577, 715.3267, 7.686667, 5498.674, 720.0954, 7.638522, 5500.459, 99.99071, 99.85593, 99.87246, 99.73841, 99.9784, 100.0
37065.93916, 59.97955268594243, 59.97715328437416, 59.97325072826594, 32.937014019274486, 32.95634413253041, 32.929115032500846, 0.9999794570195296, 0.9999705337007213, 0.9999829162215531, 9344.775974085345, 9346.192519264201, 9361.888818394236, 228.501694806248, 74.48872459079848, 53.719209081812096, 9353.518981196183, 9361.456656042106, 9355.792157436705, 285.0298761971031, 284.8643534747722, 285.3095345818295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2278, 7.604262, 5500.314, 727.6668, 1.51174, 1100.145, 737.7836, 7.428919, 5481.389, 698.3043, 7.838013, 5472.893, 721.8312, 7.619826, 5500.427, 725.8411, 7.581937, 5499.385, 99.99926, 99.97722, 99.66021, 99.50574, 100.0, 99.98324
37068.24592, 59.97862732863379, 59.97825052475464, 59.9765696420987, 32.9357035765002, 32.982603709305344, 32.948290789775896, 0.9999798700480815, 0.9999663145296235, 0.99998349548536, 9348.42591752022, 9352.73832752319, 9360.157592836309, 227.61890604574137, 72.85004877065103, 60.36166294193414, 9353.536563952359, 9353.993432388406, 9358.735642570624, 285.1099589694071, 284.8595127885644, 285.3473887676827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2278, 7.604441, 5499.979, 733.912, 1.496452, 1098.571, 731.4941, 7.509727, 5493.224, 705.1785, 7.780648, 5487.673, 723.2999, 7.600833, 5499.388, 716.8945, 7.671483, 5498.849, 100.0, 99.86866, 99.8724, 99.77448, 99.99916, 99.96551
37070.619640000004, 59.97546346985016, 59.974389911100765, 59.97559073528575, 32.93989967339816, 32.934711432808555, 32.91017086356996, 0.9999845492099254, 0.9999665292790775, 0.9999800651834352, 9346.041386279558, 9351.306205550247, 9361.682985600753, 228.96460389046842, 75.00146707898216, 56.49024121613729, 9353.62933294265, 9356.38606434309, 9361.523604442142, 285.0579671635264, 284.77981926349224, 285.3512182464716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 729.4774, 7.538051, 5496.591, 738.5425, 1.485768, 1096.571, 728.2717, 7.548015, 5495.905, 706.732, 7.772741, 5487.335, 722.1364, 7.616356, 5500.331, 720.0954, 7.638522, 5500.237, 99.92901, 99.68687, 99.93168, 99.76833, 99.992, 100.0
37072.93576, 59.98231571954389, 59.97691300815283, 59.973187743628, 32.969000902396324, 32.98733190861012, 32.93584920720323, 0.9999823535046968, 0.9999679732527059, 0.9999858698374046, 9355.210012136116, 9356.528936336885, 9359.510633384843, 230.54888817640813, 72.35118252367727, 52.13147215621211, 9354.741139895905, 9358.841470957077, 9360.386508177819, 285.0499691574918, 284.79285647951366, 285.1975494660689, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2869, 7.604084, 5499.926, 733.7953, 1.496083, 1098.337, 725.3793, 7.582252, 5499.207, 710.8682, 7.729718, 5494.86, 721.6595, 7.621835, 5500.217, 713.7931, 7.702797, 5497.266, 100.0, 99.84739, 99.98215, 99.90005, 100.0, 99.95283
37075.2548, 59.97628558832548, 59.97704269313215, 59.975415655020164, 32.947643804304725, 33.00458372452204, 32.92586440500034, 0.9999824017953821, 0.9999723703361086, 0.9999826971681267, 9353.395607753113, 9352.863519533283, 9361.376267710035, 228.1734470548406, 67.23013766241593, 56.96086149417897, 9358.106930130461, 9355.170740400665, 9360.528070742905, 285.1045918032332, 284.91797747612185, 285.27804940716436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 717.7274, 7.671366, 5499.819, 727.6474, 1.511372, 1099.705, 718.7988, 7.651095, 5500.314, 717.0044, 7.669778, 5499.528, 715.3458, 7.685023, 5498.502, 707.5106, 7.760113, 5490.36, 99.97862, 99.98895, 100.0, 99.99099, 99.97136, 99.82332
37077.5504, 59.9727422978503, 59.97293664972152, 59.98120733316041, 32.936340515206055, 32.977053081466565, 32.94734998716286, 0.9999845167207545, 0.9999701488397872, 0.9999853322210882, 9353.213426391098, 9360.23895719208, 9362.713631810531, 232.76929856880565, 69.47425918930094, 53.79858661812659, 9361.65590591697, 9351.571880996822, 9364.36227465863, 285.2187217360468, 284.879010167672, 285.30442878863715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2869, 7.604441, 5500.094, 733.9704, 1.496452, 1098.548, 725.2241, 7.58262, 5499.368, 710.8099, 7.730085, 5494.52, 721.6595, 7.620922, 5500.262, 713.7335, 7.702248, 5497.43, 99.99821, 99.82509, 99.9871, 99.89808, 100.0, 99.94872
37079.88784, 59.9787178233823, 59.97940969304071, 59.980902856380396, 32.95816790438359, 32.99354390638022, 32.9426377648765, 0.9999800548565974, 0.9999723045142846, 0.9999802034302596, 9350.54525970176, 9359.977938961054, 9361.871706418344, 219.47513225938337, 68.70388515078321, 59.69004874077291, 9356.25731174247, 9362.180938670323, 9361.707290119455, 285.13807937210686, 284.93756543974763, 285.34855985530396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2869, 7.604976, 5499.926, 727.7641, 1.511924, 1100.078, 718.7793, 7.651279, 5499.088, 717.2568, 7.668675, 5499.469, 715.403, 7.686484, 5498.049, 713.6738, 7.702065, 5498.445, 100.0, 100.0, 100.0, 99.99718, 99.96312, 99.94982
37082.17676, 59.98038001191388, 59.97741007671302, 59.97514865678428, 32.95454171311124, 32.9677892257936, 32.95085206135777, 0.9999790622225647, 0.9999702977370705, 0.9999802477552575, 9357.639493018716, 9360.224434709682, 9371.078297332491, 222.21992196129304, 71.05185664761575, 61.26896487589784, 9357.994651760748, 9358.91000077379, 9368.804939832931, 285.14912628890806, 284.812661487968, 285.37430462144704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 729.5562, 7.532518, 5495.864, 721.1881, 1.525555, 1100.657, 712.9363, 7.708526, 5496.519, 723.4125, 7.6023, 5499.901, 709.2228, 7.745655, 5492.912, 718.8032, 7.651889, 5500.509, 99.91835, 100.0, 99.93531, 99.99883, 99.86973, 99.98529
37084.507560000005, 59.980727893919166, 59.97940059607408, 59.97683207265575, 32.95712763663821, 32.99460030738339, 32.95753947163759, 0.9999803241702985, 0.9999666264124959, 0.9999819410019998, 9346.577915795953, 9358.70258135206, 9365.701994960347, 220.59176655781448, 75.6299945676861, 60.60954395268436, 9350.688607232763, 9360.050903984611, 9365.341388542633, 285.05802020714077, 284.92944250577153, 285.38882254410663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2278, 7.604619, 5500.03, 727.3555, 1.511372, 1100.168, 718.2552, 7.656434, 5499.986, 717.8588, 7.653782, 5500.697, 715.4412, 7.685754, 5498.733, 713.8925, 7.702431, 5496.508, 100.0, 100.0, 100.0, 99.99037, 99.97147, 99.93511
37086.84724, 59.978455274240645, 59.97791145694145, 59.97796202910396, 32.92866087904928, 32.94231250836746, 32.931524934786616, 0.9999756653283888, 0.9999693488049467, 0.9999783200137466, 9339.934274337871, 9350.077643476168, 9360.138239328502, 225.78630750448383, 75.45878379330361, 64.09327580220634, 9354.954194112506, 9347.045644097105, 9352.038256063002, 285.1936422836496, 284.8328819189481, 285.32603923849337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2672, 7.604441, 5500.294, 728.27, 1.508609, 1099.441, 710.2963, 7.741292, 5492.899, 727.0244, 7.562034, 5496.938, 720.7249, 7.631331, 5500.491, 707.5504, 7.760296, 5490.315, 100.0, 99.92958, 99.86949, 99.9555, 100.0, 99.82559
37089.2468, 59.98169992644652, 59.97999965328177, 59.981124053243626, 32.95298478855024, 33.00671080945901, 32.94171626088637, 0.999976938599551, 0.9999722256382362, 0.9999786883646413, 9351.066768797291, 9358.5444585487, 9360.813916312185, 223.8066399597683, 70.95429533968354, 59.00944898502121, 9358.97558507988, 9351.34008948864, 9359.698904452318, 285.09977712284666, 284.8751158402305, 285.3362570791839, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 721.0789, 7.623179, 5500.525, 728.698, 1.511003, 1099.259, 712.5287, 7.717178, 5497.438, 723.3931, 7.602484, 5500.121, 715.2123, 7.685023, 5498.506, 713.6141, 7.698402, 5497.728, 100.0, 99.93119, 99.93143, 100.0, 99.97564, 99.95728
37091.5578, 59.97949012414467, 59.980142987967916, 59.98735815279767, 32.93308923330575, 32.984144042854076, 32.92677434070104, 0.9999779236441446, 0.9999722190148085, 0.9999773808630276, 9353.664695974143, 9360.853537011197, 9359.992650279455, 224.40639870253744, 74.21291129044403, 59.32527808852137, 9352.296263615499, 9356.325942528154, 9355.65117600261, 285.16039425699455, 284.83174808597516, 285.2894220450976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.3066, 7.604976, 5500.094, 733.9704, 1.495899, 1097.797, 706.3945, 7.770559, 5488.943, 723.4125, 7.60322, 5500.006, 715.4221, 7.686484, 5498.67, 713.0575, 7.697853, 5498.384, 100.0, 99.86392, 99.79757, 99.99761, 99.97441, 99.95147
37093.90412000001, 59.9862912697994, 59.98715747363004, 59.98341947132446, 32.9286097455391, 32.96308769623291, 32.902720697492974, 0.9999794531885765, 0.9999674136742729, 0.9999780866544364, 9345.031401711618, 9347.73699910152, 9349.10175142883, 220.2661912328067, 71.19047963468984, 60.79898426865748, 9345.3245908477, 9351.54851708661, 9356.359538649587, 285.05796565803104, 284.786485851374, 285.25369365283285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 729.5956, 7.53234, 5495.587, 740.3324, 1.480242, 1095.557, 700.0081, 7.824308, 5476.728, 717.1792, 7.668307, 5499.521, 709.0893, 7.745108, 5492.567, 720.0756, 7.638339, 5499.892, 99.92036, 99.59298, 99.57547, 99.99313, 99.86345, 100.0
37096.1734, 59.989122489834024, 59.987718350952846, 59.99046708418576, 32.931965009321225, 32.96368406231066, 32.929994557941264, 0.9999776508947964, 0.9999656569118045, 0.9999794828579841, 9349.175678844233, 9355.818595293531, 9355.841583281008, 222.9671699034934, 69.19773876363752, 62.14857553338072, 9355.645931563116, 9356.29292875015, 9355.69784740172, 285.07580672513507, 284.8567684042399, 285.3057880761133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2672, 7.604441, 5499.984, 733.7953, 1.496636, 1098.244, 706.3751, 7.770743, 5488.549, 723.4125, 7.602484, 5499.895, 715.4793, 7.685936, 5498.731, 713.7732, 7.701698, 5497.311, 100.0, 99.85827, 99.80365, 99.99652, 99.97845, 99.95169
37098.645840000005, 59.99000785278126, 59.9882672564224, 59.98830263726735, 32.94311615147418, 32.954360607065645, 32.92758127854954, 0.9999786839516108, 0.9999673503391909, 0.99997780972088, 9355.428591799502, 9358.881121984063, 9365.1939943191, 225.9248308401293, 75.06899977106968, 61.431433893527355, 9356.917815032532, 9356.00725444284, 9358.986682262348, 285.05545483200814, 284.8432133220193, 285.30565806413125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2672, 7.604262, 5500.089, 733.8537, 1.496083, 1098.077, 706.4916, 7.770191, 5488.771, 723.3931, 7.601748, 5499.701, 715.9943, 7.674249, 5499.829, 711.5266, 7.726786, 5494.096, 99.99915, 99.85827, 99.79444, 99.99276, 99.99548, 99.89125
37100.954600000005, 59.98981510949103, 59.98778535804207, 59.98888957887618, 32.9505165106828, 32.987634330626335, 32.94249637093285, 0.9999796564253406, 0.9999702530131016, 0.9999750143672316, 9355.89351832755, 9356.223952577366, 9357.22300255821, 223.21891473841697, 70.62111154060972, 59.420720599145625, 9353.28530348117, 9354.658667484275, 9364.413484594636, 285.1104432988772, 284.88786373579677, 285.3713072288487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 716.5248, 7.670652, 5499.708, 727.8614, 1.510819, 1099.522, 711.0728, 7.729879, 5494.459, 727.1603, 7.56038, 5498.503, 718.7602, 7.6653, 5499.728, 713.5346, 7.714517, 5497.318, 100.0, 99.97643, 99.89785, 99.96091, 99.99364, 99.91726
37103.25592, 59.99547852773204, 59.99620112655176, 59.99528603924601, 32.94069413358901, 32.955854587725725, 32.9171588726103, 0.9999750151428118, 0.9999669264751896, 0.9999777375263127, 9347.844597946281, 9347.23484164389, 9360.642433092715, 219.68694134330963, 78.31772103617936, 58.15432141149586, 9349.152790316, 9344.45721116822, 9360.505811440345, 285.1243433997033, 284.8375429616541, 285.3489001014785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2475, 7.604797, 5500.256, 730.8964, 1.505477, 1099.224, 706.3751, 7.770375, 5488.714, 723.3931, 7.602668, 5500.062, 715.4412, 7.685936, 5498.506, 707.4311, 7.760663, 5490.253, 100.0, 99.9281, 99.79667, 99.99972, 99.97542, 99.82138
37105.539240000006, 59.98934036019067, 59.9897942648421, 59.99238399383338, 32.882451371529875, 32.93319395340936, 32.87408200449053, 0.9999809414104103, 0.999968171363433, 0.9999782038257027, 9337.503285960196, 9335.418283558396, 9345.322600219039, 220.913502091812, 72.00749010642039, 60.78522151376819, 9336.858809190016, 9338.86634131981, 9347.254752313644, 285.0901543924579, 284.8217509652691, 285.33915452240586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.6187, 7.559645, 5497.654, 722.4528, 1.52316, 1100.308, 700.2021, 7.823756, 5476.9, 717.1792, 7.668491, 5499.582, 709.2419, 7.74456, 5492.583, 701.1685, 7.8145, 5479.39, 99.96375, 100.0, 99.58062, 99.99504, 99.86375, 99.61651
37107.9138, 60.000859129579936, 60.002922271962866, 59.999516443165824, 32.91809919025221, 32.947391258080266, 32.92201038209647, 0.9999796622673771, 0.9999708334546389, 0.999975990290242, 9347.671301879058, 9345.467694054945, 9355.49802377347, 223.92728548412651, 71.47200598108986, 59.708229892617965, 9347.243246011514, 9349.94257964756, 9354.453540704655, 285.137891388507, 284.89354338809477, 285.41193750366386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2869, 7.604441, 5500.146, 727.4917, 1.51174, 1099.873, 706.2975, 7.771111, 5488.823, 723.3931, 7.602668, 5499.946, 715.4221, 7.684475, 5498.67, 707.4112, 7.760479, 5490.256, 100.0, 99.98288, 99.79446, 99.9987, 99.97364, 99.82143
37110.28428, 60.00675566592758, 60.00414415993728, 60.000665125580745, 32.93663701613471, 32.94661333990955, 32.91568234285745, 0.9999773294550909, 0.9999708144585087, 0.9999795796818522, 9352.625021189495, 9349.31888307739, 9352.916108044705, 225.04522132505463, 75.13637513827757, 66.37053070893626, 9354.473285222582, 9356.222944211173, 9356.412694525268, 285.1353136878922, 284.86236631961185, 285.4350276378041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2672, 7.604797, 5500.094, 727.5112, 1.511187, 1099.822, 706.3169, 7.770375, 5488.823, 723.4125, 7.603587, 5499.895, 715.5366, 7.684475, 5498.569, 707.4311, 7.761029, 5490.201, 100.0, 99.98662, 99.7934, 99.99971, 99.97258, 99.82235
37112.587640000005, 60.00536633716247, 60.00810366368815, 60.006772325242615, 32.91377726819948, 32.98453094887381, 32.93586488050045, 0.9999775855309004, 0.9999670115074107, 0.9999773316113394, 9349.892260549794, 9353.86541447572, 9357.123558279647, 225.62858534000316, 80.2964827412793, 62.85082568705502, 9349.726218686152, 9347.189181040125, 9355.698350921584, 285.10614752415256, 284.86946519711563, 285.3759901052135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 717.2542, 7.667975, 5499.915, 733.8342, 1.496636, 1098.016, 713.1693, 7.717362, 5496.631, 729.6653, 7.530961, 5495.52, 721.6786, 7.621104, 5500.056, 714.0515, 7.698951, 5497.984, 99.99071, 99.81827, 99.91393, 99.91714, 99.99962, 99.9627
37114.933600000004, 60.004995791642656, 60.00852420233795, 60.003633517420816, 32.93653875057597, 32.961775431817415, 32.92473406885237, 0.9999793352093653, 0.9999680042890305, 0.9999764818024119, 9351.24124737128, 9353.276261132603, 9357.806271691685, 222.1604465251512, 75.58324191679048, 61.535659782579614, 9349.732501950928, 9347.95310565528, 9360.591999965163, 285.14193995691653, 284.89981200364974, 285.372449043893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2475, 7.604262, 5500.256, 727.6474, 1.511372, 1099.876, 706.3557, 7.770559, 5488.826, 723.3931, 7.6023, 5499.781, 715.5175, 7.685389, 5498.954, 709.9958, 7.731913, 5495.027, 100.0, 99.98737, 99.7912, 99.99462, 99.97144, 99.90035
37117.28132, 60.007179300343175, 60.00549135429674, 60.00543674881206, 32.94493613707708, 32.943639324688405, 32.92036852877332, 0.9999784954947237, 0.9999721883454118, 0.9999776715348899, 9349.505565264164, 9354.395866104685, 9360.97698239933, 223.72791672076437, 73.32608325980027, 65.9287225636507, 9344.004076846039, 9359.358885133715, 9359.431515300872, 285.19767847400345, 284.8845211277529, 285.3598518812503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2475, 7.605155, 5499.926, 733.8926, 1.496268, 1098.156, 706.3363, 7.770375, 5488.482, 723.3543, 7.602484, 5500.01, 715.3839, 7.687032, 5498.511, 713.0773, 7.707191, 5497.767, 99.99726, 99.85329, 99.79649, 99.99878, 99.9782, 99.9468
37119.613240000006, 60.00587949911356, 60.00216456482203, 60.0039455131144, 32.93448713559336, 32.96003891677767, 32.91319273119321, 0.9999782822148037, 0.9999673275540548, 0.9999779717292692, 9352.743126299001, 9343.238831003691, 9355.125594466972, 221.59046247893184, 74.9790698200286, 61.98622725342875, 9286.623653992283, 9268.17147954533, 9247.138962102541, 285.1453001161771, 284.8538980941457, 285.3356501033645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2475, 7.604262, 5500.089, 733.951, 1.496636, 1098.402, 706.2393, 7.770191, 5488.542, 723.3543, 7.603035, 5499.789, 715.4412, 7.686302, 5498.991, 714.1112, 7.700965, 5497.309, 100.0, 99.83276, 99.79027, 99.99772, 99.97029, 99.94966
37121.9532, 60.00153317490493, 60.00026550795831, 59.997520187597914, 31.529668440345855, 31.376047418738693, 31.191715559025933, 0.9999783691771644, 0.9999675825844935, 0.9999790461874504, 8698.724941270611, 8676.806527636443, 8647.636626998414, 200.52379069230483, 71.45019919698052, 57.258517173495875, 8500.129098507157, 8472.47090252726, 8442.72690781815, 284.98409427629207, 284.78423021863324, 285.2792542256456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.2672, 7.603905, 5500.147, 733.2311, 1.497741, 1098.29, 706.4333, 7.771479, 5489.047, 723.3737, 7.60322, 5499.884, 711.6834, 7.719357, 5468.809, 713.2364, 7.695838, 5497.89, 100.0, 99.85463, 99.78825, 99.99271, 99.43149, 99.96026
37124.26312, 59.99729154042581, 60.00001975615702, 60.00192364054233, 30.540471265507986, 30.807550942992464, 31.0357063945698, 0.9999857454926416, 0.9999691529728867, 0.9999789671931781, 9020.85496623276, 9063.380460402637, 9148.372187635712, 218.75754971240303, 70.5424887075651, 57.59015466409733, 9346.36089649961, 9350.79883041537, 9334.868650700942, 285.1203207211505, 284.81962981350074, 285.33870788069896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.8532, 7.608902, 5500.288, 733.3284, 1.497557, 1098.347, 706.3169, 7.770007, 5489.113, 543.1695, 8.385742, 4053.853, 715.0978, 7.688676, 5497.662, 714.1509, 7.698219, 5498.648, 100.0, 99.84739, 99.80065, 78.43803, 99.9764, 99.97401
37126.597, 59.994261403327855, 59.9944756331187, 59.99537088498996, 32.937762084991334, 32.978506621996935, 32.91521169959285, 0.9999800397190434, 0.9999701918185396, 0.9999766204767612, 9352.773293796245, 9354.783905885168, 9356.973154847901, 221.6117056535627, 73.73436601288358, 61.401554759340115, 9356.846653122657, 9356.75964593053, 9365.310935044423, 285.0956147574166, 284.9004195565388, 285.33281865214633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.7152, 7.61033, 5500.338, 733.7175, 1.496636, 1098.218, 329.7267, 8.432302, 3793.97, 722.7911, 7.609287, 5499.905, 715.0406, 7.689954, 5498.586, 714.0317, 7.699317, 5496.719, 100.0, 99.83658, 58.31039, 100.0, 99.97289, 99.95451
37128.881760000004, 59.99297764078982, 59.992278156190515, 59.99729125422937, 32.342745133007504, 32.26662399532741, 32.09660605460081, 0.9999750871468449, 0.9999659886419634, 0.9999773001798731, 9003.427786310496, 8969.649995071743, 8966.052004464545, 217.5809145150697, 70.41754811556848, 59.26612167768161, 8789.106450756964, 8760.970717306376, 8728.149946841635, 285.0751017950931, 284.89475123858404, 285.2156536945268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.6955, 7.610151, 5500.222, 656.6153, 1.619864, 1099.613, 706.4333, 7.768902, 5488.432, 722.8688, 7.609838, 5499.915, 715.136, 7.687397, 5498.477, 712.9183, 7.699317, 5497.69, 100.0, 99.96338, 99.80608, 100.0, 99.9709, 99.95025
37131.240840000006, 59.9885295041221, 59.987485886520076, 59.9921026754016, 32.943019391150614, 32.97880111719871, 32.934295766264405, 0.9999796660670041, 0.9999707749893009, 0.999981137916188, 9347.39039308051, 9355.775246945585, 9359.233511987146, 226.8883335040855, 74.31380843243778, 61.0007585997605, 9353.726941448434, 9353.692916485292, 9363.801355072232, 285.05806913572616, 284.8988188276245, 285.3752948393533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.3406, 7.61497, 5500.532, 727.1415, 1.512477, 1099.928, 706.5305, 7.768718, 5489.128, 722.8494, 7.609655, 5500.197, 715.2886, 7.687032, 5498.817, 714.2106, 7.697853, 5497.772, 100.0, 99.97076, 99.79678, 99.99908, 99.97224, 99.95782
37133.538, 59.98049935707313, 59.98095197766867, 59.9833543978587, 32.950741841784925, 32.972534524055476, 32.93085569637785, 0.9999789667185246, 0.999968273845929, 0.9999790793992072, 9351.577093165008, 9353.64157689102, 9364.487079789533, 225.21173499508586, 72.87916555992388, 59.58253925075451, 9346.608709941202, 9354.345835366707, 9359.743651467841, 285.08883522260595, 284.8843534640553, 285.32919503342384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.2224, 7.615506, 5500.255, 727.2388, 1.512108, 1099.922, 706.5305, 7.768902, 5489.01, 722.8494, 7.608919, 5500.196, 715.2695, 7.687397, 5498.544, 714.1907, 7.69767, 5497.825, 100.0, 99.99147, 99.80093, 100.0, 99.97213, 99.95466
37135.84068, 59.98137462983947, 59.9797483374717, 59.97997937682046, 32.91556418271206, 32.92149868552279, 32.90104800320813, 0.9999802981035841, 0.9999642557423555, 0.9999786960156005, 9343.849202335328, 9344.875874581752, 9353.217274253151, 217.76345900186516, 74.01793216795772, 62.21868819941983, 9344.68886745611, 9348.93776709812, 9350.556272567726, 285.20449454429576, 284.8677666228282, 285.37512139857915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.7601, 7.594803, 5499.504, 729.9042, 1.505109, 1099.323, 702.5122, 7.80903, 5479.628, 716.9462, 7.669962, 5499.046, 709.1083, 7.747116, 5492.56, 720.5527, 7.632662, 5500.387, 99.99602, 99.89267, 99.6282, 99.98944, 99.86105, 100.0
37138.12756, 59.981939836418924, 59.979086162686436, 59.979688628395415, 32.93933367375311, 32.964755360918446, 32.92971631045456, 0.9999764639877802, 0.9999682195504508, 0.9999766463215928, 9349.531310170945, 9356.66836257452, 9358.353583106225, 223.67009835575845, 79.46110072802662, 58.224066220005625, 9351.184137450722, 9354.89467716983, 9353.601954858164, 285.1209913220335, 284.86612091689176, 285.21419256269604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.8586, 7.601942, 5500.287, 727.1804, 1.511556, 1099.995, 706.5693, 7.768902, 5489.237, 722.83, 7.608552, 5500.085, 715.155, 7.688311, 5498.202, 714.2702, 7.697486, 5497.826, 99.99435, 99.94698, 99.8029, 100.0, 99.96591, 99.96211
37140.436200000004, 59.97386171791595, 59.97607556684477, 59.97443191759131, 32.93431303179715, 32.967831918625066, 32.92981132809852, 0.9999797631999541, 0.9999700422934098, 0.9999789326249297, 9347.166974872996, 9354.70506607643, 9356.090919432987, 223.3251805558499, 67.97598703514723, 62.57833987991398, 9353.102697407221, 9353.790416374157, 9354.531065042762, 285.1695433311205, 284.91079731381694, 285.3702207508484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.2224, 7.615862, 5500.422, 733.5035, 1.497188, 1098.339, 706.5693, 7.76927, 5489.021, 722.9077, 7.608919, 5500.138, 715.1932, 7.688128, 5498.582, 714.2106, 7.696937, 5497.472, 100.0, 99.837, 99.79982, 99.9991, 99.97281, 99.96324
37142.8338, 59.97649626472858, 59.97665098191377, 59.97233316346215, 32.940639802449724, 32.96094317909729, 32.92930777931524, 0.999976155535427, 0.9999703109642001, 0.9999775056195811, 9352.461841376682, 9353.970079900073, 9356.052878121105, 220.61740159827013, 75.63603478764526, 61.70042524415976, 9352.569786597998, 9350.02827580785, 9361.359881981632, 285.06023282464923, 284.8278910312469, 285.3329025778535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 715.8939, 7.68136, 5499.068, 739.7292, 1.480795, 1095.862, 712.4705, 7.716626, 5497.271, 729.1605, 7.537396, 5495.94, 721.5069, 7.622931, 5500.085, 707.9083, 7.756085, 5490.875, 99.98576, 99.59649, 99.94897, 99.92371, 100.0, 99.82965
37145.146160000004, 59.97910830113035, 59.97608158855269, 59.975258606680065, 32.92010178993511, 32.97236827118552, 32.92343811045837, 0.99997947050689, 0.9999694230183062, 0.9999799981363503, 9348.23324156801, 9345.01625558952, 9363.83190983954, 216.98700726756033, 72.27605495480839, 66.37090403164348, 9345.75648419972, 9349.765303007027, 9364.432795553153, 285.05492920828317, 284.95965029534926, 285.3731836669706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.2815, 7.61622, 5500.422, 733.3478, 1.498294, 1098.791, 706.4916, 7.768166, 5489.128, 722.83, 7.609103, 5500.085, 715.155, 7.688676, 5498.495, 714.2106, 7.701698, 5497.377, 100.0, 99.86743, 99.8051, 100.0, 99.97123, 99.95303
37147.511000000006, 59.96970887692086, 59.97143160544643, 59.96922006888381, 32.946460307667564, 32.971010006374165, 32.92166288689536, 0.999978589364923, 0.9999714625902018, 0.9999789475249569, 9346.360586423318, 9347.472535027358, 9353.019561490617, 225.2779464873911, 72.79166322667879, 58.539903467612476, 9347.227936683803, 9353.136635046218, 9354.80948508371, 284.98972663432863, 284.9360656300543, 285.3783214641475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.2026, 7.61622, 5500.584, 733.5035, 1.497925, 1098.616, 712.5481, 7.710735, 5495.609, 722.8105, 7.608919, 5500.078, 722.4988, 7.608138, 5499.803, 705.5424, 7.782454, 5485.563, 100.0, 99.85089, 99.91876, 100.0, 99.99502, 99.73611
37149.93744, 59.977396773574355, 59.973174658079415, 59.97521375572925, 32.938465424789996, 32.99133827653054, 32.944847828919535, 0.999979468225254, 0.9999701361078344, 0.9999790147764318, 9354.163653367541, 9353.91284288396, 9357.781298212169, 226.92357167046111, 69.86408449929468, 63.662485354509954, 9345.919184302096, 9352.004075999903, 9362.918350752081, 285.17432372624245, 284.7929553319262, 285.3588645173109, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 728.5311, 7.544476, 5497.008, 728.2894, 1.508425, 1099.589, 716.5469, 7.675761, 5498.63, 720.558, 7.626019, 5500.451, 722.1746, 7.622017, 5500.313, 707.948, 7.756268, 5491.392, 99.9406, 99.97116, 99.97832, 100.0, 100.0, 99.83256
37152.25168, 59.97381067719283, 59.9747195161228, 59.97257132269111, 32.927959980568815, 32.98083479805901, 32.939101553476185, 0.9999782112063391, 0.9999674644351251, 0.9999773468312304, 9343.407344472536, 9359.732573228648, 9356.035652667359, 220.54120753240204, 72.35359025832531, 60.17923316958422, 9358.772928148182, 9355.829195177363, 9355.047674137151, 285.0428282530931, 284.801626986105, 285.37309208356214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.2224, 7.615327, 5500.479, 728.3088, 1.510819, 1099.797, 712.6258, 7.710735, 5497.406, 722.8105, 7.608919, 5499.745, 721.526, 7.623113, 5500.469, 708.0673, 7.756634, 5491.224, 100.0, 99.94723, 99.95144, 99.99395, 100.0, 99.83904
37154.7228, 59.97367147855926, 59.97228677655185, 59.97204245245396, 32.942607456047796, 32.972947085150544, 32.92340012594805, 0.9999753130341664, 0.9999701812298938, 0.9999783827632639, 9340.847083694693, 9350.763452480896, 9359.011795316346, 215.51209787322068, 71.78337750347055, 62.84027937419495, 9350.367760395427, 9353.199899138925, 9355.468116339462, 285.07848978894793, 284.9033506546539, 285.32871884628423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 715.9136, 7.681539, 5499.404, 720.9158, 1.526476, 1100.354, 706.4333, 7.768902, 5488.949, 729.1605, 7.537396, 5495.829, 715.1932, 7.688676, 5498.867, 714.31, 7.696205, 5497.365, 99.9807, 99.99494, 99.79768, 99.92275, 99.97407, 99.96239
37157.108120000004, 59.9747761811023, 59.97552973815414, 59.97405876497801, 32.961412542120236, 32.99540764583175, 32.92449576628812, 0.999979528729894, 0.9999685834986115, 0.999978471598234, 9350.927489759175, 9361.60191062285, 9365.075924237013, 220.9894426743449, 70.94200127828617, 64.7557502038785, 9359.591796309585, 9361.59914191294, 9362.185874199831, 285.1253798405761, 284.84889496945004, 285.2530241663014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.2026, 7.615862, 5500.312, 727.1026, 1.512477, 1099.859, 712.354, 7.713128, 5496.031, 722.7717, 7.608919, 5500.36, 721.5833, 7.623296, 5500.149, 708.0076, 7.756451, 5490.875, 100.0, 99.99264, 99.94565, 99.99704, 100.0, 99.83268
37159.417720000005, 59.972168309212655, 59.9756844513437, 59.97326106902821, 32.972502307331375, 33.002279787399175, 32.947473192587225, 0.9999788627608581, 0.9999691523237086, 0.9999794207202837, 9352.42215218418, 9357.24308678213, 9369.347816923702, 220.88971589034009, 70.0460891164123, 61.97381891353507, 9351.41086554454, 9356.722872245415, 9366.193675126859, 285.03099273010895, 284.7190642293905, 285.29483131275475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.2224, 7.616041, 5500.589, 727.2777, 1.513029, 1099.991, 712.3928, 7.714601, 5496.641, 722.83, 7.609471, 5500.195, 721.4306, 7.623661, 5500.29, 713.4551, 7.691443, 5498.193, 100.0, 100.0, 99.93476, 100.0, 100.0, 99.96574
37161.7024, 59.97342297670337, 59.976450417082084, 59.97679846469106, 32.965716899315574, 32.99313853670618, 32.92742226231716, 0.9999795641155258, 0.9999656216346211, 0.9999790851380702, 9356.725985539308, 9360.169185924136, 9366.609142858484, 231.56669322287212, 75.49823817605193, 58.4801763659043, 9363.32518050093, 9348.746763549254, 9359.382398374786, 285.1791800364419, 284.9046882569017, 285.3798831617151, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 728.5311, 7.545011, 5496.752, 733.6396, 1.498109, 1098.745, 719.2064, 7.647782, 5499.881, 716.5772, 7.66941, 5500.555, 726.371, 7.569604, 5498.406, 718.9224, 7.667821, 5499.619, 99.93954, 99.87466, 99.99644, 99.99298, 99.96961, 99.991
37164.043040000004, 59.97767500092457, 59.980891484336375, 59.97893000133961, 32.95518788830545, 32.99196351811092, 32.947923185953094, 0.9999761668690328, 0.9999684574320676, 0.9999788392486434, 9351.448832802587, 9357.801245453857, 9367.133429282963, 222.42297264801596, 71.99099470888723, 59.578746732091986, 9355.54430024808, 9358.326912118186, 9366.517482540996, 285.04940673827946, 284.79160419529467, 285.30338216796537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.2224, 7.616041, 5500.253, 727.7836, 1.510451, 1099.51, 713.1499, 7.70779, 5495.182, 722.8494, 7.608736, 5500.138, 721.4306, 7.623661, 5499.926, 714.3299, 7.690345, 5498.355, 100.0, 99.99958, 99.94235, 100.0, 99.99725, 99.98431
37166.37724, 59.97791042309504, 59.980045796706285, 59.979230310558144, 32.9142751532928, 32.938408182207716, 32.91192252968752, 0.9999786741240451, 0.9999703596614935, 0.9999803852162489, 9347.644867449524, 9350.62684826232, 9360.176352870623, 228.2693613963006, 71.62230944695511, 60.55130055088455, 9346.445649490619, 9349.406254232954, 9358.475640454828, 285.0192854530008, 284.8448584069947, 285.3186621778691, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.2706, 7.636386, 5500.203, 736.6164, 1.48761, 1097.024, 708.2775, 7.753256, 5489.862, 728.3448, 7.542177, 5495.931, 715.1741, 7.688493, 5497.544, 707.948, 7.756085, 5491.049, 100.0, 99.72809, 99.82647, 99.92461, 99.96784, 99.83585
37168.669200000004, 59.98021256934608, 59.97959658907718, 59.983718021938465, 32.93443337448077, 32.986508889295635, 32.92286498098032, 0.999976316404326, 0.9999716704015138, 0.9999801130694743, 9347.434020753402, 9358.848403788605, 9358.829970531895, 222.8246266849601, 69.11912191277816, 58.884822006901004, 9356.972161451722, 9348.762061869635, 9360.176343754521, 285.19723532247554, 284.87140876545146, 285.2873968840493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.8817, 7.623358, 5500.46, 733.4062, 1.497741, 1098.575, 712.7617, 7.707054, 5496.606, 722.8494, 7.608367, 5499.692, 721.4306, 7.623296, 5500.246, 713.3755, 7.706093, 5498.121, 100.0, 99.81962, 99.93689, 100.0, 100.0, 99.95387
37170.97772, 59.98116765313083, 59.98250185804766, 59.981207909781524, 32.93136813331168, 32.9459299810328, 32.89210879881969, 0.9999778534412, 0.9999694641845068, 0.9999782610423616, 9345.87959344136, 9351.025691741972, 9355.368402766599, 222.55001666092903, 70.32129296023459, 59.50978680346543, 9347.001943335452, 9356.745892349762, 9355.380239873559, 285.1266062255196, 284.8306823009634, 285.31019400827313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.2421, 7.615862, 5500.196, 733.6981, 1.497925, 1097.999, 706.4916, 7.769086, 5488.786, 722.7911, 7.608736, 5500.086, 721.4306, 7.623661, 5500.03, 707.9877, 7.755718, 5490.988, 100.0, 99.87969, 99.7947, 100.0, 100.0, 99.8316
37173.287000000004, 59.9870665383765, 59.98932891043988, 59.98667612958574, 32.90842958442923, 32.93469603382318, 32.876293128158174, 0.999979458902504, 0.9999707328311098, 0.9999815710428596, 9344.054331477355, 9346.876849820277, 9345.451538524452, 223.4007606053883, 76.31296019107901, 59.75571050440885, 9342.850448975536, 9348.014353849054, 9346.43456978587, 285.0325659165371, 284.79516408168513, 285.3754117363705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 720.0, 728.5311, 7.544832, 5496.59, 727.1999, 1.512845, 1100.004, 700.1633, 7.822652, 5477.304, 716.5772, 7.674375, 5499.264, 727.7825, 7.552985, 5497.073, 701.6655, 7.810288, 5480.067, 99.93659, 99.98613, 99.58299, 99.98538, 99.94734, 99.64142
