TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37977.342000000004, 59.99843426130647, 59.99956948632988, 59.9970397388743, 17.804671851197714, 17.816770204867556, 17.796379725503296, 0.9999999882074435, 0.9999998914689802, 0.9999999538332556, 5030.762745737742, 5034.370723127395, 5022.881732488135, 90.36719381751641, 3.042170261384854, 0.03898043847675581, 5036.0980546531455, 5031.411273858473, 5031.892944503827, 284.60698630885275, 284.32423071771035, 284.7745288602856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.625321, 5500.538, 734.6124, 1.494426, 1098.032, 705.9092, 7.774425, 5490.297, 710.8682, 1.547494, 1098.803, 727.9923, 1.510983, 1099.839, 710.1151, 1.546116, 1099.288, 100.0, 99.80476, 99.82219, 99.94695, 99.98399, 99.93399
37979.68196, 60.001489530539594, 59.99924539217161, 60.00119878269477, 17.786020643332648, 17.80327433794171, 17.77094715613204, 0.999999900960505, 0.9999997922185234, 0.9999999351817842, 5029.681527835122, 5035.224815455796, 5033.3569459856235, 92.72785192039971, 5.2382155322875406, -0.32067682797651287, 5028.658689623253, 5027.806029629796, 5034.211366346788, 284.6537607511103, 284.3593209943286, 284.8496884947445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 715.0856, 7.685287, 5499.121, 729.7291, 1.506767, 1099.099, 709.2481, 7.743868, 5491.269, 710.072, 1.547127, 1099.121, 729.709, 1.506417, 1098.979, 706.5563, 1.553624, 1097.94, 99.98262, 99.90544, 99.81889, 99.93944, 99.92237, 99.83436
37981.9702, 59.998239542162615, 59.99660199939754, 59.99905992998741, 17.81192921677655, 17.823792128313496, 17.799703663347646, 0.9999999976720773, 0.9999994087591202, 0.9999999876170296, 5029.354941246365, 5037.480132014885, 5032.399751181036, 90.8095907588174, 8.114833711123993, 3.564846407884943, 5037.8612551403285, 5033.321761689889, 5028.634907865915, 284.5987085254128, 284.3790637386177, 284.81551222372946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.542, 729.9042, 1.506951, 1099.711, 712.1793, 7.716994, 5496.092, 705.5863, 1.555952, 1097.588, 723.7959, 1.519932, 1100.148, 712.8984, 1.542637, 1099.787, 100.0, 99.97234, 99.92962, 99.77928, 100.0, 99.97225
37984.33728, 59.99288535955182, 59.99655687764457, 59.998528804747785, 17.800293655196676, 17.825571728632077, 17.811520794254886, 0.9999999472517065, 0.9999999122286142, 0.9999999999013611, 5036.190220415514, 5029.065015721123, 5032.3377688334085, 91.80164030607199, 6.907336888010377, -4.3751131809463, 5033.561114247409, 5031.559590007192, 5034.769140892349, 284.6105950471004, 284.3804807700725, 284.7483698134274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 726.9144, 7.558931, 5497.71, 721.9274, 1.523897, 1100.222, 718.7211, 7.652936, 5500.184, 699.3918, 1.565697, 1095.584, 717.6538, 1.532898, 1100.212, 719.1411, 1.529635, 1100.202, 99.95967, 100.0, 100.0, 99.59713, 100.0, 100.0
37986.73548, 59.995149496091265, 59.99622476048995, 59.99213066536097, 17.804415210719043, 17.8235860507888, 17.790511488171262, 0.999999863142249, 0.9999997421643417, 0.9999998885213516, 5028.692654013796, 5034.899421417196, 5036.993628746985, 92.8770174816097, 2.6038030867694033, 2.5380957113115983, 5029.288213699204, 5037.354625683982, 5034.278956729846, 284.599040721046, 284.2621917324375, 284.70094058220093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.624964, 5500.49, 728.6007, 1.508793, 1099.555, 712.3152, 7.716074, 5496.094, 705.8193, 1.555217, 1098.144, 723.7005, 1.519932, 1100.111, 712.7195, 1.542637, 1099.737, 100.0, 99.98774, 99.92758, 99.79511, 100.0, 99.97052
37989.04812, 59.9945893354745, 59.99533060806378, 59.99697185659319, 17.802454481158424, 17.826470079265174, 17.79504089139818, 0.9999998839450432, 0.9999982052595952, 0.9999999986091846, 5033.578205561289, 5038.274188000651, 5030.230972866454, 92.80107920344417, 6.864582767588217, 4.953000231031638, 5023.75852312744, 5031.639485917599, 5033.070415221712, 284.6346690027039, 284.2658069110767, 284.69759748789744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3746, 7.625321, 5500.543, 728.27, 1.510266, 1099.417, 712.3734, 7.715889, 5496.266, 699.45, 1.565513, 1094.95, 723.7196, 1.519566, 1100.188, 719.3201, 1.530002, 1100.143, 100.0, 99.9456, 99.92856, 99.59594, 100.0, 100.0
37991.3822, 59.99560235692742, 59.99571487479326, 59.99490936554731, 17.79576468458007, 17.83860005394692, 17.78187269484792, 0.9999997933708952, 0.9999992139489434, 0.9999999025149698, 5030.2797808068835, 5031.212015637195, 5036.104752439577, 90.50141265973781, 8.861013482266571, 1.268074796045994, 5033.895083775035, 5032.0790966793475, 5029.372757203779, 284.62828704383406, 284.42479497890923, 284.78928692001784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 715.0264, 7.690105, 5498.802, 734.7292, 1.493873, 1098.373, 705.9869, 7.774425, 5488.468, 693.275, 1.575993, 1091.901, 729.5565, 1.507696, 1099.51, 723.5349, 1.520662, 1100.402, 99.97576, 99.85066, 99.78654, 99.26236, 99.94259, 100.0
37993.687600000005, 59.993519970891725, 59.99011382488324, 59.9907779278823, 17.790127042599007, 17.80913476149388, 17.788738847132894, 0.9999999141255879, 0.9999964970728733, 0.9999999908101608, 5027.981422361712, 5030.001085473914, 5031.36451373596, 91.99585434507105, 12.027036084509291, 3.534381084230745, 5026.244991608871, 5030.940922020777, 5037.554878464708, 284.5125902772325, 284.2946280620998, 284.79272623337096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.625321, 5500.652, 728.1727, 1.509345, 1099.107, 711.3252, 7.730247, 5493.771, 699.353, 1.566616, 1095.599, 727.5154, 1.509522, 1099.641, 724.2903, 1.516634, 1100.301, 100.0, 100.0, 99.90349, 99.51141, 99.94566, 99.99226
37996.000640000006, 59.99024217336837, 59.99026657755393, 59.98960659358322, 17.767942834746414, 17.774204799312454, 17.755910665840624, 0.9999998799614299, 0.9999974861586399, 0.999999985373604, 5027.198143561548, 5023.247367234015, 5023.678647413492, 95.38736732101552, 10.829072297121911, 2.953389806676114, 5024.333739651521, 5030.225093532562, 5020.422622896137, 284.58122973318535, 284.45944102084525, 284.8398697882281, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.8083, 7.61622, 5500.507, 725.9742, 1.514503, 1099.564, 702.1822, 7.806269, 5480.082, 704.2464, 1.55632, 1097.874, 736.5187, 1.48925, 1097.042, 731.9446, 1.500885, 1099.029, 100.0, 100.0, 99.63646, 99.73101, 99.73963, 99.85282
37998.31652, 59.98907604156778, 59.98864836996427, 59.98691306299561, 17.7868765064602, 17.80888798757822, 17.76746373235673, 0.9999999876503837, 0.9999978063448387, 0.9999998936596859, 5030.186844002604, 5029.886329763813, 5026.815657451879, 97.48260129622327, 11.916275611700712, 2.7816004842111397, 5030.969840472508, 5030.187715894315, 5027.555765244403, 284.61603239505195, 284.3924388862234, 284.7772196854251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.7009, 7.599622, 5500.281, 727.2777, 1.511003, 1099.707, 705.9481, 7.772952, 5488.289, 699.353, 1.565513, 1094.97, 730.3576, 1.505504, 1098.874, 725.4832, 1.515535, 1100.359, 100.0, 99.92083, 99.7868, 99.58489, 99.9294, 100.0
38000.632920000004, 59.986134792110185, 59.98727241566825, 59.98498910808396, 17.786566797980427, 17.826913937081887, 17.78714785116702, 0.9999997166982184, 0.9999985235909321, 0.999999785991658, 5029.860288512484, 5038.935882072966, 5033.791177675953, 96.72653706738083, 9.82100774790024, 6.350792555640641, 5029.9866746193375, 5027.937476772566, 5031.235042100986, 284.5220462623967, 284.34420737089204, 284.7649061908205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3746, 7.625321, 5500.652, 728.4645, 1.509345, 1099.587, 706.0452, 7.773872, 5488.171, 705.8387, 1.555217, 1097.772, 730.3004, 1.505139, 1099.0, 725.6622, 1.516084, 1099.427, 100.0, 99.96181, 99.78352, 99.7824, 99.90765, 100.0
38002.952280000005, 59.983470569735694, 59.98473048963126, 59.98448765778774, 17.788067468198516, 17.82025769353631, 17.80375139069587, 0.9999993414946553, 0.9999989896483503, 0.9999998384169536, 5031.373273444675, 5035.94150546369, 5032.824257311971, 86.0647587396893, 8.207643937588728, 3.095107028852226, 5033.255798580113, 5031.078528225651, 5037.190906137049, 284.550659674009, 284.3787376745055, 284.7687051237582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 715.0461, 7.689391, 5498.745, 734.8265, 1.493873, 1097.81, 712.3152, 7.715889, 5496.209, 712.0333, 1.543817, 1099.537, 723.8722, 1.519932, 1100.25, 719.4393, 1.529269, 1100.127, 99.96967, 99.83229, 99.92967, 99.95652, 100.0, 100.0
38005.2822, 59.98576805796616, 59.981415436220736, 59.9799652995345, 17.791315098200986, 17.83039816933633, 17.801671111998413, 0.9999999171388674, 0.9999981235539428, 0.9999997876578312, 5031.699926407063, 5037.586084820761, 5032.0011828789275, 93.1777779534832, 13.8404149359543, -0.6566721323617912, 5027.635649105688, 5033.580335505702, 5034.139698912235, 284.6603266187166, 284.3463982755277, 284.672646043934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.625321, 5500.653, 728.4839, 1.510451, 1099.773, 706.084, 7.772584, 5488.416, 705.8582, 1.555584, 1097.844, 730.3195, 1.504774, 1099.296, 725.7417, 1.515352, 1099.887, 100.0, 99.99831, 99.78878, 99.81226, 99.93457, 100.0
38007.611240000006, 59.98537495892218, 59.98212415799459, 59.98360030684288, 17.807853933548728, 17.838823487266957, 17.81143357824028, 0.9999998292807802, 0.9999989945915773, 0.9999998640633116, 5034.7388866405845, 5034.303222994791, 5035.419439613619, 92.58402902715443, 11.822666340421023, 4.139029702914286, 5035.69837813114, 5037.608397967598, 5033.252408062138, 284.58337900171614, 284.36117669348096, 284.72074263914493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.543, 728.3672, 1.50953, 1099.823, 712.3346, 7.715889, 5496.148, 712.0527, 1.544553, 1099.658, 723.7386, 1.519384, 1100.483, 726.6563, 1.512422, 1099.699, 100.0, 99.98252, 99.92856, 99.96921, 100.0, 99.97122
38009.954880000005, 59.98423944491367, 59.98547496822953, 59.987343716455904, 17.818772573048676, 17.825189650537872, 17.800693200341268, 0.999999999060445, 0.9999981033338542, 0.9999999133358898, 5030.856264904072, 5031.5561601227055, 5035.1322351052895, 93.12493396238915, 11.062265939100143, 3.330993079799555, 5032.20754708237, 5030.320732989511, 5032.876689684793, 284.62216423340885, 284.3844549095443, 284.71003895215233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.6242, 7.555362, 5497.485, 722.1609, 1.523897, 1100.406, 717.8087, 7.66214, 5499.699, 716.1888, 1.537014, 1100.302, 721.5641, 1.523401, 1100.484, 727.2129, 1.513704, 1100.146, 99.95497, 100.0, 99.99313, 100.0, 99.99651, 100.0
38012.27392, 59.98743370915691, 59.98599410154818, 59.98652177918671, 17.811208370711455, 17.831533082435804, 17.793854202532174, 0.999999999999918, 0.999997089960633, 0.9999999804110565, 5036.541084714973, 5031.150136796279, 5037.855638700465, 95.06850743773214, 5.1025863766719795, 4.414461933936309, 5032.1921541397505, 5035.518165418678, 5032.7399146212565, 284.5532370403811, 284.3119953660057, 284.74909243217166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3351, 7.625143, 5500.485, 728.3283, 1.510082, 1099.583, 712.3346, 7.716074, 5496.437, 712.0915, 1.544001, 1099.899, 724.1011, 1.519566, 1100.153, 725.6423, 1.516084, 1100.067, 100.0, 99.99235, 99.92964, 99.98943, 100.0, 100.0
38014.605, 59.99135746104206, 59.98706712448184, 59.988612567778915, 17.816555584191985, 17.795752783836942, 17.7829961497597, 0.9999999590380269, 0.9999994383091687, 0.9999999998777654, 5031.465289637206, 5030.300149515036, 5032.0235465301685, 92.10522525048788, 8.197010504614354, 1.802346892958667, 5029.405019978349, 5032.678503921302, 5026.769523620877, 284.5511646120232, 284.2675429494239, 284.62122261043714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 717.9245, 7.665298, 5499.625, 733.7175, 1.497188, 1098.311, 706.0258, 7.772768, 5488.577, 705.6251, 1.555768, 1097.903, 730.205, 1.505139, 1098.932, 719.3598, 1.529818, 1100.257, 99.99448, 99.83855, 99.79091, 99.84484, 99.90146, 100.0
38016.94556, 59.988252476727574, 59.986406898016924, 59.98451698996804, 17.802151961851862, 17.819699545289716, 17.812798434819282, 0.9999998998851697, 0.9999987523782272, 0.9999999846561094, 5032.4359855878265, 5037.889642504444, 5035.9361182756875, 90.31139107342028, 9.976847505920432, 1.2399599003845196, 5034.018466936722, 5033.355439120833, 5038.1551417459295, 284.56500823157404, 284.3808784631835, 284.74616245902416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.2957, 7.625321, 5500.49, 728.3867, 1.510082, 1099.756, 712.354, 7.716074, 5496.098, 711.8391, 1.544736, 1099.681, 723.834, 1.519384, 1100.386, 725.4832, 1.516451, 1100.215, 100.0, 99.97355, 99.9338, 99.96962, 100.0, 99.99015
38019.345160000004, 59.987534977156685, 59.98797251186782, 59.98783844372746, 17.791423952478038, 17.806556092664454, 17.804360035608703, 0.999999951023511, 0.9999961824775913, 0.9999994904771927, 5029.047352518051, 5033.838203493295, 5029.073561341815, 95.02177496802551, 10.53998108020096, 1.8912222753374408, 5023.114479128725, 5032.99981266453, 5034.1218032173365, 284.5891765722536, 284.48612545352984, 284.829960441671, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.624964, 5500.6, 728.4256, 1.50953, 1099.516, 706.084, 7.772584, 5488.004, 705.8387, 1.555217, 1097.854, 730.1096, 1.504956, 1099.41, 725.4634, 1.515718, 1100.177, 100.0, 99.96863, 99.78474, 99.80215, 99.94494, 99.98098
38021.6854, 59.988067538087854, 59.986956250500675, 59.98866629642014, 17.78607363841041, 17.807814163695937, 17.78388689162602, 0.9999999778063309, 0.9999970453966467, 0.9999997904599228, 5030.089584961976, 5027.674060107351, 5028.720624229095, 97.39431758976889, 12.946166005976465, 2.7127645095958997, 5029.862477580158, 5032.871243439187, 5033.750898561129, 284.5671373639193, 284.42279725872737, 284.7732440447275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.6439, 7.554827, 5497.491, 721.9274, 1.523344, 1100.414, 699.7169, 7.825965, 5476.261, 699.4889, 1.565513, 1095.405, 736.6904, 1.489981, 1097.233, 731.8055, 1.502717, 1098.788, 99.95297, 99.99642, 99.55862, 99.53249, 99.74709, 99.9212
38023.971040000004, 59.98810290393532, 59.990254198141976, 59.988957662049096, 17.792358593157047, 17.829673187090318, 17.788463989562977, 0.9999999777913527, 0.9999964471403211, 0.9999998825193774, 5030.678609859515, 5032.292820144141, 5034.117379933932, 96.6456849170736, 9.167932818141708, 0.10750073393368353, 5030.497922846792, 5034.9938222293595, 5032.813988050456, 284.5699799021896, 284.3907861037935, 284.7520584956409, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3746, 7.625143, 5500.595, 728.3672, 1.508977, 1099.6, 706.0646, 7.7724, 5488.354, 705.6251, 1.555584, 1097.495, 730.3195, 1.505139, 1099.26, 725.3839, 1.516451, 1100.09, 100.0, 99.96224, 99.78474, 99.7709, 99.93135, 99.99558
38026.2762, 59.98958865422821, 59.99013287128481, 59.98783663487183, 17.81146213368892, 17.815238102223233, 17.811719563603514, 0.9999999993332926, 0.9999979996615156, 0.9999997860325011, 5033.656343006433, 5034.607389896332, 5033.476884646354, 90.08296176227032, 9.719135092771921, 5.486643448317068, 5033.333779681617, 5036.9004874236, 5037.191856220194, 284.66580919863213, 284.4207474182675, 284.778179981399, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3746, 7.625143, 5500.652, 728.27, 1.508793, 1099.198, 707.0157, 7.764668, 5492.938, 707.7806, 1.550436, 1098.465, 726.4854, 1.515549, 1100.206, 720.4731, 1.527255, 1100.172, 100.0, 99.92287, 99.87021, 99.85905, 100.0, 100.0
38028.5592, 59.98805608035376, 59.98830418330933, 59.99062056985068, 17.804640033402553, 17.835092102196764, 17.802863626434647, 0.9999998218926824, 0.9999984046696528, 0.9999999393799672, 5028.943782649636, 5030.603798919259, 5031.866673464319, 92.19332184565792, 10.712811298849829, 1.8597934791391708, 5028.734637602913, 5037.14336394603, 5032.628686317524, 284.6200884368868, 284.47982428935774, 284.75387511325204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.0121, 7.676006, 5499.69, 732.0833, 1.501609, 1098.586, 708.1028, 7.756201, 5489.479, 707.0038, 1.554113, 1097.733, 730.205, 1.505139, 1099.067, 725.7218, 1.516084, 1099.613, 99.99296, 99.87007, 99.82995, 99.79251, 99.94244, 99.96341
38030.892960000005, 59.99632590940037, 59.99313370749072, 59.988361152477545, 17.805666252608514, 17.845039260972843, 17.79549871520271, 0.9999996862102403, 0.9999989508733569, 0.9999997647171227, 5032.593296134018, 5040.422718524845, 5034.64166551922, 96.48196852143701, 12.987617771505256, 1.6970361232101823, 5032.387589124118, 5043.435802832324, 5038.879594800037, 284.67545169999846, 284.37031440647456, 284.80143998591035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3351, 7.625321, 5500.652, 728.2505, 1.510082, 1099.078, 712.3346, 7.715889, 5496.381, 711.9167, 1.543633, 1099.057, 724.0057, 1.519749, 1100.213, 725.6622, 1.515352, 1099.853, 100.0, 99.98295, 99.93279, 99.9754, 100.0, 99.95906
38033.20280000001, 59.9914922009361, 59.992444422456245, 59.99384219849688, 17.81906035981562, 17.85022982291122, 17.803381863619762, 0.9999999291795447, 0.9999981418849181, 0.9999996754045171, 5030.203281502933, 5036.41717782603, 5036.826338464904, 90.50239631375325, 11.522956801894821, 2.7882314078228774, 5036.563164867731, 5038.396848587213, 5036.803753893422, 284.505110770179, 284.30641710537725, 284.8238112794574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.5848, 7.555719, 5497.543, 722.0247, 1.524081, 1100.472, 718.7017, 7.652936, 5500.292, 718.3249, 1.531498, 1100.1, 717.5775, 1.533081, 1100.152, 732.0838, 1.500519, 1098.425, 99.95391, 100.0, 100.0, 100.0, 100.0, 99.85507
38035.539840000005, 59.99291010645741, 59.989543186938, 59.99118325500042, 17.80062408829925, 17.824543257147596, 17.80140886587851, 0.9999999836633613, 0.9999978653815481, 0.9999997286310132, 5032.647085814564, 5035.661546763105, 5032.958390771681, 91.72819601282049, 9.052175437684554, 3.01934292815713, 5033.485058808955, 5036.123321045134, 5037.3259750121315, 284.5821724938267, 284.43958763005224, 284.8803259404832, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.427, 728.3672, 1.509898, 1099.599, 712.3346, 7.715705, 5496.154, 711.9556, 1.543817, 1099.362, 723.9485, 1.519201, 1100.275, 725.4832, 1.515535, 1099.954, 100.0, 99.96213, 99.93275, 99.94062, 100.0, 99.96607
38037.82804, 59.98697061023543, 59.9932564660329, 59.98917589105859, 17.803379277336337, 17.841181890102025, 17.810371729795605, 0.999999989832535, 0.9999975239702331, 0.9999999360368476, 5030.1915297235, 5036.802702069653, 5031.815042626302, 91.3812331255499, 9.201372434709697, 0.9016432657867881, 5028.864762900729, 5030.470159712713, 5029.849565970996, 284.63045118537326, 284.46422319101094, 284.87038174510064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.624964, 5500.375, 728.4061, 1.509898, 1099.574, 712.3152, 7.715889, 5496.095, 711.9167, 1.543633, 1099.489, 723.8913, 1.519384, 1100.286, 725.6821, 1.516084, 1100.157, 100.0, 99.9599, 99.93168, 99.95212, 100.0, 99.96873
38040.170320000005, 59.983401920942015, 59.98643766609475, 59.99012524401267, 17.809970224329902, 17.842224717295558, 17.803834093354332, 0.9999999795502789, 0.9999980420231498, 0.9999999089047199, 5033.426435499461, 5038.300382628645, 5035.461591231725, 91.44780975042909, 9.095200646251214, 0.9186349266897196, 5031.2153174549085, 5038.692931128206, 5035.077759911387, 284.5753876641314, 284.3708309832144, 284.7672318527035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 715.0659, 7.689927, 5498.745, 734.7875, 1.49461, 1098.027, 706.1422, 7.772584, 5488.393, 705.5086, 1.5554, 1097.985, 730.0906, 1.5066, 1099.349, 720.8708, 1.525057, 1100.088, 99.97576, 99.8431, 99.78795, 99.79344, 99.93938, 100.0
38042.519640000006, 59.98239157534266, 59.9839964007506, 59.98455884694354, 17.805644899666678, 17.83149607921801, 17.79081634751606, 0.999999974509179, 0.9999974557756386, 0.9999999618342733, 5026.493923831053, 5033.079597471898, 5032.795029544779, 94.77731652354424, 12.530058806877605, 0.6520663404276092, 5027.223255933666, 5032.617094889347, 5029.7710085591125, 284.5493081912417, 284.4288262872265, 284.82105967031833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.433, 728.4451, 1.50953, 1099.583, 711.4805, 7.730615, 5493.426, 708.9263, 1.549885, 1098.737, 728.2213, 1.508974, 1098.993, 725.7019, 1.515718, 1100.131, 100.0, 99.98958, 99.89051, 99.8838, 99.95094, 100.0
38044.90252, 59.9823243936705, 59.980735221533806, 59.983250312267444, 17.77886921392275, 17.79675033364912, 17.76300769212236, 0.9999999928716987, 0.9999970460845194, 0.9999999997317025, 5021.1990110119095, 5029.851291320736, 5028.403383630128, 96.1173915714229, 12.522455453353814, 0.059317793165519106, 5024.513959231768, 5028.861596583567, 5025.690184117949, 284.5878909198943, 284.4421522229026, 284.83692457733844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.2815, 7.611044, 5500.256, 725.7602, 1.51745, 1100.365, 701.7745, 7.80995, 5478.939, 700.5375, 1.565145, 1095.865, 736.6332, 1.48852, 1096.925, 731.885, 1.501435, 1098.916, 100.0, 100.0, 99.62567, 99.62267, 99.71904, 99.87466
38047.30376, 59.97526413668268, 59.97869668260574, 59.97865613918898, 17.80167195324902, 17.81589746072831, 17.798869181610446, 0.9999999897536959, 0.9999989261899239, 0.9999999816820854, 5027.6317582996435, 5027.253135376562, 5029.581338097698, 94.05892612032721, 12.555666834000021, -1.4870963547068072, 5026.346352347711, 5031.951103032728, 5036.602713585647, 284.50182827662087, 284.27442555425284, 284.80162271669553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.1632, 7.616576, 5500.659, 728.5423, 1.50953, 1099.962, 705.9092, 7.771847, 5488.338, 705.8387, 1.555584, 1098.125, 730.1478, 1.505139, 1099.029, 725.6821, 1.516268, 1100.401, 100.0, 99.99567, 99.78799, 99.82504, 99.87086, 100.0
38049.64188, 59.97208637596599, 59.97501173612717, 59.97505305490262, 17.786469927756542, 17.82219206494344, 17.78751701180254, 0.9999999887508922, 0.9999979844841291, 0.9999998875032495, 5029.552866588814, 5030.496330533982, 5028.115374717559, 92.62604419716808, 9.996303393857488, 1.41423398689426, 5034.04286039156, 5028.8133749672315, 5030.600058195906, 284.7144295342972, 284.47216439798814, 284.7700486832489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.6439, 7.555183, 5497.601, 728.2116, 1.510082, 1099.444, 705.9675, 7.773872, 5488.405, 705.8387, 1.555033, 1098.26, 730.3195, 1.505139, 1099.165, 725.8809, 1.515535, 1100.127, 99.95593, 99.9964, 99.78261, 99.79031, 99.91761, 100.0
38051.9582, 59.975251341636806, 59.976212007311005, 59.975926330929326, 17.799543449455072, 17.809872232655675, 17.785941150419934, 0.9999998368531352, 0.9999997827501645, 0.9999997845126619, 5036.936381278708, 5034.028680153165, 5031.929656376008, 91.01704231536951, 4.88442598934661, -4.0269438475752395, 5028.346748010379, 5025.206168114644, 5031.729097814136, 284.5973569692313, 284.36690383956096, 284.76258694005367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 733.9526, 7.476479, 5490.718, 734.9043, 1.494978, 1097.78, 712.257, 7.716442, 5496.147, 712.0333, 1.543633, 1099.55, 723.8531, 1.520479, 1100.614, 719.4195, 1.530002, 1100.218, 99.82983, 99.80741, 99.93371, 99.95771, 100.0, 100.0
38054.33088, 59.978778246683326, 59.975111401158756, 59.97847793487386, 17.805315576567104, 17.82838584222635, 17.79824296811329, 0.9999999995764028, 0.9999962631722467, 0.9999999582014428, 5034.451130625843, 5036.802559586169, 5033.193216788709, 95.48360204640915, 10.958673080337803, 1.862468621955486, 5035.309111418884, 5033.1526149418105, 5039.402672027487, 284.5563307742111, 284.42758950034334, 284.81068552429946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.6242, 7.555005, 5497.659, 728.4645, 1.509714, 1099.864, 706.0646, 7.772031, 5488.235, 705.761, 1.555952, 1097.505, 730.4149, 1.5066, 1099.688, 725.6025, 1.515901, 1099.97, 99.95393, 99.92188, 99.7847, 99.82284, 99.94532, 99.98909
38056.647320000004, 59.97801762103642, 59.97915043068885, 59.97757968196914, 17.807682841592836, 17.836189967510315, 17.81281338591709, 0.9999999887395837, 0.9999990849580409, 0.9999999943368285, 5032.021639527039, 5036.26496233135, 5037.491747867996, 91.96298116674237, 7.595448904849491, 6.694304705138848, 5032.053212394899, 5037.095442139527, 5034.160055913305, 284.6105390551603, 284.4930364597931, 284.8831878496441, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.6636, 7.555362, 5497.491, 728.3672, 1.509161, 1099.774, 712.354, 7.715705, 5497.186, 713.1013, 1.541243, 1099.906, 721.3925, 1.525593, 1100.677, 729.2209, 1.506013, 1099.228, 99.95288, 99.94934, 99.93752, 99.99413, 100.0, 99.92843
38059.00996, 59.98013434660282, 59.98420330630572, 59.98501468626287, 17.803187853655515, 17.83210111355753, 17.79767919386295, 0.9999999532667854, 0.9999991663944062, 0.9999999644162685, 5030.400234138237, 5033.352019346819, 5036.421468024089, 89.82597496361154, 9.021999631612744, 0.7721639933549795, 5030.203094010829, 5035.36196755381, 5032.101891735237, 284.66380191324856, 284.50143643437275, 284.89558666341776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.4337, 7.621931, 5500.48, 723.659, 1.51966, 1100.204, 715.8287, 7.68202, 5498.729, 714.2275, 1.540324, 1099.468, 723.2427, 1.520114, 1100.037, 725.6025, 1.516084, 1100.043, 100.0, 100.0, 99.97549, 99.9704, 100.0, 100.0
38061.34364000001, 59.986986706492544, 59.98638997549297, 59.98465427368021, 17.805949305338288, 17.830720203583674, 17.778954729025084, 0.9999999429059995, 0.9999986258137448, 0.9999999991686775, 5033.6846352201765, 5040.326310232904, 5033.858403985085, 92.38634643293494, 10.416703892756686, 1.753800375816354, 5030.373740826044, 5037.949757920251, 5040.588066683752, 284.7167126504495, 284.48493532812927, 284.8589843425925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.6812, 7.599979, 5500.338, 728.4839, 1.509714, 1099.426, 712.3734, 7.716074, 5496.548, 712.0527, 1.543817, 1099.643, 723.8913, 1.520114, 1100.076, 725.5627, 1.515901, 1099.891, 99.99821, 99.97079, 99.93584, 99.95292, 100.0, 100.0
38063.71388, 59.987613431506745, 59.98972827753151, 59.98917849769598, 17.812691731424923, 17.806048586443694, 17.799279250664288, 0.9999999868014309, 0.9999993663453377, 0.9999999846167068, 5019.041916428843, 5032.51746011284, 5027.262327123881, 91.6241809607559, 4.1610704209329015, 2.1568667958579226, 5026.659449505337, 5030.77655039661, 5033.848011720436, 284.61521610336314, 284.57122114739434, 284.9164397064076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 715.1447, 7.688677, 5498.577, 734.5346, 1.494241, 1098.046, 706.0452, 7.773504, 5488.511, 705.5669, 1.5554, 1097.636, 730.2813, 1.505139, 1098.922, 719.2405, 1.529635, 1100.11, 99.97882, 99.82099, 99.78572, 99.80129, 99.90934, 100.0
38066.151880000005, 59.9887308906735, 59.9904031934386, 59.99209431158564, 17.803167728123707, 17.8258061777427, 17.808086162110154, 0.9999996836295048, 0.9999983889547672, 0.9999995663400506, 5032.732376358177, 5038.962668649442, 5033.999764410558, 96.97676315576473, 9.950785575184, 0.46061620525233593, 5033.837854683531, 5033.442427438496, 5034.674481369706, 284.5998460513226, 284.56266558445657, 284.85988510560725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3746, 7.625321, 5500.485, 728.4451, 1.509345, 1099.828, 712.2958, 7.716258, 5496.318, 712.0139, 1.544553, 1099.449, 724.082, 1.519018, 1100.016, 725.523, 1.515718, 1099.98, 100.0, 99.95906, 99.93275, 99.95339, 100.0, 100.0
38068.516200000005, 59.991446832645124, 59.99553655746853, 59.992096188602, 17.766163148504667, 17.80729178781687, 17.78729748293942, 0.9999998462776746, 0.9999976264984747, 0.9999999872273875, 5027.68966398271, 5031.612993122391, 5018.111028582874, 94.74833821388256, 6.606896099416645, 0.7634534891847125, 5020.880309440255, 5028.511144022495, 5025.153274064738, 284.67434854624696, 284.5086877666271, 284.89873110862516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3351, 7.624964, 5500.542, 728.4256, 1.50953, 1099.39, 706.1034, 7.772584, 5488.454, 705.7222, 1.555033, 1098.062, 730.205, 1.505322, 1099.12, 725.6224, 1.514803, 1100.022, 100.0, 99.9916, 99.78867, 99.82244, 99.88347, 100.0
38070.856120000004, 59.99675429671551, 59.99723657838311, 59.996417299613945, 17.796912644976956, 17.79243616674233, 17.783724071784494, 0.9999999958375854, 0.9999971669721862, 0.9999999618033184, 5028.748412749668, 5026.191117420117, 5028.560976499689, 94.41397269294657, 11.544199781754742, 1.2580651758041768, 5027.130058591668, 5033.904183024736, 5032.909436803344, 284.6222325870234, 284.4833749026616, 284.8271471668367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.6242, 7.555183, 5497.653, 721.8691, 1.52445, 1100.128, 699.7557, 7.825597, 5477.145, 700.2462, 1.564042, 1095.883, 734.02, 1.496921, 1098.076, 727.9088, 1.510774, 1099.68, 99.95593, 100.0, 99.57517, 99.66833, 99.85411, 99.9695
38073.2324, 59.99833770433919, 59.99896736459521, 59.996684559470445, 17.810332360885983, 17.79935312726469, 17.79351661542138, 0.9999999939706113, 0.9999970471210237, 0.9999997397065047, 5026.407950970677, 5029.238644995199, 5035.813219928463, 96.31766965794714, 12.29948811482393, 0.10468075103108276, 5029.894295868168, 5032.768177079199, 5028.393497327384, 284.58508545618696, 284.39601382910547, 284.85134403821655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3549, 7.624786, 5500.485, 728.4061, 1.509345, 1100.084, 706.084, 7.771479, 5488.692, 701.3142, 1.563307, 1095.971, 730.0906, 1.505322, 1099.205, 725.4236, 1.516268, 1099.953, 100.0, 99.93128, 99.78046, 99.56851, 99.88418, 100.0
38075.534360000005, 59.998927868766, 59.99943921684067, 59.99749109020579, 17.7934889544622, 17.80948826149239, 17.796406735145137, 0.9999998307085181, 0.9999977895059502, 0.9999999574816999, 5028.995331753469, 5033.766703563623, 5032.321386401557, 91.71919348221809, 11.083326663732805, 1.5354155165568955, 5031.344343320128, 5031.542709333275, 5032.875163864032, 284.69598903624296, 284.5040952994473, 284.8911265168645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 718.4568, 7.659766, 5499.883, 732.3945, 1.499767, 1097.92, 711.6746, 7.719203, 5496.032, 692.906, 1.57489, 1092.496, 723.8531, 1.519018, 1100.409, 719.2803, 1.529635, 1100.198, 100.0, 99.80948, 99.93013, 99.31643, 99.97323, 100.0
38077.87832, 59.996965909252104, 60.000363134134155, 60.000500535856176, 17.79838700607568, 17.815439602824487, 17.77855465762552, 0.9999998933312586, 0.9999969729381222, 0.9999997823592559, 5025.159987713329, 5029.386554599442, 5037.718569378908, 94.051681268003, 16.296552149343142, 3.6269563347120766, 5029.077490695802, 5031.133707280798, 5031.990405245809, 284.66183079588245, 284.4898492648144, 284.8148681763166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.0789, 7.626571, 5500.542, 728.4451, 1.508609, 1100.262, 706.1228, 7.772768, 5488.87, 699.586, 1.566616, 1094.772, 730.0524, 1.504774, 1098.651, 725.4832, 1.515718, 1099.983, 100.0, 99.90739, 99.78165, 99.5233, 99.87592, 99.98515
38080.26428, 59.995302491394575, 59.99944511976766, 60.001529708602234, 17.81278894842591, 17.81651654258468, 17.793914924697383, 0.9999998986714234, 0.9999984495812501, 0.9999999559975518, 5033.560484868254, 5034.732702305209, 5030.516849786432, 89.50617992018624, 7.35381131403642, 1.9675319463974574, 5032.3295713896605, 5039.207207875812, 5032.909336532466, 284.6705215198308, 284.4605161926665, 284.79674891802205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3943, 7.624786, 5500.542, 728.3867, 1.509161, 1100.1, 712.3152, 7.716074, 5496.374, 699.353, 1.5668, 1094.906, 723.7959, 1.519384, 1099.869, 725.5031, 1.516268, 1100.093, 100.0, 99.92605, 99.93071, 99.61389, 100.0, 99.98557
38082.6166, 60.00296987238655, 60.00002662224302, 60.00056393562827, 17.82764772642224, 17.84002491963615, 17.813289505628017, 0.9999998291639796, 0.9999991482662443, 0.9999998132379321, 5033.071406783868, 5037.766267691566, 5036.192954416196, 92.59734315545984, 8.755309742186682, -4.306290053464863, 5029.492983917691, 5035.931656239754, 5037.42007981368, 284.6265752695994, 284.4171608157652, 284.88188007410844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.6242, 7.555183, 5497.653, 722.0052, 1.523344, 1099.935, 718.6823, 7.652752, 5500.296, 705.8193, 1.554849, 1098.212, 717.7682, 1.532898, 1100.291, 731.9048, 1.500885, 1098.829, 99.95498, 100.0, 100.0, 99.76518, 99.98831, 99.89308
38084.89596, 60.00882840027591, 60.00705183397083, 60.00462356992144, 17.808699867549883, 17.837878844669635, 17.79775689496267, 0.9999999204777076, 0.9999968050512861, 0.9999999173688678, 5031.470367119674, 5036.000612048681, 5037.253405166924, 89.90993661758057, 10.248351184506419, 3.6232816105127768, 5030.655039714977, 5031.6322374744095, 5035.792050633482, 284.74342979306476, 284.4954654620513, 284.8578421768195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3746, 7.625143, 5500.601, 728.3478, 1.510082, 1099.447, 712.354, 7.715705, 5496.269, 699.45, 1.565697, 1095.787, 724.2155, 1.519384, 1100.243, 725.4236, 1.515901, 1099.929, 100.0, 99.99598, 99.93182, 99.56109, 99.97701, 99.99674
38087.272840000005, 60.00770895494595, 60.006988386780186, 60.0081429721893, 17.798840329682907, 17.840687665613782, 17.79817276653033, 0.9999994646752678, 0.9999992569384158, 0.999999942205188, 5024.253923377835, 5035.269185145868, 5028.529505835754, 89.21511528270503, 7.253134324898383, 2.168146487790267, 5028.552959350514, 5034.861618676639, 5028.754765399169, 284.636512905475, 284.4907914734623, 284.8912771043128, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3351, 7.624964, 5500.71, 728.3478, 1.510082, 1099.503, 711.9464, 7.723989, 5494.841, 707.7418, 1.551723, 1098.548, 727.4391, 1.511531, 1099.196, 720.4135, 1.528537, 1100.054, 100.0, 99.99235, 99.91485, 99.87722, 99.97432, 100.0
38089.672880000006, 60.0067106783211, 60.006449937387096, 60.007413039722906, 17.81497489525605, 17.83823049069687, 17.79971836801876, 0.9999999299735352, 0.9999987586742056, 0.9999997832136802, 5034.247957091998, 5031.198936825656, 5033.040783324641, 90.72733443846823, 9.600801043666252, 6.081898200903424, 5032.098894727142, 5038.295553387096, 5031.628539974412, 284.6617478281455, 284.56307141811976, 284.86839654022145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.3079, 7.670831, 5500.304, 731.5385, 1.503635, 1099.177, 710.6263, 7.727486, 5495.863, 705.7805, 1.5554, 1097.732, 724.0248, 1.519566, 1100.15, 725.5826, 1.515901, 1099.915, 99.99731, 99.92076, 99.90913, 99.80309, 100.0, 99.99133
38091.983400000005, 60.003123124862086, 60.0018464255185, 60.00420827074287, 17.78735952807737, 17.796905027737626, 17.8096059719456, 0.9999999995718571, 0.9999981167683415, 0.9999999989987305, 5028.854196515605, 5034.844230638964, 5030.192312318725, 95.14546515563643, 10.954319795406263, 1.3379507044191996, 5031.376560275356, 5032.016801891366, 5034.499877640044, 284.60089681742755, 284.4712870477477, 284.8730085436388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.3351, 7.625143, 5500.542, 728.4061, 1.50953, 1099.666, 705.9286, 7.772031, 5488.349, 712.0333, 1.543817, 1099.416, 730.205, 1.505139, 1099.058, 725.7814, 1.516451, 1100.089, 100.0, 99.96587, 99.78982, 99.95385, 99.92218, 99.99483
