TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
38108.53992, 59.98331006997962, 59.97893578465787, 59.98472723719907, 27.926433176234134, 27.960073290641088, 27.917484597363018, 0.9999855560212958, 0.9999806225119823, 0.9999872495878693, 7922.239769010976, 7921.882638374337, 7914.576463379796, 174.7964729132259, 50.68015628243029, 44.09137453788253, 7921.154288060768, 7919.37439066713, 7921.888155711216, 285.00618420968607, 284.6645891704137, 285.08119470559274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 727.5256, 7.556254, 5497.705, 728.2116, 1.510266, 1099.197, 704.9193, 1.55662, 1097.789, 706.9456, 7.765387, 5489.576, 731.483, 7.509154, 5492.954, 726.1791, 7.571317, 5498.524, 99.95886, 99.92563, 99.75419, 99.81205, 99.87141, 99.97079
38110.84236, 59.9816680132579, 59.98102818305567, 59.98155976211398, 27.94077540165064, 27.966352125556064, 27.939450830314833, 0.9999851998372671, 0.9999781510291245, 0.9999852158177516, 7921.613898128201, 7924.58383522035, 7920.004611254833, 177.1695208246574, 49.17797878105951, 47.16280233249881, 7921.311299494436, 7917.3228422427965, 7922.6879207616685, 285.01361588528624, 284.7288817762499, 285.0730991479797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.626392, 5500.537, 728.2894, 1.509714, 1099.487, 705.0163, 1.556252, 1097.566, 706.8485, 7.765755, 5489.516, 731.483, 7.509154, 5493.005, 726.1791, 7.572049, 5498.525, 100.0, 99.95401, 99.76601, 99.80907, 99.87141, 99.97381
38113.12896, 59.98190792728935, 59.97987260624765, 59.976486871051264, 27.935178993126865, 27.982762211183527, 27.945057333233716, 0.999986020878912, 0.9999804657382693, 0.9999877514609233, 7914.664180837207, 7929.234259434243, 7931.548236376315, 178.48645544266628, 50.28423244917235, 40.9846110364374, 7919.016160569859, 7913.377304188335, 7927.894946268906, 284.9317261080946, 284.60208288919705, 285.06312539555404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.539, 7.684929, 5498.984, 734.5541, 1.494794, 1098.293, 711.3446, 1.545207, 1099.514, 713.3926, 7.71078, 5495.916, 725.0548, 7.584396, 5499.038, 719.8569, 7.640719, 5500.017, 99.96565, 99.84346, 99.92158, 99.91891, 99.9811, 100.0
38115.47164, 59.98265032528051, 59.97869400201287, 59.981166400931855, 27.935690802839684, 27.99331016642132, 27.950250718520437, 0.9999841294342705, 0.9999820791280205, 0.999983720447465, 7923.195084289617, 7924.018788253364, 7932.171744906038, 178.04066422945237, 50.90374534351986, 42.309688661275686, 7926.233244354963, 7924.557331657191, 7927.1364245382, 284.9922008451135, 284.68411316516284, 285.1635125058425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.626571, 5500.594, 728.3478, 1.509714, 1099.77, 704.764, 1.557356, 1097.763, 706.8873, 7.763364, 5490.878, 730.2241, 7.524312, 5495.629, 723.8132, 7.60263, 5500.146, 100.0, 99.99842, 99.79524, 99.81538, 99.91379, 99.99771
38117.78424, 59.98419419535687, 59.985629211783404, 59.98425666766675, 27.93788824195685, 27.9869555820226, 27.931072066073853, 0.9999874747705199, 0.9999809332746017, 0.9999838663995859, 7920.803176128167, 7927.912663561247, 7932.639352489462, 177.98848431080773, 47.56894728431689, 41.20665177463616, 7925.992487981313, 7925.863835556434, 7932.367663801364, 284.9812032122661, 284.68259970910265, 285.1681788794774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.626035, 5500.484, 728.4256, 1.509898, 1099.949, 712.3928, 1.542814, 1099.782, 716.1888, 7.674191, 5499.488, 721.7549, 7.626218, 5500.127, 714.0913, 7.697486, 5497.212, 100.0, 99.994, 99.97878, 99.99963, 100.0, 99.96419
38120.09012, 59.98892544652218, 59.9891530835945, 59.990371035682365, 27.952672561035335, 27.980539590217866, 27.955811388788838, 0.9999868258710766, 0.9999783766872397, 0.9999865765241526, 7922.627419995269, 7922.723754070588, 7923.335406785779, 175.52423197118287, 49.842322149485426, 40.13646671575657, 7926.0303557563475, 7926.330045766781, 7929.715073819444, 284.9954021986465, 284.611995746736, 285.1635041785181, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 726.323, 7.578027, 5499.196, 724.5345, 1.518003, 1100.47, 713.441, 1.54263, 1099.673, 713.9946, 7.69938, 5497.987, 725.0548, 7.584396, 5499.146, 719.8569, 7.641451, 5500.159, 99.9833, 100.0, 99.96883, 99.95071, 99.98014, 100.0
38122.36668000001, 59.99125536799087, 59.99009665223939, 59.9886839806542, 27.95075907351409, 27.98357489414922, 27.939792022996393, 0.9999858377060965, 0.9999784081745271, 0.9999848711659406, 7922.593409831468, 7928.653249856405, 7926.746414500466, 178.15927497381563, 51.113984297910065, 40.930385602994306, 7918.863070697657, 7927.386227364236, 7930.6646919189525, 284.9291518139571, 284.6354668945566, 285.1139365879901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2169, 7.626214, 5500.427, 728.0559, 1.510635, 1099.591, 717.537, 1.533427, 1100.319, 719.5482, 7.64367, 5500.146, 718.8555, 7.652151, 5500.357, 713.5744, 7.704079, 5497.232, 100.0, 99.96139, 100.0, 100.0, 100.0, 99.94827
38124.65204, 59.98940632374036, 59.98798405193942, 59.98635049821737, 27.937865996523602, 27.986453798613425, 27.94690030156641, 0.999985716861818, 0.9999798759436346, 0.9999863462108199, 7916.454878264968, 7918.028946579932, 7924.947162857977, 175.23083434514365, 47.823044681728334, 42.96460425287046, 7923.005468203637, 7919.746584971845, 7924.352453648085, 284.97038727557805, 284.67206800489765, 285.11237850123905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 714.8096, 7.692246, 5498.633, 734.5152, 1.495347, 1098.099, 723.7682, 1.520357, 1100.441, 725.7816, 7.576008, 5498.591, 712.6753, 7.712965, 5497.009, 707.2919, 7.762494, 5489.831, 99.98001, 99.8653, 100.0, 99.97606, 99.93229, 99.81371
38127.00336, 59.98979599426316, 59.98452386870699, 59.98489755116742, 27.973341210700355, 27.998907708677965, 27.9656438607815, 0.9999862255894967, 0.9999793629021327, 0.9999860124423658, 7923.773339740557, 7928.494836046977, 7931.000327464062, 176.96054822406495, 48.79326378233873, 42.82424567891621, 7929.233033617552, 7932.617155967722, 7922.797270815182, 284.7063190257382, 284.48158205213565, 284.8986012121523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2563, 7.626214, 5500.479, 728.2116, 1.510635, 1099.981, 717.6534, 1.532874, 1100.596, 719.5482, 7.644221, 5499.969, 718.8365, 7.651055, 5499.924, 713.1171, 7.708657, 5496.964, 100.0, 99.95764, 100.0, 99.99803, 100.0, 99.94339
38129.329320000004, 59.98525589617382, 59.98313106090697, 59.98023293368314, 27.938684253586683, 27.995463438032225, 27.942169468078273, 0.9999873285627703, 0.99998081454753, 0.9999848470915079, 7926.515378952092, 7920.818436990486, 7926.609842109373, 174.96007722470677, 46.644629924562196, 46.8901785596081, 7923.678354022905, 7920.805791364119, 7928.240741976634, 284.92524336091304, 284.56593159148747, 285.02562608451865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.626392, 5500.704, 728.4061, 1.510451, 1099.612, 724.0787, 1.520541, 1099.886, 725.801, 7.576191, 5498.931, 718.8365, 7.65069, 5499.922, 713.5942, 7.704079, 5497.759, 100.0, 99.97588, 100.0, 99.97606, 99.99718, 99.94829
38131.634600000005, 59.98181768540695, 59.9846289455428, 59.983014784638165, 27.95890551471681, 27.97597868437251, 27.939755359122962, 0.9999864112836466, 0.9999795018308506, 0.9999857605504017, 7921.372269818894, 7930.563989090971, 7928.294246328702, 181.14845913771478, 50.91495715110091, 42.66203197756249, 7920.235025939216, 7930.633336859429, 7919.166679600275, 284.9080469464556, 284.6422752696475, 285.11042513590974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 727.5453, 7.556076, 5497.594, 721.9858, 1.524081, 1099.917, 730.1353, 1.505816, 1098.785, 732.0927, 7.501911, 5492.186, 725.093, 7.58531, 5499.398, 718.6043, 7.658482, 5499.843, 99.95696, 99.99108, 99.94563, 99.85757, 99.98287, 99.99348
38133.946, 59.9776191886576, 59.97914177311588, 59.979074991092126, 27.957004126567192, 27.988115678871164, 27.958991875149504, 0.9999884154978411, 0.999981838237592, 0.9999888540453742, 7919.468148996752, 7925.106629613403, 7930.200212631979, 177.3904954112411, 49.27097880682686, 39.42525191413233, 7925.678593192145, 7922.183868230956, 7924.211064145482, 284.8672047980086, 284.5195175843994, 285.0818823088251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2563, 7.626392, 5500.588, 728.1532, 1.509714, 1099.317, 724.2729, 1.517412, 1100.28, 725.801, 7.575456, 5498.873, 718.8555, 7.651237, 5500.251, 713.634, 7.703346, 5497.198, 100.0, 99.93651, 100.0, 99.9781, 100.0, 99.94612
38136.31504, 59.977892207956586, 59.978550870316795, 59.981037425824205, 27.947728419206047, 27.939899414348808, 27.92718932843586, 0.999985305461133, 0.999982040061507, 0.9999887267240457, 7924.219085060649, 7922.9045295700125, 7926.55402953161, 179.76558058663306, 48.11840852700789, 38.44741506358196, 7920.039783536127, 7922.747762809576, 7919.001968450613, 284.87245350829824, 284.60834108636595, 285.0501055591644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2366, 7.628177, 5500.605, 729.6902, 1.505477, 1098.55, 733.2023, 1.49698, 1097.952, 721.5483, 7.630431, 5499.919, 712.7707, 7.711687, 5496.736, 707.3913, 7.761029, 5490.118, 100.0, 99.86682, 99.86353, 100.0, 99.94276, 99.81893
38138.63072, 59.980621601780555, 59.98228498349472, 59.98387110976527, 27.956131546075294, 27.990592383286593, 27.94533581422127, 0.999986284125967, 0.9999832874582159, 0.9999887849151816, 7922.360135959568, 7926.301298952633, 7927.535450291023, 176.4162249130777, 47.78679258330794, 36.343120891804574, 7922.130313213479, 7920.589648053098, 7929.373012403954, 284.9578340859485, 284.6631759151092, 285.10852308549, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 718.9496, 7.647094, 5500.688, 728.9703, 1.508056, 1099.63, 730.1158, 1.506, 1099.632, 725.8204, 7.575824, 5498.702, 718.8937, 7.650872, 5500.142, 713.137, 7.705177, 5497.349, 100.0, 99.9599, 99.96019, 99.975, 100.0, 99.94301
38140.994920000005, 59.986708718124014, 59.98222066190199, 59.98249645462683, 27.941406665707603, 27.962359767947152, 27.92479537987725, 0.999985143030252, 0.9999840217271164, 0.9999873441197197, 7915.251219051593, 7921.2961161813455, 7923.79790459257, 179.78150229923403, 44.89895447039544, 42.58361357354221, 7921.1098474588725, 7919.977370382375, 7922.287565573963, 285.0078332226068, 284.52694633534793, 285.00034302138715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.626214, 5500.589, 734.593, 1.494794, 1098.162, 736.3859, 1.490169, 1097.38, 725.801, 7.575824, 5498.76, 712.7135, 7.712417, 5496.731, 707.2124, 7.762677, 5489.902, 100.0, 99.81073, 99.76566, 99.975, 99.93215, 99.81893
38143.271360000006, 59.98447990696686, 59.984849701082375, 59.989016709145105, 27.89871800035159, 27.942318134421654, 27.877246388766544, 0.9999857756593121, 0.9999835062872117, 0.9999850796404604, 7907.2944132768425, 7909.9719427911305, 7911.718037579012, 174.70952831830482, 49.47919074728679, 42.95283728698553, 7911.773159609074, 7911.732246383619, 7917.2157225967985, 284.9205213953389, 284.55689703345314, 285.11039653675977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 727.5453, 7.556611, 5497.647, 740.8966, 1.478032, 1095.136, 742.7724, 1.472682, 1093.95, 732.0732, 7.501727, 5492.238, 706.2853, 7.770858, 5489.037, 700.9896, 7.815415, 5478.8, 99.9579, 99.56136, 99.47258, 99.85452, 99.79927, 99.60998
38145.55872, 59.98331431195693, 59.98795411055819, 59.983324671737556, 27.940089564189684, 27.976377371521977, 27.95652269298207, 0.9999846291698767, 0.9999816235280269, 0.9999869010556788, 7924.327523984942, 7917.663448067092, 7921.490182262756, 178.52175309324184, 44.20912602554313, 38.65590893089575, 7921.569903865801, 7914.443383143775, 7924.868293997541, 284.9180793980083, 284.59688649407957, 285.04524439009856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.626214, 5500.646, 734.6319, 1.495162, 1098.22, 736.3665, 1.489801, 1097.127, 725.801, 7.576008, 5498.761, 712.6181, 7.714061, 5496.555, 707.3516, 7.761395, 5489.893, 100.0, 99.84211, 99.7851, 99.97607, 99.93685, 99.81484
38147.9524, 59.98177431801964, 59.983460438213875, 59.98777100576241, 27.938811425816997, 27.984203970688405, 27.94583566051707, 0.9999847735349677, 0.9999811871551141, 0.9999850409049571, 7925.6728659461605, 7926.63609529195, 7925.219366758414, 176.48598144113794, 49.47940204490959, 39.658591566526866, 7925.945715121616, 7926.174095759053, 7925.39317224973, 284.89835864150274, 284.5115965036829, 284.97063269643223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2366, 7.626035, 5500.704, 734.4763, 1.495162, 1098.256, 736.4441, 1.490722, 1097.287, 725.801, 7.576008, 5498.99, 712.7135, 7.702373, 5497.694, 708.4649, 7.750957, 5491.591, 100.0, 99.8401, 99.76937, 99.98023, 99.95324, 99.84571
38150.291600000004, 59.98256998590883, 59.98647446196601, 59.98130060996976, 27.951031979937202, 27.971878894349203, 27.924962164215867, 0.9999851496570257, 0.9999799819905354, 0.9999861134796163, 7920.122554956912, 7923.824048915346, 7920.849610583429, 177.4486171416156, 48.87990356886826, 39.534650030940156, 7919.700517885305, 7924.215404109266, 7918.466269561605, 284.9003121051304, 284.6479964082079, 285.0475055353248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.0264, 7.691533, 5498.188, 728.4061, 1.510266, 1100.012, 731.0282, 1.503607, 1098.917, 721.3348, 7.621422, 5500.552, 715.1169, 7.694885, 5498.17, 708.4252, 7.75169, 5490.143, 99.96565, 99.95574, 99.88229, 100.0, 99.96063, 99.83905
38152.67424, 59.989312407413166, 59.98516486799166, 59.986711878765654, 27.957096800941155, 27.97897089642702, 27.935979066482105, 0.9999888440166571, 0.9999813765983216, 0.9999869446080445, 7923.5777307074995, 7925.189642177492, 7929.121572326433, 177.95046800885052, 49.38917502534059, 35.73927702560104, 7923.34395879694, 7918.334895273713, 7924.527559986046, 284.8911465014654, 284.6472999169966, 285.02163438498775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2563, 7.625857, 5500.536, 731.5969, 1.50382, 1098.854, 731.9406, 1.500478, 1098.67, 725.801, 7.576191, 5498.82, 718.8937, 7.650142, 5499.928, 713.5346, 7.704262, 5497.648, 100.0, 99.89445, 99.89393, 99.97714, 99.99623, 99.95468
38155.04136, 59.990553923050825, 59.990582827845344, 59.9854538461662, 27.945955709798074, 27.96544108450221, 27.939481182544306, 0.9999884505388418, 0.9999768625450183, 0.9999865305566159, 7922.641583642519, 7920.175455897707, 7927.178873257694, 180.88468963379103, 51.461638841640706, 40.70771465862936, 7922.137338200061, 7920.566511957188, 7924.518458963005, 284.92989375527526, 284.61255958318935, 285.0558922321082, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 725.4753, 7.572852, 5498.65, 722.1025, 1.523713, 1100.211, 723.6906, 1.519989, 1099.944, 732.0538, 7.501727, 5492.245, 725.0739, 7.582935, 5499.153, 719.8966, 7.640536, 5500.507, 99.97673, 100.0, 100.0, 99.85759, 99.97828, 100.0
38157.345440000005, 59.98892437131983, 59.986821264781746, 59.98774323267275, 27.962338788970833, 27.968244370892833, 27.94819968742947, 0.999988037559028, 0.9999814266245289, 0.999986712033716, 7922.385370181636, 7924.880272053738, 7925.601698718783, 178.53911301055857, 51.60177398001497, 40.405212459257655, 7923.702849389672, 7922.893236721344, 7925.546366958732, 284.9762515161968, 284.6620466324924, 285.0859882235204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2366, 7.626214, 5500.646, 728.2894, 1.50953, 1099.67, 730.3682, 1.504895, 1098.994, 725.801, 7.575824, 5498.708, 718.9128, 7.65069, 5500.245, 713.5942, 7.703529, 5497.235, 100.0, 99.96863, 99.89511, 99.97915, 100.0, 99.9588
38159.62928, 59.988533313982, 59.99262058881548, 59.991797294222394, 27.941209725203855, 27.97582919420208, 27.94274410691094, 0.9999872467170099, 0.9999813883972258, 0.9999844782289705, 7925.778493942356, 7923.72249131977, 7928.068136739654, 173.59123743848681, 47.73921228294239, 41.30428918038933, 7924.103298561918, 7925.393561884022, 7927.528485801397, 284.8051976968593, 284.60428492737674, 285.0390615297275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2366, 7.626035, 5500.646, 728.3283, 1.509898, 1099.282, 723.9429, 1.519437, 1100.245, 725.7622, 7.576008, 5498.65, 718.9318, 7.652151, 5500.197, 713.5545, 7.702065, 5497.354, 100.0, 99.98177, 100.0, 99.97606, 100.0, 99.95716
38162.000040000006, 59.99001888933205, 59.99097814370993, 59.99102019103743, 27.95051444147259, 27.964086141073818, 27.942693456424806, 0.9999827257392374, 0.9999854628961936, 0.9999857952538014, 7917.92665212576, 7928.415270838979, 7926.811924809128, 176.3054660937712, 48.61794673083932, 45.505185386030234, 7926.200169256043, 7927.018155698511, 7931.621951313985, 284.95364048003336, 284.6093959426139, 285.0851546612852, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.0264, 7.69064, 5498.466, 734.6124, 1.495715, 1098.256, 717.6923, 1.533427, 1099.9, 719.49, 7.643301, 5499.634, 712.1031, 7.711321, 5496.469, 707.3913, 7.759747, 5491.277, 99.97293, 99.76816, 99.98952, 100.0, 99.93742, 99.84
38164.31812, 59.98786859451298, 59.99031369669056, 59.98835014629881, 27.95252910339216, 27.975397860987126, 27.946816003232335, 0.9999851190979402, 0.9999800759459683, 0.9999864599350349, 7916.165534996504, 7922.91562693418, 7924.239963874498, 175.82278944088102, 48.97219274872623, 41.223492665175854, 7915.1461120543045, 7921.556448539716, 7929.972903183406, 284.8107796492111, 284.56800210259667, 285.1068946244215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2169, 7.626035, 5500.594, 728.3088, 1.510266, 1099.898, 723.8458, 1.519805, 1100.232, 725.7816, 7.575824, 5498.426, 718.8937, 7.650507, 5499.977, 709.6379, 7.738872, 5493.689, 100.0, 99.93969, 100.0, 99.96998, 99.99817, 99.87753
38166.59384, 59.98773567641826, 59.98947765309149, 59.9865536681531, 27.909166468000464, 27.968628979000197, 27.90244380992266, 0.9999870841994255, 0.9999832121751658, 0.9999811610322414, 7912.124817159776, 7914.493431171895, 7922.801502280731, 176.62113141902228, 48.83548645778319, 42.14530578812453, 7913.6732211921535, 7907.375942569078, 7916.35829485761, 284.8457829690056, 284.5705617177025, 285.0404851668054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2563, 7.626214, 5500.479, 734.4374, 1.494241, 1097.752, 725.1076, 1.517044, 1100.271, 727.8594, 7.544567, 5496.09, 722.7277, 7.606129, 5499.725, 702.5005, 7.808823, 5479.7, 100.0, 99.81215, 100.0, 99.93631, 100.0, 99.6295
38168.89796, 59.98239690014684, 59.985501801631735, 59.98322356834094, 27.94894640168065, 27.99259416767625, 27.942901781158525, 0.9999851195220844, 0.9999821181564205, 0.999985679780629, 7915.391623418382, 7925.00390032314, 7924.8474542030335, 180.96027636262215, 46.146865635606446, 44.63690763820773, 7926.672340175047, 7916.817803828496, 7927.229747043046, 284.9267886140558, 284.58307684742067, 285.1477551174744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 726.4216, 7.576242, 5499.15, 737.9005, 1.486321, 1097.038, 726.2529, 1.516124, 1100.578, 726.8885, 7.571043, 5498.712, 718.9891, 7.649776, 5500.187, 707.2919, 7.762311, 5489.769, 99.97848, 99.72244, 100.0, 99.97039, 100.0, 99.82005
38171.23808, 59.98106875177538, 59.98447620204391, 59.982406576633345, 27.940412165566393, 27.96897726792431, 27.919979299544273, 0.9999907397091772, 0.9999796989259113, 0.9999853488267811, 7914.858211680035, 7918.169000855876, 7928.794484261648, 179.72688970100762, 49.15983218464032, 42.25532923539322, 7923.659334187242, 7927.515439747996, 7924.2038315391055, 284.85994657252303, 284.6611719781167, 285.12115678952335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.626392, 5500.542, 734.6124, 1.494241, 1098.269, 729.9023, 1.506, 1099.234, 725.7816, 7.576008, 5498.649, 718.9128, 7.650507, 5500.524, 707.2919, 7.763227, 5490.07, 100.0, 99.84127, 99.92901, 99.975, 100.0, 99.81145
38173.632600000004, 59.983129697031, 59.983164567344105, 59.98393403199946, 27.947996116783074, 27.975246282367838, 27.947373451239777, 0.9999875634834745, 0.9999825291568218, 0.9999867162741636, 7918.120216556667, 7928.0389500164565, 7927.933956973402, 176.5689540852518, 50.6798404643481, 40.678646299955744, 7920.852633487978, 7931.41561780121, 7929.828104399635, 284.8064434921886, 284.64095226511307, 285.1398876104771, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.2039, 7.689569, 5498.963, 728.2894, 1.510082, 1099.489, 736.4053, 1.490169, 1097.442, 719.5094, 7.643853, 5499.969, 712.599, 7.71333, 5496.723, 713.5942, 7.703529, 5497.233, 99.97975, 99.9521, 99.76609, 100.0, 99.93319, 99.95264
38175.94864, 59.988495231133115, 59.986007683811344, 59.986429872203324, 27.937378416660906, 27.955064973846074, 27.93388197420362, 0.9999865071860907, 0.9999758488059138, 0.9999849384318549, 7918.296588708064, 7921.736452872514, 7926.715442067489, 184.99067705622065, 51.81518213724621, 39.85490039107617, 7925.36364735173, 7922.359709202409, 7927.341997789865, 284.94136222134597, 284.6986704036589, 285.1315736226076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2563, 7.626035, 5500.762, 734.6902, 1.494794, 1097.964, 729.9606, 1.506552, 1099.641, 725.7816, 7.576191, 5498.759, 718.9128, 7.65069, 5500.362, 707.272, 7.762128, 5490.294, 100.0, 99.82228, 99.97444, 99.97297, 100.0, 99.81581
38178.2494, 59.99137958952857, 59.99306851632479, 59.99013794543378, 27.950042948376357, 27.985962365048728, 27.94580202391095, 0.9999889737931116, 0.9999820035280262, 0.9999884743691095, 7922.1564375561775, 7927.182985423793, 7927.901997629087, 182.6936191951081, 47.956371943791055, 38.08815284440425, 7920.461899202141, 7922.199430518613, 7930.546524851497, 284.972464988096, 284.69346888761675, 285.17687855139656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2957, 7.626214, 5500.594, 728.2505, 1.50953, 1099.993, 730.0964, 1.506184, 1099.419, 725.7622, 7.576743, 5498.982, 718.9509, 7.65142, 5500.524, 713.5148, 7.704811, 5497.902, 100.0, 99.94718, 99.94574, 99.97403, 100.0, 99.96045
38180.5714, 59.99145039144511, 59.99642989405797, 59.992935720516265, 27.94715187139712, 27.966088619890606, 27.94374905452714, 0.9999882393947096, 0.999977733359581, 0.9999876849374831, 7919.197155104456, 7925.302097786629, 7924.825751744301, 181.42816516066694, 48.041804350780694, 39.271293850668826, 7925.56930488117, 7924.81487687595, 7930.577519703919, 284.9340621061411, 284.55836194249264, 285.0617912967824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 727.5453, 7.556254, 5497.646, 722.0247, 1.523529, 1100.762, 723.9623, 1.520357, 1100.733, 732.0732, 7.503749, 5493.099, 724.0629, 7.595171, 5499.92, 717.6103, 7.669103, 5499.626, 99.95686, 100.0, 100.0, 99.87313, 99.99486, 99.98677
38182.8836, 59.992538728014885, 60.00005157323142, 59.99795613471143, 27.946981108559047, 27.963574435428672, 27.942625351694023, 0.9999873469287123, 0.9999770867840235, 0.9999859262190446, 7925.489023113935, 7925.543304943478, 7930.929284747364, 178.71966623539117, 51.07098081551794, 38.16580805086596, 7929.108071617853, 7922.147911767802, 7928.857314809528, 284.9539725631004, 284.62224580540436, 285.1358050481916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2366, 7.625857, 5500.646, 728.4451, 1.508793, 1099.157, 728.3105, 1.51097, 1100.287, 725.7622, 7.576743, 5498.925, 718.9891, 7.649776, 5500.522, 713.5545, 7.704079, 5497.225, 100.0, 99.99382, 100.0, 99.97497, 100.0, 99.97228
38185.254960000006, 60.00104983943922, 59.99782197811569, 59.999125617189826, 27.933266391737718, 27.948540217482275, 27.925270705012355, 0.9999857321140286, 0.9999787511348803, 0.999983425695627, 7917.798848009875, 7922.118442415438, 7928.348499164344, 173.50552640147077, 51.24675173951755, 42.354062329727185, 7922.564826957978, 7918.119455614454, 7922.164370289777, 284.91401700437854, 284.59474170060065, 285.131106988978, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 719.5017, 7.644596, 5500.053, 731.2661, 1.502346, 1098.869, 719.3811, 1.531034, 1100.213, 719.9366, 7.643486, 5499.91, 712.58, 7.712965, 5496.91, 707.113, 7.76341, 5490.232, 100.0, 99.83913, 100.0, 99.99696, 99.93237, 99.821
38187.6728, 59.99791880392397, 59.996171159350126, 59.9964075548354, 27.950545677339406, 27.986326491460808, 27.958829319051286, 0.9999871290524689, 0.9999849731798335, 0.9999841908409679, 7921.7389558024415, 7929.884410265335, 7926.823849055472, 179.83527437637025, 46.119376092968196, 44.34152515493588, 7919.782040384761, 7934.065132333455, 7927.231438650837, 284.9375054455033, 284.6971136620129, 285.1542164016742, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 720.2114, 7.637636, 5500.691, 728.0365, 1.50953, 1099.103, 723.9235, 1.521094, 1100.246, 725.7622, 7.576008, 5498.708, 718.9509, 7.650507, 5500.409, 713.4352, 7.704994, 5498.38, 100.0, 99.97153, 100.0, 99.98117, 99.99819, 99.96915
38189.99412, 59.99184466697951, 59.99531725982871, 59.993434991949215, 27.94794147299951, 27.96457644043224, 27.938391545650482, 0.9999842851685286, 0.9999799842414315, 0.999984000842375, 7913.716266605933, 7926.506471287505, 7925.322094513204, 175.56290381701908, 48.51372771531078, 43.070617856553326, 7920.758962641826, 7916.5191995485275, 7930.682780284809, 284.98709328187084, 284.7178060436207, 285.0795512854999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2366, 7.625857, 5500.698, 728.0559, 1.50953, 1099.161, 723.9429, 1.519621, 1100.616, 725.801, 7.576375, 5498.988, 718.8174, 7.651055, 5500.528, 707.3118, 7.76341, 5489.823, 100.0, 99.98295, 100.0, 99.97392, 100.0, 99.81356
38192.298, 59.992884879271976, 59.994932257480016, 59.99539482363849, 27.911168987034106, 27.945826502534157, 27.918495906348625, 0.9999874464049221, 0.9999813302644317, 0.9999866196724034, 7914.625940738778, 7920.508682896683, 7925.443207315386, 179.56861138467696, 55.40409539357461, 38.84254957635039, 7918.7834275282, 7921.212184720046, 7924.678057466616, 284.9394951892975, 284.6550950535641, 285.1128738145988, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 727.5651, 7.556254, 5497.757, 722.1609, 1.524818, 1100.074, 730.3488, 1.505263, 1099.605, 732.0538, 7.501727, 5492.297, 725.1311, 7.583483, 5499.042, 700.9498, 7.815782, 5478.738, 99.95781, 100.0, 99.96267, 99.85855, 99.98219, 99.61202
38194.62692, 59.99686497042698, 59.98973858829999, 59.99395633772205, 27.954582247536727, 27.980025445434535, 27.93789892663895, 0.9999857079700235, 0.9999783059009831, 0.9999868508558966, 7919.080534834393, 7922.704614323824, 7931.909680234516, 173.7932841162882, 51.72366387142938, 40.63782249800897, 7922.061930320733, 7921.405266692007, 7933.588953828826, 284.95781365421715, 284.58223794155697, 285.1375962936388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.625857, 5500.542, 728.27, 1.509161, 1099.326, 723.7682, 1.520357, 1100.116, 725.7428, 7.576191, 5498.643, 718.8746, 7.65069, 5500.026, 707.3317, 7.761945, 5490.118, 100.0, 99.93736, 100.0, 99.97809, 99.99907, 99.81691
38196.92336, 59.99779076472164, 59.997837769259036, 59.996103996614764, 27.946067672414035, 27.993917801399427, 27.930788417272712, 0.9999857967423903, 0.9999822324538086, 0.9999874902529655, 7920.538689214156, 7922.585785124951, 7930.551501977434, 177.6122060615519, 47.44956322027883, 42.75842953283336, 7922.734021476761, 7923.305054208486, 7920.5199931313955, 284.82058730456026, 284.6153482904034, 285.1408788431252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2563, 7.626392, 5500.537, 728.27, 1.50953, 1099.473, 730.1935, 1.505263, 1098.969, 725.1019, 7.587407, 5499.49, 716.9481, 7.676988, 5499.079, 710.7513, 7.724771, 5495.517, 100.0, 99.95315, 99.93845, 99.98713, 99.98185, 99.91668
38199.232840000004, 59.99641122148532, 59.99673758015671, 59.99503791531101, 27.9419290644881, 27.96251867848541, 27.925007632125592, 0.999983402422967, 0.9999804972525691, 0.9999873258845148, 7919.237122270501, 7921.338889501356, 7922.847334336629, 173.78709084782463, 48.87175927988574, 38.92706516012686, 7920.520660010393, 7925.314861769424, 7927.5170751383, 284.9230680030174, 284.6106612924875, 285.1172898524015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 714.7899, 7.692246, 5499.282, 733.5618, 1.497373, 1098.637, 734.1341, 1.497164, 1098.357, 723.2378, 7.604691, 5499.729, 717.4822, 7.659821, 5500.153, 707.1925, 7.762494, 5489.899, 99.96815, 99.83944, 99.84562, 99.99691, 100.0, 99.82006
38201.78024, 59.9931003939143, 59.99082224416094, 59.99182581322427, 27.95016503481516, 27.983225544848196, 27.944859714588492, 0.999988799996393, 0.9999813990176845, 0.9999888675426348, 7925.174766072568, 7923.496246091037, 7929.17407140004, 177.15191682564273, 45.825363477597875, 39.76051817821508, 7926.419870473259, 7921.110427487049, 7927.996256788205, 284.87828190291066, 284.5694188969916, 285.15061369041774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2563, 7.626214, 5500.369, 728.2505, 1.510451, 1099.612, 730.077, 1.504895, 1099.142, 725.7622, 7.576375, 5498.759, 718.9128, 7.649959, 5500.197, 713.4153, 7.704811, 5497.47, 100.0, 99.95658, 99.93116, 99.97711, 99.9953, 99.939
38204.058520000006, 59.99134265226105, 59.98728778848934, 59.991902273408165, 27.940784769280878, 27.981922010200055, 27.938799673450337, 0.9999868668421583, 0.9999756816222385, 0.9999870606583936, 7921.660321807902, 7918.684481625771, 7928.171166771441, 181.9643579450917, 58.13389713681863, 39.77582398051254, 7919.77861904951, 7924.108924773398, 7929.037322525919, 284.8397181691695, 284.57417624631745, 285.12515376854896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 727.5453, 7.556433, 5497.542, 721.8691, 1.524818, 1100.257, 724.3117, 1.519069, 1100.081, 732.0344, 7.502095, 5492.073, 725.1311, 7.583301, 5498.826, 719.8569, 7.640902, 5500.104, 99.95896, 100.0, 100.0, 99.85449, 99.98325, 100.0
38206.426600000006, 59.989564699699265, 59.987659674349956, 59.99122127993425, 27.971458483727194, 27.986932393252033, 27.958626057643485, 0.9999880363133049, 0.9999805634873036, 0.9999894345015357, 7917.312745375972, 7928.584704756892, 7929.618099228781, 177.74261071472665, 48.1207594544735, 38.815611032267384, 7927.580926201576, 7920.925348862763, 7933.98922894844, 284.834270878278, 284.5215031118601, 285.12623260111206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.626035, 5500.704, 728.1727, 1.510082, 1099.662, 730.1158, 1.505079, 1099.48, 725.7622, 7.576008, 5498.702, 718.8746, 7.650872, 5499.694, 713.5744, 7.703346, 5496.899, 100.0, 99.98669, 99.95129, 99.97403, 100.0, 99.95164
38208.774560000005, 59.987820949078724, 59.9877795588513, 59.9871987633795, 27.936481756497336, 27.964086496763073, 27.935631486313433, 0.9999847254828109, 0.9999815173292531, 0.9999856755586418, 7919.467933219915, 7924.996450148799, 7929.092662356537, 175.0727979522303, 50.22403277216381, 38.999927792001614, 7920.278905386874, 7922.3628165468235, 7926.840563039602, 284.8968879489569, 284.64292533628907, 285.13976549968777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2563, 7.626392, 5500.646, 728.4451, 1.511003, 1099.774, 723.6906, 1.519805, 1099.912, 725.7622, 7.575824, 5498.928, 718.9128, 7.650324, 5500.067, 713.4949, 7.706825, 5496.617, 100.0, 99.99775, 100.0, 99.97911, 99.99981, 99.94277
38211.1944, 59.9865064552785, 59.98499820733163, 59.985544733645405, 27.95833424203026, 27.99319496731971, 27.948355783379423, 0.9999849899497985, 0.9999826407363385, 0.9999841332675609, 7923.802629623695, 7922.407333764523, 7929.736078858371, 173.82532546293078, 49.60859525157912, 43.37454858856404, 7922.817631998192, 7927.570523567574, 7928.533198470625, 284.9305697746954, 284.57465078048773, 285.0058237785809, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.3024, 7.695638, 5497.47, 734.5346, 1.494794, 1098.269, 717.4399, 1.533242, 1100.151, 720.1502, 7.633373, 5500.282, 715.6129, 7.683745, 5499.261, 711.4073, 7.72294, 5495.901, 99.9526, 99.84127, 100.0, 100.0, 99.98515, 99.91494
38213.5368, 59.983319147587125, 59.98121331069874, 59.987266196489166, 27.925727036583993, 27.960382199429013, 27.95138689744375, 0.9999868024780532, 0.9999799531899868, 0.999984512148396, 7919.466334304298, 7921.704202677524, 7927.552893878996, 177.6646599184728, 52.074254373874055, 42.033517738105274, 7922.468899232064, 7927.360659252849, 7926.494767435072, 284.74114000839114, 284.6509330706076, 285.1654409270379, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.625857, 5500.479, 730.0793, 1.505109, 1099.164, 723.8458, 1.520725, 1100.362, 725.7816, 7.576191, 5498.929, 718.8555, 7.650324, 5499.868, 707.2323, 7.762128, 5489.723, 100.0, 99.9226, 100.0, 99.97913, 99.9962, 99.81273
38215.821, 59.97774033668533, 59.978658917798, 59.98102660316794, 27.897160369464245, 27.9495540934664, 27.9039455508383, 0.9999868375271805, 0.9999796622067026, 0.9999850603476589, 7910.1501619944465, 7914.255856816792, 7916.392301115314, 175.3069933988686, 52.498978981986056, 40.29482111228026, 7912.6973872330245, 7915.503197005533, 7912.54904145099, 284.91526729451704, 284.6394521991997, 285.13329254962036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9375, 7.592662, 5499.518, 738.6203, 1.483742, 1096.341, 729.5723, 1.50692, 1099.338, 731.8402, 7.503014, 5492.068, 725.1121, 7.583301, 5499.206, 700.9697, 7.815599, 5478.62, 99.9952, 99.66596, 99.95817, 99.85438, 99.98022, 99.61725
38218.129400000005, 59.978655569141914, 59.97871958147583, 59.97754857416481, 27.9417377632513, 27.982427808854556, 27.9404504365335, 0.999986290564729, 0.9999803010543843, 0.9999861540106157, 7915.310716249749, 7918.903512219679, 7928.045836909738, 176.73730620831566, 49.23379090472281, 40.767983323970384, 7919.4724429843955, 7925.42490476613, 7925.060830541584, 284.8254071563808, 284.6069305172535, 285.1412725659175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.7097, 7.621395, 5500.704, 734.7097, 1.494978, 1098.129, 723.6517, 1.519621, 1100.495, 725.7233, 7.576743, 5498.701, 718.9318, 7.649411, 5500.365, 707.2919, 7.762128, 5489.646, 100.0, 99.85847, 100.0, 99.9739, 100.0, 99.81482
38220.46284, 59.98228736800739, 59.97977031879404, 59.97846272905008, 27.934053637282723, 27.96671385386109, 27.938863755389615, 0.9999838845410184, 0.9999828806907737, 0.9999848423700771, 7915.61053837714, 7917.729063216333, 7933.081910659428, 175.6643278871708, 46.83006306209063, 41.508232944442625, 7919.801848023195, 7931.988150691278, 7925.4117966660815, 284.9074422215744, 284.5856277313754, 285.09123962962974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.2563, 7.626214, 5500.536, 734.4957, 1.49461, 1098.105, 730.0188, 1.505263, 1099.382, 725.7428, 7.576191, 5498.922, 718.8555, 7.651603, 5500.467, 707.2323, 7.76286, 5490.232, 100.0, 99.82922, 99.93271, 99.97606, 100.0, 99.821
38222.748640000005, 59.9761828382722, 59.979324412958334, 59.98299127865033, 27.955122198271205, 27.962918073114874, 27.945840059547095, 0.9999877607453954, 0.9999805918584257, 0.9999850291968476, 7923.1385828101465, 7921.426365366081, 7927.514008689705, 176.30607059752538, 50.777186164855266, 39.50990678970334, 7924.52098560553, 7928.248631837808, 7931.0369797111525, 284.888456501321, 284.53944437962804, 285.1184774887812, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 720.0, 713.9224, 7.699921, 5498.299, 728.27, 1.509161, 1099.572, 736.4247, 1.490353, 1097.478, 719.5094, 7.645876, 5499.976, 712.6563, 7.712782, 5496.677, 713.6141, 7.704628, 5497.513, 99.96767, 99.95966, 99.70579, 99.99816, 99.92825, 99.95338
