TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
38501.629080000006, 59.98897268378116, 59.984564506766745, 59.99225633292149, 17.83332209390846, 17.845272790480358, 17.83372501004629, 0.9999999775354051, 0.9999989426827288, 0.9999999808211372, 5030.7241164575935, 5035.988167130932, 5036.582390046428, 91.21967585734794, 1.8679320212954735, 1.9123763546745067, 5035.352076981741, 5038.711597117911, 5036.756631216966, 284.3303433913622, 284.21151058126975, 284.69031800467616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578741, 5499.048, 725.9742, 1.515424, 1100.45, 727.767, 1.511154, 1099.94, 723.9951, 7.595681, 5499.657, 725.2838, 1.517192, 1100.182, 707.2323, 1.552708, 1097.67, 99.98128, 100.0, 100.0, 99.99239, 99.98026, 99.85227
38503.9688, 59.99303132567032, 59.98695772667648, 59.98429528389279, 17.83005078150984, 17.864214808321, 17.826525712558325, 0.9999999828040897, 0.9999991697914384, 0.9999999952713556, 5039.997946555424, 5036.006866563998, 5038.296019459747, 88.49916414606878, 5.3858461455974975, 0.8541650589208984, 5037.091514349854, 5040.205504491544, 5040.617081189353, 284.38384087202843, 284.3085164252064, 284.6574689014222, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.3243, 7.646202, 5500.54, 719.5928, 1.529607, 1100.494, 721.6523, 1.525143, 1100.532, 730.209, 7.524526, 5495.612, 720.4769, 1.527054, 1100.229, 703.5742, 1.558385, 1097.842, 100.0, 100.0, 100.0, 99.90702, 100.0, 99.7338
38506.28344000001, 59.99023403591566, 59.991560985364536, 59.9924312113042, 17.806098433910964, 17.87142577566422, 17.805869625229114, 0.9999995409374643, 0.9999997247989366, 0.9999999401884874, 5034.0714831024825, 5037.7662834566845, 5042.96778173528, 90.98795744786355, 6.699320136766801, -1.0982478037071814, 5037.178577809122, 5037.493110193638, 5039.606721177581, 284.42968556200344, 284.30919694103414, 284.6339354387827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.6133, 7.578741, 5499.216, 724.6707, 1.51966, 1100.227, 728.1165, 1.51097, 1099.825, 724.0339, 7.595681, 5499.711, 719.6758, 1.529245, 1100.218, 706.9937, 1.552891, 1098.415, 99.98233, 100.0, 99.98265, 99.99346, 100.0, 99.81891
38508.61684, 59.990218301060125, 59.987719804761, 59.991317777718926, 17.83032369428869, 17.84109867778117, 17.82167831289287, 0.9999993784945731, 0.9999996505117339, 0.9999999782024527, 5028.627759218001, 5036.374161997037, 5037.994051551694, 89.01354381659644, 3.537204745557119, 0.9214539195975249, 5034.331687746715, 5036.900249291734, 5034.669144436718, 284.4460556463548, 284.1469526490968, 284.66955744357284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.289, 7.559288, 5496.855, 716.3632, 1.536791, 1099.978, 732.1735, 1.499189, 1098.464, 718.2472, 7.660217, 5499.851, 712.5227, 1.542942, 1099.614, 713.3358, 1.541721, 1099.959, 99.95509, 100.0, 99.85892, 99.99716, 99.95273, 99.99483
38510.895840000005, 59.99431953226176, 59.99813690362687, 59.99140477831667, 17.855479914516312, 17.840227881786195, 17.84019059590985, 0.9999999902075974, 0.9999997635873709, 0.999999926041462, 5036.806243543914, 5033.401521315852, 5038.572698043661, 89.2839249111455, 2.538901510267806, 1.674290774940573, 5035.163854500277, 5041.572603067015, 5039.123482107139, 284.4171922509156, 284.14780814463063, 284.59498669142107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 726.7173, 7.565535, 5498.888, 719.6706, 1.529055, 1100.268, 728.0193, 1.51097, 1100.182, 724.0145, 7.595681, 5499.653, 719.0081, 1.530341, 1100.209, 707.2521, 1.552891, 1098.344, 99.97566, 100.0, 99.97373, 99.99132, 100.0, 99.82809
38513.25028, 59.992664684548174, 59.99617813156398, 59.99499202172186, 17.84856991548868, 17.870183490021667, 17.84198986381299, 0.9999999946445406, 0.9999992176617908, 0.9999999690002823, 5033.06645937387, 5038.767143631287, 5043.842678277395, 89.43399677289153, 4.709975384340851, 0.403875779897362, 5037.855272087168, 5039.955341727535, 5039.242293786608, 284.41769853239504, 284.0766202734561, 284.63025844375545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578563, 5499.048, 719.3788, 1.529791, 1100.688, 728.0388, 1.510602, 1100.164, 724.0339, 7.595865, 5499.542, 719.0272, 1.530707, 1100.177, 713.7533, 1.541355, 1099.803, 99.98329, 100.0, 100.0, 99.99026, 100.0, 99.98065
38515.545640000004, 59.99070127900075, 59.99146531561838, 59.9937683727598, 17.842589362322762, 17.831502290298715, 17.81592720088583, 0.9999998116795424, 0.9999987336388185, 0.9999999951027713, 5038.16215823819, 5040.676387994907, 5034.790013571763, 91.2682293478199, 5.112884499542361, -1.9811181963520994, 5038.866128325772, 5041.03973857489, 5034.763290439791, 284.5025375434059, 284.32920765501626, 284.71786322030096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.3637, 7.646202, 5500.43, 725.9742, 1.515792, 1100.445, 721.6329, 1.524591, 1100.429, 730.3256, 7.52379, 5494.213, 725.2074, 1.516827, 1099.979, 719.7177, 1.52872, 1100.399, 100.0, 99.9936, 100.0, 99.89741, 99.97574, 100.0
38517.89188, 59.99873549609506, 59.99947919689371, 60.000783341732074, 17.823462889706665, 17.825756874407194, 17.83704291588758, 0.9999999161829451, 0.9999994525809438, 0.9999999916002462, 5041.1891424552105, 5036.523809075723, 5042.980164673784, 91.88969048392823, 6.445291727267431, -0.0030885390240484867, 5039.000971203557, 5036.785414685228, 5041.908279421339, 284.5565357819042, 284.1804227398672, 284.6261476134232, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578563, 5499.158, 719.5344, 1.529239, 1100.32, 727.9029, 1.51097, 1099.726, 724.0339, 7.595681, 5499.541, 718.9509, 1.529793, 1100.059, 713.8328, 1.540073, 1100.15, 99.98024, 100.0, 99.97373, 99.99132, 100.0, 99.98247
38520.30156, 59.99843866059071, 60.00178414360514, 59.9956690060219, 17.81356657750054, 17.837666689629206, 17.80939851286742, 0.9999998035432128, 0.9999981452576764, 0.9999998700889265, 5035.160961127427, 5036.416625095611, 5038.043116152009, 92.08363882286926, 10.112190854054461, 2.752082637172066, 5030.473249038818, 5036.884641669376, 5036.437357734154, 284.4987420957676, 284.2484640115188, 284.7340989734547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578384, 5498.996, 726.0909, 1.515424, 1100.472, 721.6135, 1.524775, 1100.375, 723.9562, 7.602668, 5499.87, 726.886, 1.512809, 1099.527, 723.1373, 1.520662, 1100.409, 99.98234, 100.0, 100.0, 99.99623, 99.93592, 100.0
38522.65696, 59.99613991405434, 59.994878024631, 60.005066511119594, 17.849476938688234, 17.846407897382566, 17.856267720091175, 0.999999688610664, 0.9999959963941649, 0.9999999477096803, 5039.3918250141405, 5036.444902068124, 5043.5568558990835, 96.50817427629931, 9.832207116641257, 2.3118062814224913, 5035.388734131382, 5037.594414348707, 5045.130004406927, 284.4388586928444, 284.26412526164216, 284.6659025171582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 731.7643, 7.513244, 5494.098, 730.2933, 1.505477, 1099.63, 718.4882, 1.531218, 1100.763, 721.8397, 7.619767, 5500.139, 725.3219, 1.516279, 1099.918, 719.7972, 1.529269, 1100.209, 99.89129, 99.92431, 100.0, 100.0, 99.9687, 100.0
38524.99732, 60.001044002386536, 59.99852701281159, 59.99963158295341, 17.838346683290467, 17.8637356165415, 17.840423919518773, 0.9999997245379829, 0.9999984727626969, 0.9999999318317051, 5035.391641734914, 5039.437355283609, 5035.66014200277, 91.35430884576749, 12.042340580987002, 4.057586203781568, 5034.682694142378, 5037.991806719017, 5040.734524077344, 284.56085458301146, 284.2036927582614, 284.7476055958915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5739, 7.578563, 5499.043, 725.7991, 1.515424, 1100.311, 721.9241, 1.524407, 1100.336, 724.0145, 7.595865, 5499.653, 731.235, 1.502399, 1098.73, 726.0797, 1.515535, 1100.165, 99.9812, 100.0, 100.0, 99.99228, 99.85878, 100.0
38527.40424, 59.993620846798386, 59.99649165582067, 59.994698151021794, 17.831291507197303, 17.847220738007238, 17.826663691654527, 0.9999999303985371, 0.9999965145409018, 0.9999998741671196, 5032.471999210642, 5033.491686777287, 5040.393871600794, 96.11608456477643, 12.02287999602413, 3.2600972231049354, 5037.122153054463, 5033.97354679261, 5046.831196581654, 284.359175004904, 284.3467487261348, 284.8017910820651, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.5411, 7.645309, 5500.43, 719.729, 1.529607, 1100.758, 728.0582, 1.510417, 1099.516, 730.3062, 7.523607, 5494.657, 737.5869, 1.485598, 1096.659, 732.4019, 1.499787, 1098.626, 100.0, 100.0, 99.98828, 99.89752, 99.65246, 99.87372
38529.8176, 59.9934292523558, 59.98851391490502, 59.99257311262608, 17.838186139835692, 17.857199423734443, 17.828208421650725, 0.9999999542583455, 0.9999972468610564, 0.9999995971269123, 5037.736993032995, 5036.47823561002, 5043.22060292721, 93.02552540965826, 10.055615676292291, 4.283135207241514, 5043.284493658514, 5034.465346639141, 5041.095955570793, 284.4789262451884, 284.19093078394815, 284.6350569424649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578563, 5499.105, 725.8964, 1.515977, 1100.119, 721.7299, 1.524959, 1100.799, 724.0533, 7.595497, 5499.716, 731.1969, 1.502217, 1098.315, 725.8212, 1.514803, 1099.931, 99.98233, 100.0, 100.0, 99.99344, 99.87606, 100.0
38532.10804000001, 59.98353946601751, 59.99300323275642, 59.990725231198994, 17.850635744492106, 17.82547188541518, 17.833727830063705, 0.9999998909261479, 0.9999974197816608, 0.9999999474826029, 5031.2404445454, 5033.554837642473, 5038.477022178495, 88.55874485364939, 11.06920504565528, 0.49260085280945987, 5036.435113682989, 5039.688955282195, 5037.026264721107, 284.42096248221094, 284.20839587997006, 284.698977208687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.6133, 7.578384, 5499.048, 725.7991, 1.515977, 1100.284, 727.9223, 1.510602, 1099.953, 724.0145, 7.595865, 5499.77, 731.4067, 1.501852, 1098.37, 726.0399, 1.514619, 1100.156, 99.98129, 100.0, 99.99437, 99.99344, 99.86611, 100.0
38534.454920000004, 59.98280407259555, 59.989574433798545, 59.99783359803815, 17.85665669366961, 17.843734560824526, 17.861849955031964, 0.9999997670727484, 0.9999970398103128, 0.9999996589512979, 5039.749150557075, 5035.814063571161, 5037.333364339804, 93.11149592138327, 8.01645595527907, 5.481794564503048, 5035.224489758584, 5034.439712904958, 5039.220358118549, 284.4018734149957, 284.1103278960584, 284.58391766094877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 731.9811, 7.503606, 5492.985, 732.1027, 1.50032, 1098.736, 734.5223, 1.495139, 1098.117, 717.7812, 7.661872, 5500.251, 726.3901, 1.512992, 1099.672, 722.2426, 1.521944, 1100.301, 99.87105, 99.87606, 99.85013, 99.99963, 99.95977, 100.0
38536.82276, 59.98804124029708, 59.9923547720948, 59.99072205860745, 17.836382835282386, 17.851433354918534, 17.841189870546607, 0.9999999017523666, 0.9999980087329686, 0.999999781151212, 5039.002876635706, 5037.2969334086165, 5039.0865590997955, 93.716572422235, 12.069259144252783, 0.2938138944871298, 5039.012107391606, 5038.560681827364, 5036.58816798979, 284.46030382392394, 284.17117008619533, 284.72121778316153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578741, 5499.159, 726.0131, 1.515792, 1099.85, 727.9223, 1.510417, 1099.735, 724.0145, 7.595865, 5499.659, 726.0276, 1.515914, 1100.109, 726.1194, 1.515535, 1099.823, 99.98634, 99.98494, 99.97449, 99.99432, 99.95618, 100.0
38539.19604, 59.99459211354164, 59.983356928002735, 59.99149994979297, 17.83751382767075, 17.845600775005284, 17.821665225432355, 0.9999999973835351, 0.9999984592434745, 0.999999367798813, 5038.73557044729, 5035.082819248413, 5042.149790332975, 93.89279628202439, 10.43895691113596, 4.091721414926951, 5036.493138840601, 5039.169997668706, 5040.447042828594, 284.45553486428446, 284.2765036735322, 284.6878703143227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.9124, 7.608367, 5500.518, 721.48, 1.525002, 1100.04, 722.5258, 1.523855, 1100.207, 730.3062, 7.523974, 5494.776, 718.8365, 1.530524, 1099.8, 732.1832, 1.500153, 1098.733, 100.0, 100.0, 100.0, 99.90457, 99.98042, 99.8834
38541.498920000005, 59.99189051416361, 59.99208735972373, 59.99171793270738, 17.84834192678368, 17.87644688212361, 17.833981341540444, 0.9999995666282989, 0.9999981135475076, 0.9999997812808131, 5039.385794037764, 5044.3558519239805, 5043.236860741485, 94.34908842391269, 11.576773455885018, 2.1728281758742014, 5032.653582779993, 5039.33155910941, 5040.459947368064, 284.4095309744872, 284.12761256724025, 284.6627061517738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.1401, 7.580526, 5499.163, 725.7602, 1.515608, 1099.929, 728.1165, 1.510417, 1099.687, 724.0339, 7.595681, 5499.653, 724.9785, 1.517375, 1099.793, 725.9604, 1.514986, 1099.956, 99.98515, 99.97663, 99.97015, 99.99336, 99.97979, 99.98005
38543.804560000004, 59.98876244372092, 59.99058661155628, 59.99771866693656, 17.838082689566768, 17.85391067778916, 17.822576358124323, 0.9999999186101366, 0.9999973742080536, 0.9999999393148913, 5037.632807354632, 5042.533241985361, 5040.8293923103965, 93.04805864808031, 11.817488324275573, 1.1378627121562204, 5040.927673955304, 5039.202521035452, 5040.090269395836, 284.52797022128, 284.2360167876132, 284.6756171249544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.6133, 7.578384, 5498.991, 725.9937, 1.514871, 1099.833, 721.5746, 1.524775, 1100.247, 724.0533, 7.595497, 5499.712, 719.0081, 1.530341, 1100.405, 732.5808, 1.500153, 1098.51, 99.98025, 99.96724, 100.0, 99.99239, 100.0, 99.86314
38546.15468, 59.99286133355598, 59.99474087998398, 59.988827213303324, 17.81802288190539, 17.85922970549987, 17.80584387269222, 0.9999999732030839, 0.999998712655731, 0.9999999706368423, 5034.10669518593, 5035.1242501820625, 5036.706927078383, 94.26505272004488, 9.734568661835567, 1.6971224150079252, 5035.701150198404, 5040.233520277899, 5039.208218331854, 284.42175187010423, 284.2282191665747, 284.6381729555595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 731.9023, 7.504142, 5492.65, 732.2389, 1.499951, 1098.366, 715.324, 1.537476, 1099.883, 717.7812, 7.662424, 5499.739, 712.6944, 1.54276, 1099.691, 738.6049, 1.483855, 1095.872, 99.86496, 99.86966, 99.98794, 99.99385, 99.96123, 99.6233
38548.49424, 59.990029895806366, 59.99312997609714, 59.994625276032984, 17.831995321615736, 17.835640062666734, 17.80821753772021, 0.999999984807776, 0.9999986863506497, 0.9999997183128596, 5038.702712261758, 5039.325444387913, 5038.783447682515, 92.29241208608619, 12.215921231334846, 2.746874265124461, 5036.353965706754, 5036.935459781272, 5042.230851185594, 284.41950707554577, 284.2928370906825, 284.7093154303726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578384, 5499.105, 725.7797, 1.515056, 1099.514, 721.497, 1.524775, 1099.983, 724.0533, 7.595681, 5499.489, 718.8365, 1.530524, 1100.123, 731.8651, 1.500702, 1098.196, 99.9833, 100.0, 99.99708, 99.99346, 100.0, 99.83462
38550.834760000005, 59.993312666196545, 59.99256787802567, 59.99369970071583, 17.826667177322804, 17.842266377252052, 17.82691732866475, 0.9999996627554477, 0.9999983622864393, 0.999999816575232, 5030.569484513229, 5044.341325354224, 5039.05217016812, 92.20196001345153, 11.625636494135279, 0.630561865175423, 5038.882621533923, 5038.19981398185, 5039.454860358969, 284.4964857403969, 284.15086536346183, 284.79146159196534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578741, 5498.996, 732.0833, 1.500872, 1098.229, 721.1088, 1.524591, 1099.971, 724.6553, 7.585017, 5498.867, 721.1254, 1.525776, 1100.399, 728.2865, 1.510041, 1099.447, 99.98034, 99.91182, 99.99599, 99.98535, 100.0, 99.92594
38553.16816, 59.993911458083645, 59.995920971716814, 59.98931943453379, 17.827393159463938, 17.851094853308837, 17.843701967151347, 0.999999779312839, 0.9999979593572159, 0.9999997401409464, 5037.147873447806, 5041.027544672644, 5040.08319627254, 88.24005151154518, 12.493935487166482, 2.696235596972201, 5037.318323026211, 5041.570441508575, 5043.335629552229, 284.3705154233017, 284.1320117466213, 284.70110845440456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.9551, 7.639956, 5500.522, 736.2662, 1.489821, 1097.183, 724.7776, 1.519621, 1100.113, 725.6651, 7.577662, 5499.416, 719.4087, 1.530341, 1100.637, 732.223, 1.49997, 1098.303, 100.0, 99.79355, 100.0, 99.9805, 100.0, 99.84004
38555.537280000004, 59.992056215040996, 59.994054785607375, 59.98900269273255, 17.83054926209365, 17.825235431876575, 17.827025858975645, 0.9999993142240905, 0.9999978455011843, 0.999999820611496, 5038.621442936657, 5039.195964548588, 5035.75704461281, 93.46835897197411, 10.716344477021948, 1.6646902355187194, 5038.995596634604, 5037.380852989375, 5040.503808894462, 284.4574612960386, 284.1724032068191, 284.59017490040185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5739, 7.578741, 5499.048, 732.2, 1.500504, 1098.881, 727.767, 1.510602, 1099.41, 724.0339, 7.595865, 5499.659, 724.9785, 1.517375, 1100.174, 725.9604, 1.514253, 1099.537, 99.98329, 99.89687, 99.99772, 99.99132, 100.0, 99.97696
38557.854600000006, 59.99459415092692, 59.994214161555874, 59.99919971356862, 17.8270836909677, 17.853171958407533, 17.831052598702943, 0.9999999876718663, 0.9999976456059152, 0.9999999942300809, 5035.1196674864095, 5043.134375570154, 5039.841852411369, 92.44739639723218, 13.238329453754886, -0.588912133584472, 5037.415142456594, 5036.499322167767, 5038.705284315382, 284.45953174176765, 284.18528606759673, 284.6631783774952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 731.784, 7.504498, 5492.644, 725.8185, 1.515792, 1100.181, 734.1729, 1.494955, 1097.672, 717.7617, 7.662424, 5499.792, 731.1969, 1.50313, 1099.28, 719.6978, 1.52872, 1099.658, 99.86484, 100.0, 99.84405, 99.9948, 99.89551, 99.96749
38560.19496, 59.996134289226745, 59.99427009718734, 59.99251149962365, 17.83811736101129, 17.852366012002456, 17.828839920028877, 0.9999997426201287, 0.9999980419048397, 0.9999997985840604, 5035.283661039185, 5041.645729662129, 5040.364999110136, 90.65718927929152, 12.188871033890791, 3.369135965420355, 5038.84987518539, 5040.474710824064, 5039.172277046243, 284.41259865841874, 284.1445393453957, 284.6645713307663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578563, 5499.053, 732.3556, 1.501241, 1098.741, 727.6894, 1.510602, 1099.745, 724.0339, 7.595681, 5499.711, 724.9595, 1.51774, 1100.355, 725.7417, 1.514803, 1099.962, 99.98033, 99.88415, 99.97537, 99.99546, 100.0, 99.99516
38562.534960000005, 59.9959482049194, 59.989789095573975, 59.994162640565655, 17.852401306762705, 17.87215833776187, 17.836796584474754, 0.9999996348023593, 0.9999980561521784, 0.9999998492676783, 5037.510683600733, 5038.329967530643, 5038.183042983541, 91.44187567137075, 12.98959668442285, 3.6740960963302314, 5036.23321035298, 5037.353026234898, 5040.88297500229, 284.32881411583014, 284.1597878321777, 284.6326221958272, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578384, 5498.996, 725.838, 1.515056, 1100.163, 734.4447, 1.494955, 1098.091, 724.0145, 7.595865, 5499.489, 731.3686, 1.502947, 1099.041, 725.8212, 1.514803, 1099.544, 99.98033, 100.0, 99.81125, 99.9893, 99.91492, 99.9974
38564.83772, 59.98836642798907, 59.99216204098822, 59.988051453589, 17.849464860876473, 17.857114252042, 17.839498111858827, 0.9999999733659571, 0.999998420887042, 0.9999998859772691, 5039.497600071814, 5043.113201437749, 5044.496531396004, 97.67203257457015, 9.069315834710324, 4.326792047283334, 5035.201240993608, 5039.965613301012, 5033.0484302985515, 284.3158192184016, 284.09477367810445, 284.58819216429026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.344, 7.646202, 5500.487, 719.6901, 1.529055, 1100.306, 740.5594, 1.478941, 1095.168, 730.345, 7.523055, 5494.432, 736.9766, 1.488337, 1097.225, 730.5132, 1.50583, 1098.943, 100.0, 100.0, 99.55937, 99.89852, 99.74637, 99.93736
38567.20784, 59.99123745717159, 59.986904815018505, 59.9881287400668, 17.854973335712224, 17.85294911155882, 17.824124257616607, 0.9999999987518635, 0.9999973709069603, 0.9999999508355611, 5035.456079498465, 5047.088144084793, 5042.480257871953, 94.29096038490343, 11.181322452455333, 3.0996768778657042, 5040.924359955368, 5038.957800619601, 5043.079375585723, 284.3518779031915, 284.18199711126533, 284.6721849394301, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578741, 5499.326, 725.7991, 1.515792, 1100.195, 734.2117, 1.495692, 1098.202, 724.0145, 7.595681, 5499.542, 731.5784, 1.502582, 1099.16, 731.5868, 1.501252, 1098.673, 99.98634, 100.0, 99.82494, 99.99026, 99.91072, 99.87798
38569.48952, 59.98509309684547, 59.99253590596927, 59.98936898971829, 17.856082302343495, 17.831856531413266, 17.846725115215968, 0.9999993753565675, 0.9999970732264958, 0.9999998540378711, 5035.348495903582, 5036.881816029044, 5038.8256599788565, 93.06629406847264, 9.053825700612833, 3.0057549600644506, 5032.4741292116505, 5034.813405675782, 5038.220910733583, 284.2657729430341, 284.1539057852349, 284.5838775983291, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 726.2441, 7.567319, 5497.916, 728.1143, 1.510451, 1099.789, 731.0476, 1.505079, 1099.72, 719.4123, 7.649369, 5500.005, 725.1502, 1.517192, 1100.367, 738.8434, 1.484588, 1096.003, 99.97017, 99.97595, 99.93996, 100.0, 100.0, 99.63523
38571.803360000005, 59.983572976773885, 59.98309645827114, 59.981630822099845, 17.856593036744666, 17.86735118387336, 17.824142522354197, 0.9999999912043535, 0.9999991207530912, 0.9999999999233994, 5034.44958078449, 5040.798195911772, 5038.755182753277, 95.28403760495257, 6.668464029349252, 4.423904903187079, 5038.970787905134, 5038.163748750155, 5037.143975328934, 284.30178323079804, 284.1312406352164, 284.5969658114193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.2156, 7.552685, 5497.909, 727.0443, 1.51524, 1100.227, 734.27, 1.495876, 1098.207, 724.0145, 7.595681, 5499.769, 731.4639, 1.502034, 1098.854, 732.6007, 1.500702, 1098.554, 99.94911, 100.0, 99.84123, 99.99026, 99.91487, 99.86712
38574.167480000004, 59.98048436571636, 59.98156465925951, 59.97893963896122, 17.836610506922362, 17.870316622987836, 17.840457339809486, 0.9999998397175252, 0.9999972219078623, 0.9999999999725542, 5040.372831954381, 5043.734379372724, 5038.030041690108, 92.27023513561517, 12.221810955235696, 2.5640732372946786, 5038.307839886783, 5041.645939800111, 5035.352125233843, 284.26718369532955, 284.1051226576021, 284.62777475404255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5739, 7.578741, 5499.048, 732.1805, 1.501057, 1098.975, 728.1553, 1.510786, 1100.123, 724.0533, 7.595865, 5499.6, 725.093, 1.517557, 1099.901, 732.2628, 1.500702, 1098.792, 99.98128, 99.904, 100.0, 99.99538, 99.98961, 99.88873
38576.566320000005, 59.97624807493192, 59.98075604312991, 59.97897969111641, 17.84793600312746, 17.848527187004194, 17.83910300051504, 0.9999994289512942, 0.9999980946979372, 0.9999998549514392, 5041.320353938014, 5038.5519535651465, 5049.813959446952, 88.82445499054393, 10.953134369214524, 3.867632091039468, 5035.915412816859, 5042.027886953138, 5039.211095821957, 284.30268656427035, 284.1207856160682, 284.58830807770056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.3637, 7.646024, 5500.54, 738.523, 1.485216, 1096.816, 721.7105, 1.525327, 1100.314, 730.2673, 7.524158, 5494.998, 718.7411, 1.530341, 1099.886, 725.9803, 1.515169, 1100.008, 100.0, 99.61293, 100.0, 99.89742, 100.0, 100.0
38578.93888, 59.97876955010606, 59.974838391535926, 59.977403519610554, 17.836130567250112, 17.862164883960407, 17.852474249880775, 0.9999999784566718, 0.9999977192508691, 0.9999996731487976, 5037.812974004274, 5038.951958123739, 5039.879914728417, 89.55940294324137, 10.489857834739041, 3.055671204319424, 5035.917025176132, 5042.000450725558, 5040.222710948479, 284.3455096202, 284.153153561517, 284.4846132572551, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578563, 5499.268, 732.2194, 1.500504, 1098.52, 727.9029, 1.510602, 1099.553, 724.0339, 7.595681, 5499.711, 725.093, 1.517192, 1100.285, 731.6265, 1.503083, 1099.185, 99.98233, 99.86401, 99.98751, 99.99037, 100.0, 99.88562
38581.25508, 59.97540233043672, 59.97926078369264, 59.98197593944921, 17.838379224097928, 17.865606897760987, 17.838094010734324, 0.9999999101398873, 0.9999980010143252, 0.9999999420499138, 5039.3611395632, 5039.434575614114, 5038.540556559644, 93.47731046906279, 9.15587299134495, 1.5190941391019805, 5033.211534167737, 5036.700237066636, 5042.076616152409, 284.44485288104727, 284.1034438837897, 284.5357385121087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.6133, 7.578741, 5498.996, 732.1221, 1.501241, 1099.035, 721.3611, 1.524407, 1100.372, 723.9951, 7.601381, 5500.048, 717.5394, 1.533628, 1100.201, 722.501, 1.522677, 1100.194, 99.98539, 99.84723, 100.0, 99.99947, 99.99393, 100.0
38583.58952, 59.97919324037942, 59.97227957747043, 59.97738020908743, 17.85293597816242, 17.87470094515652, 17.850237530091597, 0.9999997676031067, 0.9999982214055699, 0.9999998832483588, 5034.943799879389, 5036.3364838401685, 5038.777295800519, 89.57147999205472, 11.392494984727364, 4.231129202007082, 5040.226012908882, 5042.22837255994, 5038.814028960463, 284.1965373850437, 284.0974121797641, 284.68607146556894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 731.9023, 7.504677, 5493.288, 726.6357, 1.513582, 1099.752, 717.5952, 1.53269, 1100.299, 721.3542, 7.624915, 5500.273, 717.692, 1.532715, 1100.281, 726.1791, 1.514253, 1100.075, 99.85898, 99.97606, 100.0, 100.0, 100.0, 100.0
38586.01356000001, 59.97473601065123, 59.97681007767365, 59.971675226241395, 17.83253437765576, 17.862194816122557, 17.86201325776808, 0.9999997769853617, 0.9999982766600141, 0.999999856718058, 5039.001295353802, 5044.459936100502, 5042.586088627888, 93.70161117746875, 15.34146275388457, 3.3776389203686676, 5038.581568683702, 5036.520084755013, 5038.538786626125, 284.3237288482595, 284.1504538563828, 284.4498539594844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578384, 5499.048, 727.3167, 1.513029, 1100.059, 721.6523, 1.524959, 1100.626, 724.0533, 7.595681, 5499.6, 718.5313, 1.530524, 1100.397, 725.9405, 1.514436, 1099.834, 99.98025, 99.99264, 100.0, 99.99132, 100.0, 99.98355
38588.360120000005, 59.97456373495918, 59.978653322100435, 59.97624376563038, 17.827912031384432, 17.847247345085577, 17.843889311064597, 0.9999998570745559, 0.9999962157122697, 0.9999999921393464, 5040.079861436103, 5037.617657887534, 5038.956171249756, 88.64781053549677, 13.405109908996565, 4.243105877217204, 5042.987265713262, 5039.677033751902, 5042.232380303692, 284.31148562582666, 284.0090015254164, 284.5388672263121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.6003, 7.643525, 5500.32, 719.8262, 1.529055, 1100.473, 727.8641, 1.510786, 1099.838, 730.3062, 7.52379, 5494.437, 725.1121, 1.517375, 1100.44, 732.3423, 1.499787, 1098.607, 100.0, 100.0, 99.98339, 99.9036, 99.98753, 99.87199
38590.675800000005, 59.977859983390545, 59.97364737816449, 59.97405529587305, 17.85533335777731, 17.874108732451738, 17.83956003182739, 0.9999993203192227, 0.9999971827051457, 0.9999997763412024, 5038.73014363083, 5037.5555430479135, 5039.5037297137205, 94.22964434070082, 11.497766792714856, 2.0476948154873753, 5035.996807623358, 5046.083439672909, 5042.301918288393, 284.25182396295986, 284.1812214540591, 284.53509875841473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.6133, 7.578563, 5499.101, 725.7991, 1.515792, 1099.779, 721.8076, 1.524775, 1100.496, 724.0339, 7.596049, 5499.934, 718.6457, 1.530524, 1100.286, 725.861, 1.515169, 1099.901, 99.98224, 100.0, 100.0, 99.99026, 100.0, 99.99165
38593.009040000004, 59.976360139576435, 59.976515812713764, 59.973369027949126, 17.852031146519412, 17.879088761538043, 17.844725288637825, 0.9999999586253969, 0.9999986240212395, 0.9999992324993943, 5041.306440646898, 5041.7012552258475, 5039.493851644647, 92.33084004121946, 12.341152782303652, 3.8687909842785757, 5042.271312362968, 5034.349300182743, 5039.184882433105, 284.3397755532185, 284.0412086086563, 284.5776433939056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.633, 7.578563, 5499.1, 725.8964, 1.515608, 1100.155, 728.0193, 1.510786, 1099.441, 724.0339, 7.595681, 5499.6, 724.8641, 1.517009, 1100.247, 732.1434, 1.499787, 1098.446, 99.98224, 99.96508, 100.0, 99.99442, 99.99425, 99.85731
38595.35596, 59.974736822690915, 59.973642014686696, 59.97704505106387, 17.865299317319145, 17.851043403557362, 17.844047047452417, 0.9999999964244429, 0.9999981428783146, 0.9999999900706236, 5037.0040544702615, 5041.152264040968, 5037.097976699432, 93.847376644007, 8.222359074658016, 2.697009141707099, 5034.706705002472, 5037.5170533345345, 5038.813253059945, 284.44234710365504, 284.12644248894964, 284.5378555461202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 731.8826, 7.504856, 5492.598, 732.2583, 1.501057, 1098.396, 734.2506, 1.494955, 1097.818, 717.82, 7.662056, 5500.021, 731.3495, 1.503678, 1099.407, 737.1138, 1.489532, 1097.355, 99.86495, 99.85277, 99.8133, 99.99586, 99.90769, 99.75819
38597.694800000005, 59.97526106421455, 59.97616985672297, 59.977020439766996, 17.856111506157674, 17.843774726620058, 17.84362494839075, 0.999999881893175, 0.9999978943101046, 0.9999995078728698, 5037.411826904302, 5041.010434567043, 5041.184970894698, 92.42117079417358, 13.24091725929702, 4.50469566135564, 5043.212033221876, 5039.171740775705, 5038.236271757323, 284.4445386605388, 284.29373552140913, 284.55410312837347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.633, 7.578206, 5499.048, 725.9353, 1.515977, 1100.227, 729.6306, 1.507104, 1099.186, 724.0339, 7.595497, 5499.651, 729.2894, 1.50733, 1099.318, 732.382, 1.500153, 1098.735, 99.98129, 100.0, 99.92456, 99.99134, 99.93715, 99.88363
38600.02912000001, 59.97325733675503, 59.97450341024757, 59.97733981152058, 17.839188302054186, 17.820403064964246, 17.827894409921775, 0.9999999702566377, 0.9999971103687492, 0.9999997110789267, 5042.099445221818, 5034.5781238621685, 5034.7632795958725, 93.12807784581491, 8.155863848506382, 3.0260670679449504, 5030.709174562465, 5037.609832988072, 5036.6447918762415, 284.5171395688405, 284.3259412934569, 284.58547587633086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.081, 7.588378, 5499.633, 723.6395, 1.522055, 1100.514, 737.8806, 1.48612, 1096.256, 728.5779, 7.539235, 5495.236, 737.6251, 1.485963, 1096.929, 726.0995, 1.515352, 1099.952, 99.98948, 100.0, 99.66989, 99.91198, 99.6717, 100.0
38602.406440000006, 59.97695651497633, 59.98103551273417, 59.977678248229765, 17.83618204748705, 17.857905771741375, 17.832711867998853, 0.9999998966446485, 0.9999993266970194, 0.9999999627415991, 5037.484556063089, 5033.543267075572, 5039.12556797117, 93.26376132580185, 8.830875127302306, 4.090539081039424, 5040.112743764936, 5040.92220298772, 5038.720643678435, 284.4143896804393, 284.0830665923575, 284.5506074909971, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 723.3066, 7.59748, 5499.813, 724.6123, 1.517082, 1100.074, 734.1729, 1.495692, 1098.145, 724.0339, 7.595865, 5499.6, 731.4449, 1.502034, 1098.74, 732.3621, 1.500885, 1098.55, 100.0, 100.0, 99.82992, 99.99132, 99.88669, 99.86679
38604.76728, 59.97904247845098, 59.97950582993043, 59.9806075563067, 17.860384530848336, 17.84194416304805, 17.847898664475057, 0.9999996998021683, 0.9999975314691366, 0.9999998657902525, 5032.991432715994, 5035.119681153108, 5041.837458709733, 95.56070925140048, 7.245073005535687, 2.596193402855988, 5035.499491996785, 5037.86546685338, 5043.473324328343, 284.4374018186778, 284.04734917954744, 284.68920541162464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578741, 5499.048, 725.9158, 1.515608, 1099.973, 734.4059, 1.495876, 1098.122, 724.0145, 7.595865, 5499.875, 731.3113, 1.502034, 1098.686, 726.0797, 1.514619, 1100.232, 99.98329, 100.0, 99.86348, 99.99631, 99.8602, 99.98397
38607.0858, 59.98422763409097, 59.97846770397525, 59.9823762891553, 17.841899295256095, 17.859567026672885, 17.818598274302836, 0.9999999649647981, 0.9999988940225925, 0.9999999848830451, 5040.744316864639, 5036.513256133395, 5038.910466003456, 93.07561343099474, 9.555486890252723, 2.578088353885164, 5036.009334632914, 5039.03261622228, 5041.646438783314, 284.4204255764825, 284.2749530740199, 284.68629472060763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 731.7643, 7.50664, 5492.92, 732.1805, 1.500872, 1098.392, 727.8835, 1.511338, 1099.962, 717.7812, 7.66224, 5499.902, 724.9022, 1.516279, 1099.926, 719.658, 1.529086, 1100.315, 99.87773, 99.85246, 100.0, 99.9948, 99.95972, 100.0
38609.3844, 59.985228482164544, 59.9873619942607, 59.98624402917051, 17.845469255011924, 17.846802546421387, 17.83495639403477, 0.9999997814353356, 0.9999984708541827, 0.9999999089221562, 5038.098351549893, 5036.639013416755, 5041.981982877973, 93.38079775177584, 7.906314709534399, 2.0670959475953694, 5040.406975359522, 5034.424409789898, 5042.612409206035, 284.41024379107756, 284.15196687446223, 284.62231601861896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578384, 5499.048, 725.8185, 1.515056, 1099.821, 734.3671, 1.494771, 1098.233, 723.9951, 7.595681, 5499.822, 731.4449, 1.502217, 1098.344, 725.7616, 1.515169, 1099.539, 99.98129, 99.98229, 99.80112, 99.99536, 99.89862, 99.98355
38611.69844, 59.99040541415818, 59.99348737754532, 59.98810862851036, 17.827043343377635, 17.856834444933448, 17.848030911706665, 0.9999997346922238, 0.9999968265805571, 0.9999998993910459, 5033.883505468484, 5039.776520378984, 5037.211579642005, 94.71199559124398, 7.8839656651164205, 2.3864633834443794, 5039.54439296765, 5037.899053256501, 5041.685739154472, 284.4722768889077, 284.14693377006904, 284.65156723695287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578563, 5499.158, 725.7213, 1.515608, 1099.577, 728.0776, 1.510049, 1099.419, 724.0339, 7.595681, 5499.516, 724.082, 1.519749, 1100.354, 727.9485, 1.508943, 1099.045, 99.98329, 99.96018, 99.96731, 99.98979, 99.99896, 99.91179
38613.98436, 59.998183025181504, 59.99200709789593, 59.995938623148675, 17.869470009752828, 17.853712046400005, 17.842511699870307, 0.9999995800388438, 0.9999975225828573, 0.9999999724164449, 5039.099706931359, 5040.605812067316, 5039.151504986716, 90.33440173195231, 8.567842691319356, 0.6094075175719809, 5037.930744696717, 5035.67669296802, 5040.556089181186, 284.38832275706216, 284.1348958438203, 284.65809471109725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.3243, 7.646024, 5500.377, 719.6122, 1.528686, 1100.027, 722.6617, 1.521094, 1100.281, 727.8788, 7.552105, 5497.984, 723.052, 1.521758, 1100.272, 727.1533, 1.513887, 1099.538, 100.0, 100.0, 100.0, 99.95148, 100.0, 99.96011
38616.33956, 59.99833229187433, 59.99849115650948, 59.99723377668739, 17.85034792209393, 17.861760425706713, 17.84144262453873, 0.999999563311747, 0.9999971077878161, 0.9999998625004888, 5037.359742200913, 5039.773668081318, 5037.712234764102, 91.90268045380708, 10.776800661316884, 4.492845587422153, 5036.563428287633, 5040.109435781497, 5040.826083827151, 284.4870832122307, 284.203817888611, 284.58363883103095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 720.0, 725.5936, 7.578384, 5498.938, 725.6824, 1.515977, 1100.24, 723.0693, 1.52183, 1100.186, 724.0339, 7.595865, 5499.542, 718.7602, 1.530524, 1100.262, 732.0242, 1.499604, 1098.337, 99.98129, 99.97639, 100.0, 99.99335, 100.0, 99.84462
