TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
38632.73416, 59.99944652178745, 60.00183523443317, 59.998872791111225, 22.516197761832313, 22.537152397828113, 22.511747214256136, 0.9999950321269376, 0.9999911238037587, 0.9999961696410976, 6320.567771621942, 6301.82374205964, 6295.478347767695, 129.5496975263868, 28.94012933337217, 20.28892693957124, 6262.828283039174, 6252.725557415072, 6246.49855587738, 284.55683756220964, 284.2322420395968, 284.76127167816037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.6133, 7.578741, 5499.047, 726.1882, 1.51524, 1100.297, 721.4387, 1.524591, 1100.037, 723.296, 1.520466, 1079.781, 717.2914, 7.665483, 5499.073, 715.4631, 7.684668, 5498.841, 99.98128, 99.99053, 100.0, 99.54034, 99.99155, 99.97152
38635.08464, 59.99782367697332, 59.99371630829881, 59.99505476794103, 22.511257648461953, 22.547029830773745, 22.59284985992915, 0.9999962650580633, 0.9999910466791596, 0.9999963167978138, 6477.296066424458, 6473.793763865662, 6475.830538656001, 135.38816258139332, 26.585097167328513, 25.831641920690686, 6406.263587330405, 6439.627454960234, 6454.395582682894, 284.43787728512814, 284.1967446656869, 284.6774105624895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.495, 7.578741, 5499.041, 726.6552, 1.513582, 1099.903, 505.7535, 1.681237, 744.7009, 715.6646, 1.536646, 1100.09, 715.9371, 7.680823, 5499.116, 715.4233, 7.687781, 5498.627, 99.98128, 100.0, 70.54795, 100.0, 99.97543, 99.97364
38637.58412, 59.99651341477875, 59.9978021971007, 59.99543750993712, 22.916180572267265, 22.920019704628633, 22.90967828588624, 0.9999942216649895, 0.9999940637394118, 0.9999928823394765, 6437.480967714606, 6417.601799999434, 6398.38343979828, 129.18934024482132, 22.42740147559971, 19.849456849305795, 6293.426980796103, 6256.83670807132, 6243.055226715297, 284.65477443157255, 284.3739681015576, 284.6513250085925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.5147, 7.579634, 5499.094, 245.0143, 1.687648, 701.3087, 718.7017, 1.531034, 1100.397, 706.8485, 1.551723, 1098.277, 715.8989, 7.680823, 5498.732, 715.5029, 7.684302, 5498.276, 99.98212, 55.61134, 100.0, 99.8812, 99.98151, 99.97872
38639.92848, 59.99369325142174, 59.99143338829623, 59.99265356608199, 22.93008045756629, 22.964214105761666, 22.909703130704617, 0.9999953497304458, 0.999993541873648, 0.9999956246375035, 6482.998094194041, 6480.753396145912, 6486.190464764929, 137.39963620847902, 26.332703362350458, 16.794666941530522, 6477.797052603786, 6489.680848050681, 6485.696460923056, 284.5728710219254, 284.3645147381773, 284.7787987946701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 810.7417, 6.698539, 5490.339, 723.4644, 1.52095, 1100.513, 719.2646, 1.529745, 1100.211, 707.7806, 1.551355, 1098.573, 715.9753, 7.680092, 5498.777, 715.4233, 7.685767, 5498.552, 94.7747, 100.0, 100.0, 99.82933, 99.9795, 99.96403
38642.271960000005, 59.987190435287694, 59.98987454072667, 59.98412096458935, 22.899187759985445, 22.916948414103736, 22.90272127178994, 0.9999953130700442, 0.9999943838780534, 0.999994961665642, 6482.931537030829, 6477.454058854784, 6487.733976319376, 131.1992426858278, 24.777644361189914, 22.803094205448133, 6482.395189045226, 6479.580166577477, 6484.170537775155, 284.54724312443693, 284.2653110778984, 284.72091250937666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.357, 723.6006, 1.520581, 1100.425, 719.1287, 1.529745, 1100.18, 707.7224, 1.550988, 1098.62, 717.3295, 7.660917, 5499.97, 711.9044, 7.718179, 5494.509, 99.98691, 100.0, 100.0, 99.87315, 99.99805, 99.92234
38644.611280000005, 59.98635552181241, 59.98957495330204, 59.9897775373891, 22.929963829935936, 22.952413261952604, 22.898396393378853, 0.999995041747005, 0.9999931767974091, 0.9999951167861869, 6484.524018944248, 6482.593492606276, 6483.841029809377, 134.76249326080733, 25.548738458113917, 20.219059172204197, 6476.027081598973, 6487.858836449116, 6485.197468423459, 284.48369466185164, 284.2580308408791, 284.65452939170046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9299, 7.650664, 5500.545, 718.2698, 1.532186, 1100.756, 723.2635, 1.52275, 1100.083, 710.4798, 1.546759, 1098.693, 717.7874, 7.668039, 5499.304, 715.2047, 7.686316, 5498.726, 100.0, 100.0, 100.0, 99.92148, 99.98594, 99.97542
38646.98124, 59.988843794976916, 59.9883894220668, 59.98606624056672, 22.908717903001385, 22.93284929399527, 22.910560921414636, 0.9999932598731929, 0.9999924125076405, 0.9999966760505009, 6485.652226762517, 6477.801556945384, 6484.599768602082, 133.02292391718993, 27.49601141685605, 18.496681084196553, 6482.777743190199, 6480.056313781266, 6487.101604944272, 284.50906567132967, 284.16218962922795, 284.7364593514977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.2815, 7.622109, 5500.594, 723.659, 1.520766, 1100.653, 724.9135, 1.516308, 1100.232, 707.7418, 1.552275, 1098.699, 722.1936, 7.615625, 5500.325, 709.0613, 7.746013, 5492.344, 100.0, 100.0, 100.0, 99.84908, 100.0, 99.85732
38649.28648, 59.9841828162782, 59.98585228676919, 59.98655253266991, 22.869171899045515, 22.913057021676526, 22.87460579688808, 0.9999948840999391, 0.9999917787127417, 0.9999941255136855, 6471.891224706949, 6472.508148425348, 6472.274655395855, 135.1893320888903, 29.42451197824289, 17.89972063785217, 6472.647838773375, 6473.172406983775, 6472.471368197075, 284.5426501735043, 284.3051224256814, 284.7144693775718, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 714.021, 7.700813, 5497.729, 729.9236, 1.506398, 1099.549, 731.7076, 1.501214, 1098.872, 701.4501, 1.562755, 1096.396, 728.5073, 7.544949, 5496.428, 702.7789, 7.800766, 5482.296, 99.92523, 99.95759, 99.88715, 99.67093, 99.93468, 99.67242
38651.65524, 59.98790591518439, 59.98707167751356, 59.986045873819386, 22.90140801550915, 22.918823475924082, 22.89487866436011, 0.9999948089964212, 0.9999946294798537, 0.9999957809594102, 6479.128023055627, 6480.006700268644, 6490.930372148501, 134.2730708076141, 23.185608067517933, 20.47819213545108, 6479.726033329508, 6485.474633052306, 6480.961678772317, 284.5466325048849, 284.24124464174275, 284.76185476059953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9299, 7.650664, 5500.293, 723.6006, 1.521318, 1100.635, 725.4764, 1.517228, 1100.141, 707.9165, 1.551907, 1098.621, 722.2127, 7.615625, 5500.325, 709.1011, 7.746013, 5492.352, 100.0, 100.0, 100.0, 99.88208, 100.0, 99.85749
38654.028600000005, 59.989303081558596, 59.98928912334407, 59.99145239850992, 22.908531316708487, 22.928805095453768, 22.907711669375246, 0.9999942126393632, 0.9999920303096608, 0.9999947543463577, 6477.7642302570675, 6480.127725970759, 6482.232426280273, 129.14596460609027, 23.642839750875282, 19.991396415748113, 6479.794969514972, 6481.017287514382, 6478.8812869090025, 284.4967511298277, 284.23942364062265, 284.7181516659265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9102, 7.650664, 5500.351, 729.9821, 1.506398, 1099.713, 731.7853, 1.501766, 1098.836, 701.5278, 1.563123, 1096.551, 722.2127, 7.615625, 5500.271, 709.0017, 7.746746, 5492.46, 100.0, 99.97254, 99.91876, 99.67099, 100.0, 99.85843
38656.34132, 59.99433097589449, 59.99249232809948, 59.988434991488475, 22.899505305308743, 22.92184042001624, 22.904194814786905, 0.9999928452814383, 0.9999919069359325, 0.9999941054925289, 6474.655140715298, 6481.436469331606, 6481.894512356055, 132.30165313042636, 23.403995542501434, 26.76632060336442, 6480.747373660734, 6480.572651851895, 6477.1048233948695, 284.553589699584, 284.33528409857394, 284.6847347958515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1599, 7.583381, 5499.415, 736.2272, 1.490373, 1097.949, 738.1135, 1.485752, 1096.634, 695.2168, 1.573051, 1093.83, 716.2995, 7.67717, 5499.7, 714.0317, 7.705544, 5495.497, 99.98796, 99.81217, 99.67677, 99.39109, 99.99344, 99.94823
38658.62668, 59.989580525239376, 59.99388594543693, 59.99233564085937, 22.887083669859866, 22.93379303831469, 22.884796468126794, 0.9999940676891157, 0.999991839457066, 0.9999951881278617, 6476.293064404719, 6477.238609085804, 6478.8999527891565, 131.36131798303484, 24.07696471393865, 22.686926620702707, 6479.426964390838, 6476.536288564762, 6486.859608176621, 284.50938037365194, 284.2158768033116, 284.72455401843285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9299, 7.651199, 5500.236, 729.8848, 1.505846, 1099.062, 731.8047, 1.501766, 1098.987, 701.4113, 1.563674, 1096.86, 719.3896, 7.650324, 5500.132, 709.0812, 7.746013, 5492.47, 100.0, 99.9799, 99.90651, 99.63747, 99.99819, 99.86383
38660.93288, 59.99196554601508, 59.989745475065924, 59.99057814290049, 22.890378840037517, 22.893990552421062, 22.855798695460855, 0.9999939576691981, 0.9999929925712624, 0.9999942531283658, 6475.316491066627, 6475.029667226696, 6474.604707542425, 132.3500930891489, 23.864204044145936, 22.999338555539452, 6472.022806785985, 6473.266832125877, 6475.680737886018, 284.5437971236359, 284.2488120665676, 284.70088149276955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583203, 5498.901, 728.9703, 1.509345, 1100.048, 729.0482, 1.509313, 1099.856, 705.897, 1.554481, 1098.636, 710.9014, 7.732689, 5493.234, 702.7789, 7.801498, 5482.18, 99.98329, 100.0, 99.98844, 99.781, 99.87558, 99.68081
38663.195080000005, 59.985491021431436, 59.986422969670734, 59.988437787881566, 22.905303411844322, 22.91056478482463, 22.88516091368929, 0.9999942422199768, 0.999994805370971, 0.9999950079561193, 6479.767738874087, 6481.613291433743, 6481.731328346099, 126.70492018217828, 24.372409263065492, 22.139653436010803, 6477.539144604301, 6477.559108374974, 6481.642884406229, 284.4571792242377, 284.2368576212319, 284.67825858466455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 728.6296, 7.543583, 5497.601, 727.7641, 1.50953, 1099.593, 731.1835, 1.502318, 1099.078, 701.4695, 1.562939, 1095.927, 716.0706, 7.680275, 5498.849, 709.0613, 7.746013, 5492.459, 99.94725, 99.94634, 99.92682, 99.62829, 99.98766, 99.86149
38665.57912, 59.98880878393125, 59.99135715187549, 59.98871257973152, 22.899461918525905, 22.927519162866957, 22.894218691645076, 0.9999954928009541, 0.999993454536828, 0.9999944202525374, 6476.647709626782, 6482.778897368852, 6478.496316725771, 131.32219914305915, 23.636997610455182, 19.591023274215136, 6476.302542356416, 6475.186154098416, 6481.246722429166, 284.5576556300503, 284.27828830678703, 284.6835065576241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.305, 729.9626, 1.505661, 1099.094, 725.6123, 1.516124, 1100.084, 707.8583, 1.551539, 1098.302, 709.8332, 7.739264, 5493.501, 709.121, 7.746929, 5492.527, 99.98996, 99.94212, 100.0, 99.84423, 99.87767, 99.86257
38667.8888, 59.98972579344355, 59.986624842012645, 59.987562651831105, 22.886522322523266, 22.91423099409051, 22.895074909825563, 0.9999960680436096, 0.9999916689764042, 0.9999949073738349, 6475.489374896357, 6481.3140962544985, 6476.212172871601, 129.57346388609403, 22.15787842248392, 21.307305987410246, 6477.63804811105, 6478.638685534849, 6481.553265806502, 284.5184052787311, 284.1469182640933, 284.63303808188107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.8905, 7.650485, 5500.068, 736.0327, 1.490005, 1097.463, 719.2064, 1.530297, 1100.674, 714.1887, 1.539956, 1099.951, 703.405, 7.795877, 5483.665, 715.3637, 7.686499, 5498.793, 100.0, 99.768, 100.0, 99.95536, 99.7016, 99.97652
38670.20480000001, 59.98620684577465, 59.98545899352368, 59.985281182890695, 22.89836352716092, 22.91761162861457, 22.902112602448085, 0.9999944517101328, 0.9999905884079752, 0.9999948042404413, 6479.743567574045, 6478.578597624883, 6481.007823468212, 134.3723674963062, 27.06380051278279, 20.56120101117631, 6473.5051968509015, 6479.164037523274, 6479.0567280472005, 284.5433517974441, 284.24242189718154, 284.7116064256348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.357, 729.8848, 1.506398, 1099.002, 725.3599, 1.516676, 1099.865, 707.7806, 1.551355, 1098.539, 709.8522, 7.739264, 5493.568, 709.0812, 7.746196, 5492.237, 99.98891, 99.90784, 100.0, 99.86579, 99.86859, 99.85746
38672.635720000006, 59.98692020441274, 59.986707424852476, 59.983164070208865, 22.902617328785382, 22.909859067545522, 22.88647639140903, 0.999995985473745, 0.9999904465867694, 0.9999953552381415, 6472.144758057538, 6470.744058755927, 6478.789827734908, 136.3304117305779, 26.373925312097242, 20.83729824715374, 6475.732899424259, 6471.018808750414, 6481.424840682433, 284.4802411027805, 284.18822680670456, 284.66731611069054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.362, 729.8653, 1.50603, 1099.401, 725.457, 1.516492, 1100.036, 713.9751, 1.539588, 1099.985, 709.8141, 7.739629, 5494.708, 707.2124, 7.76286, 5487.25, 99.987, 99.93678, 100.0, 99.97338, 99.88111, 99.79464
38674.946560000004, 59.98144165742466, 59.98304924561524, 59.98610058844673, 22.904556887739766, 22.92626933821184, 22.902256874545614, 0.9999951699205587, 0.9999946039088482, 0.9999936021862915, 6482.330644242957, 6471.392961949764, 6481.198989892961, 131.97037611300675, 19.54809148069512, 22.53146041539594, 6482.873310747098, 6475.465227198359, 6478.07418844237, 284.61999238927814, 284.2772318193431, 284.72101289404446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 731.508, 7.509139, 5493.075, 723.5422, 1.520581, 1100.211, 731.3776, 1.503607, 1099.463, 718.4802, 1.532601, 1100.27, 712.2748, 7.722827, 5495.602, 707.2919, 7.75462, 5491.137, 99.87574, 100.0, 99.94976, 100.0, 99.92314, 99.83746
38677.37292, 59.98199783110246, 59.98538456970064, 59.9890108466772, 22.902449489676677, 22.913442258962718, 22.90481694436886, 0.999993418114838, 0.9999928774633053, 0.9999956823138783, 6479.496161446777, 6480.400715624201, 6484.06441662119, 130.50818384697482, 19.996596787933413, 21.5045983389914, 6483.660368388539, 6477.001607529399, 6481.5442388173515, 284.5728235682472, 284.3123430413907, 284.6553119506188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.357, 730.0209, 1.505846, 1099.561, 730.31, 1.505816, 1099.303, 714.111, 1.539956, 1099.781, 716.0325, 7.680092, 5499.066, 709.0613, 7.746196, 5492.345, 99.9869, 99.9324, 99.89999, 99.98576, 99.97541, 99.85848
38679.79176, 59.98590116548617, 59.98708128416254, 59.985084736920975, 22.89962976489041, 22.929969863842686, 22.906385311414013, 0.9999948740094677, 0.999993650020068, 0.9999930745559336, 6484.554730460154, 6482.281864307207, 6481.660312391605, 127.81220840893809, 25.09478642072645, 22.141394868587668, 6482.4373419116, 6481.2084557205935, 6483.747490993554, 284.5500740473464, 284.33908308647256, 284.6751394425444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 720.7437, 7.631567, 5500.392, 735.5463, 1.490373, 1097.27, 738.0359, 1.485199, 1096.575, 707.8583, 1.552091, 1098.317, 722.1746, 7.615443, 5500.163, 715.3836, 7.68595, 5498.5, 100.0, 99.77557, 99.68154, 99.86884, 99.99957, 99.97432
38682.111520000006, 59.982013065753144, 59.98183727919967, 59.98451651072937, 22.90193279417512, 22.91279541970835, 22.898127434660612, 0.9999967681593283, 0.9999935133680381, 0.9999940420432358, 6481.16042625324, 6479.983037132981, 6480.164435501288, 127.13784395111361, 21.342584595393873, 18.570535977191412, 6488.481195127414, 6481.875904864934, 6485.716752364148, 284.51003371045, 284.2041298585669, 284.7979647133732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1599, 7.583381, 5499.467, 729.8069, 1.506398, 1098.877, 731.7076, 1.501766, 1098.737, 714.0916, 1.54014, 1099.917, 715.9562, 7.680458, 5499.061, 708.9023, 7.747112, 5492.468, 99.98891, 99.89654, 99.90257, 99.99107, 99.97652, 99.86165
38684.551920000005, 59.98855068768709, 59.98387591171234, 59.990409295497464, 22.929158323248203, 22.948693573806665, 22.91298899491667, 0.9999949663431441, 0.99999471435509, 0.999995471263029, 6481.465302554592, 6480.091085261123, 6485.896200493234, 128.97286591361444, 23.780826270821308, 21.28017859150623, 6486.84442153532, 6477.221586362461, 6486.514279630212, 284.50251280507905, 284.1299784367251, 284.7346227779084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.362, 729.9626, 1.505661, 1099.056, 731.9017, 1.501214, 1098.845, 707.7806, 1.552091, 1098.578, 722.2318, 7.615077, 5500.055, 715.3836, 7.686316, 5498.555, 99.987, 99.89278, 99.87901, 99.83892, 100.0, 99.97233
38686.974760000005, 59.99359908174709, 59.991342404833354, 59.986598079246114, 22.894951309011013, 22.925166108326255, 22.90952668946979, 0.9999939770966636, 0.999993210305546, 0.9999944660374736, 6485.261256115783, 6481.834244813194, 6484.828737772315, 126.90273528303123, 25.04521073459, 26.3708183993449, 6479.442659521794, 6481.713519429362, 6485.078835955171, 284.58041766466397, 284.19565399935476, 284.7700481306758, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 731.5671, 7.509317, 5493.185, 723.7368, 1.520397, 1100.527, 725.2241, 1.515756, 1100.111, 701.4307, 1.562571, 1095.897, 727.7062, 7.560655, 5498.161, 719.4195, 7.652072, 5499.742, 99.87773, 99.98195, 100.0, 99.64153, 99.96515, 99.99488
38689.371880000006, 59.987336929747, 59.98595551394505, 59.988564423420854, 22.912551066900495, 22.935214244175242, 22.908549952477347, 0.9999948109115059, 0.9999947838204686, 0.9999944967577519, 6482.9466545310315, 6483.38261509921, 6484.839155071736, 127.37051265407854, 25.950365324875747, 21.666694859894733, 6483.581712680646, 6478.0787447907005, 6487.672218608456, 284.5793443030682, 284.1425734362165, 284.6443101466704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.305, 729.9431, 1.506398, 1099.423, 729.2423, 1.507656, 1099.664, 704.1105, 1.559262, 1096.109, 722.2318, 7.61526, 5499.998, 715.3438, 7.686316, 5498.845, 99.98796, 99.89322, 99.95478, 99.64491, 99.99856, 99.97227
38691.68488, 59.99584895128045, 59.99498103233763, 59.992224017100995, 22.887789596218234, 22.899554704648022, 22.90710932868361, 0.9999955408833319, 0.9999929039509395, 0.9999947533349853, 6477.312837923813, 6478.754387119549, 6481.408624534813, 125.06166588478163, 21.18670950382807, 23.264928018200408, 6476.218836507654, 6477.4461674953245, 6480.401665247376, 284.6761213388231, 284.37043533853677, 284.7248123623853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.396, 733.5424, 1.496083, 1097.916, 720.4293, 1.528457, 1100.376, 694.9061, 1.5725, 1092.878, 716.0706, 7.680275, 5498.447, 708.9619, 7.746562, 5492.351, 100.0, 99.80911, 100.0, 99.39993, 99.97835, 99.86469
38693.966680000005, 59.99215128291228, 59.99703882249848, 59.998150394228674, 22.929323247131656, 22.94176060360525, 22.943984883625085, 0.999995038343038, 0.999995260031905, 0.9999945143457135, 6485.490874907646, 6477.693028136304, 6485.378986747893, 129.4673299347087, 23.124889611302024, 22.973837827796615, 6478.513643678424, 6481.4254654829665, 6485.102771005378, 284.4709381083059, 284.1495002491141, 284.6678086305564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 724.3909, 7.587665, 5499.466, 729.8264, 1.505846, 1099.244, 725.5153, 1.516492, 1100.177, 701.5278, 1.562387, 1096.208, 722.2318, 7.61526, 5500.331, 715.3637, 7.686316, 5498.666, 99.99369, 99.92983, 100.0, 99.65383, 99.99657, 99.97762
38696.29772, 59.998592083866434, 59.9957097144766, 59.99806410499015, 22.90439439598122, 22.93214302951959, 22.898915667504898, 0.9999939146508714, 0.9999922814607716, 0.9999948279055513, 6476.023121688353, 6476.145822759392, 6481.105105859948, 130.70748239231852, 24.49105763169905, 21.84102702438122, 6479.606147511286, 6477.945804893824, 6482.388878033665, 284.602420609877, 284.27926377408437, 284.6453143121618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9496, 7.650842, 5500.241, 736.2662, 1.490189, 1097.32, 725.4376, 1.51594, 1100.262, 701.5278, 1.562571, 1096.11, 715.9371, 7.680275, 5498.678, 709.0216, 7.747478, 5492.295, 100.0, 99.75497, 99.98274, 99.64938, 99.98457, 99.8646
38698.606640000005, 59.9960618217597, 59.99521402124398, 59.99359546263989, 22.88861419516824, 22.91670408119413, 22.884994353000824, 0.9999947554488706, 0.9999940283521652, 0.9999930563908315, 6473.888451443845, 6475.018115724575, 6474.349775620108, 130.30354441748432, 21.26230413197254, 22.289434670000446, 6471.96242995208, 6474.210688607079, 6480.720723500211, 284.576578165273, 284.2396002907738, 284.71864017890164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 712.9761, 7.714376, 5495.629, 742.5698, 1.473427, 1093.952, 731.5911, 1.501582, 1098.467, 707.7224, 1.551355, 1098.35, 709.528, 7.740359, 5493.142, 702.6596, 7.801315, 5482.175, 99.91912, 99.46845, 99.88868, 99.84862, 99.87449, 99.67451
38700.9262, 59.995117478840726, 59.995518681880924, 59.99154277065353, 22.907719319097268, 22.91746704354751, 22.900764115791443, 0.9999962512789224, 0.9999935576410662, 0.9999936574420965, 6475.180519580745, 6477.293748090828, 6479.473657460635, 128.18842457081655, 22.870674364255592, 23.686904409005365, 6478.206481038755, 6476.261586715139, 6481.726194169664, 284.58261660312934, 284.28889196246564, 284.7305729395575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9299, 7.650485, 5500.352, 736.0132, 1.490926, 1097.136, 725.5929, 1.51686, 1099.911, 701.489, 1.562387, 1096.178, 715.8799, 7.680092, 5498.716, 709.0414, 7.746196, 5492.578, 100.0, 99.73821, 100.0, 99.65111, 99.97525, 99.85431
38703.28652, 59.99119984825173, 59.98957142745668, 59.990795616529624, 22.901394346644906, 22.902161381304623, 22.8923876119575, 0.9999961750986611, 0.9999920063769364, 0.9999944518713638, 6476.789427684423, 6476.7319697280045, 6477.897622195407, 127.77211881640824, 25.30129208990951, 22.614392559439693, 6476.512696192114, 6474.3105543029815, 6474.790605720958, 284.50967033792165, 284.2460144790207, 284.7295871112898, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9299, 7.650485, 5500.184, 736.1105, 1.490373, 1097.418, 731.6106, 1.502134, 1098.944, 707.8195, 1.550988, 1098.456, 707.8113, 7.757161, 5489.533, 712.4213, 7.715798, 5496.741, 100.0, 99.74472, 99.86402, 99.85819, 99.81314, 99.91188
38705.572080000005, 59.98618730592766, 59.99099427588607, 59.99359587974115, 22.880477364803184, 22.90829947574377, 22.887076399001486, 0.9999955847011794, 0.9999940934268816, 0.9999938581116262, 6474.367967029193, 6482.879242839409, 6478.235810071992, 131.8509641741366, 20.26456319670217, 18.520938016265973, 6475.104950102476, 6475.846384125285, 6480.887634360869, 284.5162259554891, 284.24714833341443, 284.7173419976614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583025, 5499.453, 730.7992, 1.504004, 1099.33, 736.153, 1.491826, 1097.771, 710.4798, 1.547127, 1098.91, 708.4216, 7.748212, 5492.81, 709.1807, 7.744548, 5492.293, 99.98291, 99.93765, 99.7312, 99.89948, 99.86786, 99.86168
38707.913360000006, 59.98576827826556, 59.984977646577846, 59.982868682923254, 22.89797222812683, 22.917886727360056, 22.90203823352329, 0.9999960298568873, 0.9999949404397485, 0.9999948612700659, 6481.053289967717, 6475.840915144376, 6481.230095862906, 131.89132433906138, 24.05043529766249, 20.970776304420724, 6477.872535384635, 6481.6776223805755, 6479.84924571287, 284.53070968249835, 284.20337852279226, 284.6635648713279, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.3351, 7.621573, 5500.539, 732.7253, 1.501425, 1099.184, 731.8047, 1.500662, 1098.712, 713.9946, 1.54014, 1100.042, 709.7188, 7.740177, 5493.558, 709.0613, 7.74583, 5492.479, 100.0, 99.92401, 99.8815, 99.99147, 99.87672, 99.85839
38710.25228, 59.98243365241348, 59.979292477184856, 59.979062793680306, 22.902552428214683, 22.939036218160293, 22.891313667809264, 0.9999943782759995, 0.9999932977685235, 0.9999936156078854, 6480.441540235958, 6479.663155309706, 6476.4538603765595, 129.46214557387339, 25.432655905955926, 20.48955795873735, 6478.61075655101, 6472.745032670491, 6480.293120448358, 284.5635407426898, 284.2615161867824, 284.7169516578532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 729.6351, 7.526986, 5493.997, 723.5228, 1.520581, 1100.583, 725.457, 1.516492, 1100.097, 720.4609, 1.527453, 1100.446, 716.0134, 7.680823, 5499.009, 702.7391, 7.801498, 5482.181, 99.89517, 100.0, 99.99491, 100.0, 99.98462, 99.67462
38712.567200000005, 59.97793041585702, 59.984037173383655, 59.98244377176034, 22.90116498569227, 22.925880533634853, 22.903796501090603, 0.9999942954197066, 0.9999917008210751, 0.9999938498789305, 6477.1378495439485, 6479.639659776412, 6481.9425331304465, 132.26609642064614, 24.27493133420512, 21.030363035941946, 6481.262203448896, 6478.473650290139, 6481.275662772417, 284.56093305579043, 284.30832180492746, 284.73161217027814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.248, 729.9236, 1.50603, 1099.661, 731.7271, 1.501582, 1098.766, 714.111, 1.540875, 1100.271, 709.6615, 7.739446, 5493.67, 708.9818, 7.746929, 5492.475, 99.98492, 99.93272, 99.91825, 99.99407, 99.88351, 99.86049
38714.885720000006, 59.98068571617417, 59.98270920464527, 59.97852652950214, 22.919404541275476, 22.95003048861261, 22.883235358671037, 0.9999938606043017, 0.9999957242576903, 0.9999942670146249, 6484.278341746297, 6480.100225058224, 6482.021703611561, 129.58257657781405, 21.7152041774566, 23.201922180704855, 6482.897344235572, 6475.818147833784, 6488.420127386159, 284.57756789154024, 284.3164666101028, 284.64289859990913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.357, 729.9821, 1.505661, 1099.673, 725.5347, 1.516492, 1100.338, 714.111, 1.540875, 1099.519, 716.0706, 7.680092, 5499.226, 708.9619, 7.746379, 5492.406, 99.98596, 99.91202, 100.0, 99.9549, 99.98154, 99.85935
38717.272800000006, 59.9821743418894, 59.979427594920224, 59.979686151060456, 22.920046951869363, 22.920141229607886, 22.90974157597129, 0.9999949095156883, 0.9999950070698312, 0.9999937680199515, 6480.19286865456, 6482.284675588449, 6481.903596231047, 131.96482239507895, 20.42722109126271, 20.52870415661812, 6475.721926012511, 6484.474983545236, 6484.612456875836, 284.51664809540017, 284.30756998976494, 284.7601640844857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9299, 7.650485, 5500.519, 736.2078, 1.490373, 1097.27, 719.0705, 1.529929, 1100.62, 707.7612, 1.552275, 1098.181, 722.2318, 7.615443, 5500.286, 714.4889, 7.694739, 5497.285, 100.0, 99.75037, 100.0, 99.86139, 100.0, 99.95471
38719.61604, 59.98238156414863, 59.982278713381326, 59.98274895278002, 22.89571960897957, 22.920811075548976, 22.901500959665686, 0.9999956574204258, 0.99999400291411, 0.9999939936864779, 6481.991835002538, 6488.239928628015, 6479.524438694554, 128.66039165263237, 21.830339834316987, 21.058468077591897, 6479.518732607863, 6480.361314984887, 6480.395277084073, 284.5660894893521, 284.4066233563862, 284.73281287017187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.357, 729.7875, 1.507135, 1098.86, 725.3987, 1.51686, 1100.204, 712.7518, 1.542162, 1098.879, 716.0516, 7.679727, 5499.224, 708.9818, 7.746379, 5492.466, 99.99006, 99.89495, 100.0, 99.95691, 99.97658, 99.86572
38721.925, 59.97989725617058, 59.98573603499403, 59.985755433388086, 22.876531814464464, 22.892146478220045, 22.865571960670795, 0.9999953840990371, 0.9999954385574377, 0.9999952931698133, 6468.407849460164, 6471.6373802635635, 6471.139344641687, 128.6604984300584, 26.57935840838178, 20.96384359981994, 6476.257410080146, 6473.0514750735, 6473.529688936269, 284.65482056497854, 284.4010904102105, 284.83299155537514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.01, 728.8925, 1.509345, 1099.797, 727.9611, 1.509681, 1099.826, 703.6833, 1.559446, 1096.957, 710.9968, 7.733237, 5493.036, 702.7391, 7.801682, 5482.576, 99.98517, 99.98012, 99.9535, 99.6836, 99.87197, 99.68094
38724.227000000006, 59.9836148128128, 59.98615662214122, 59.98404119274414, 22.91468655509988, 22.926209696167053, 22.902985213950473, 0.9999965899624708, 0.9999929969849061, 0.9999957789275036, 6479.323446687458, 6484.850763861021, 6479.740663129271, 130.957282904026, 22.511883086001262, 20.62534039528009, 6477.21840292883, 6482.980789392389, 6479.896410980207, 284.61519956741347, 284.3468073860708, 284.7655748155338, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 728.7479, 7.548937, 5497.492, 728.0559, 1.510635, 1099.694, 726.0394, 1.515571, 1100.218, 707.9942, 1.551539, 1098.515, 715.9753, 7.681188, 5498.526, 708.9619, 7.746013, 5492.58, 99.94328, 99.94641, 100.0, 99.87023, 99.97179, 99.85749
38726.53108, 59.988943551441984, 59.9832981287856, 59.98250548470649, 22.89208512645564, 22.917732132541467, 22.882867146221955, 0.9999957875638991, 0.999994556466336, 0.9999952929483538, 6474.170793320628, 6485.49910226158, 6481.961523032516, 130.75761369873055, 22.118363678748665, 18.73721880798348, 6480.907970828805, 6478.895395049348, 6481.760068147408, 284.5446528337039, 284.41331891126526, 284.7777168375401, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.305, 723.5617, 1.520766, 1100.344, 731.8241, 1.501766, 1098.551, 701.6249, 1.562387, 1096.275, 715.9753, 7.67991, 5498.953, 708.9619, 7.746746, 5492.229, 99.98586, 100.0, 99.90053, 99.65996, 99.97955, 99.85865
38728.942520000004, 59.98493934748993, 59.985282252416575, 59.98299620733691, 22.892838589133866, 22.91823618817176, 22.891061264411547, 0.9999952167237514, 0.9999920061030052, 0.9999945041664684, 6475.604170952543, 6480.986412577488, 6480.763956495284, 128.93207847378034, 23.253682492338612, 23.75969540657661, 6480.5154617597445, 6481.126645808913, 6480.395781425186, 284.64147548712856, 284.3595651818478, 284.7691520566681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.9299, 7.650664, 5500.409, 717.1803, 1.534212, 1100.133, 738.2106, 1.485752, 1096.006, 695.2362, 1.5725, 1093.342, 722.2127, 7.615443, 5500.217, 715.3239, 7.686316, 5498.735, 100.0, 100.0, 99.63547, 99.37439, 100.0, 99.97436
38731.317, 59.986479303059234, 59.988866541650744, 59.98845789553147, 22.91174750887368, 22.94239701032047, 22.903309991849106, 0.9999943981087589, 0.9999944539474648, 0.9999947506056801, 6476.015127396933, 6479.224951767949, 6484.416002555395, 132.4160952198631, 20.20785192083622, 21.471620231099905, 6479.463344782719, 6480.3094490878975, 6482.643912241278, 284.62161232762963, 284.3493281923142, 284.7442475760198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.357, 723.7368, 1.52095, 1100.412, 731.7659, 1.501214, 1098.471, 701.5861, 1.562939, 1096.014, 715.9371, 7.680458, 5498.784, 708.9421, 7.746746, 5492.907, 99.98691, 100.0, 99.85957, 99.66129, 99.97873, 99.86597
38733.621920000005, 59.98646395252883, 59.985943745909644, 59.987220751154396, 22.92101595834943, 22.91732452037171, 22.91426453987425, 0.9999948494774843, 0.9999933934542464, 0.9999958018623499, 6480.204799043034, 6482.2723148295545, 6480.704107364492, 129.17644235492435, 23.56376177197035, 20.38870334867636, 6476.781602561278, 6477.309065463681, 6482.853635942737, 284.58250521143276, 284.2993339061146, 284.72614829129714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.305, 723.6395, 1.521134, 1100.223, 731.7465, 1.501582, 1098.748, 701.489, 1.562939, 1096.178, 715.9753, 7.67991, 5498.202, 716.7554, 7.672399, 5499.744, 99.9869, 100.0, 99.84904, 99.67053, 99.97455, 99.99195
38735.90088, 59.989811751321334, 59.987977222259765, 59.98798981246007, 22.90811353489187, 22.929674551471127, 22.880784062690218, 0.9999937601845491, 0.9999931591903459, 0.999994270362576, 6476.271662827887, 6482.722739659399, 6483.885001463289, 132.38017803881667, 24.261033897110337, 20.106608765766502, 6480.9510783188425, 6486.950140294279, 6482.8168460451525, 284.56598035333343, 284.3174962854032, 284.81434291220756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 731.5277, 7.50896, 5493.127, 730.0599, 1.506767, 1098.966, 725.9617, 1.513915, 1100.086, 706.3242, 1.555217, 1097.806, 712.8279, 7.710957, 5497.619, 717.7693, 7.668187, 5499.195, 99.87164, 99.90464, 99.9744, 99.7991, 99.94122, 99.98397
38738.18636, 59.99066656652255, 59.988918059079, 59.9927058386582, 22.91434505345665, 22.94297682590247, 22.911961501430216, 0.9999938381428888, 0.9999950663188764, 0.9999946599315296, 6477.300862957351, 6490.579988960974, 6480.377390712895, 129.77080409127484, 22.21782401849987, 19.96765503090944, 6484.123106347477, 6480.983188800908, 6488.277448723475, 284.5836463207871, 284.38940257395575, 284.7395908338733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.41, 725.6046, 1.515424, 1099.46, 728.757, 1.510602, 1099.722, 706.0718, 1.552826, 1098.458, 715.9562, 7.680092, 5499.175, 715.3637, 7.686499, 5498.439, 99.98786, 100.0, 99.97332, 99.79376, 99.98359, 99.97226
38740.49600000001, 59.987185994141896, 59.99101666415422, 59.9910337184871, 22.917835436443482, 22.931470873105066, 22.912984336878473, 0.999994234127517, 0.9999925390232617, 0.9999951001075236, 6472.69391960845, 6485.957827776739, 6484.43065914372, 131.21341132917905, 21.456952327268482, 20.76832555821261, 6481.046282704175, 6484.125537840062, 6483.33427458214, 284.5657678119479, 284.3282441823791, 284.7566764022057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.8926, 7.613185, 5500.402, 734.126, 1.494978, 1097.361, 720.3905, 1.528088, 1100.751, 714.0528, 1.539588, 1100.033, 722.2127, 7.616356, 5500.052, 708.9619, 7.747478, 5492.355, 100.0, 99.81883, 100.0, 99.92764, 100.0, 99.8596
38742.887, 59.99338047975006, 59.990939289033, 59.99170372389197, 22.925162003630092, 22.947797765364612, 22.895912030166933, 0.9999957284341913, 0.9999945329201533, 0.9999947179358779, 6482.569954399962, 6481.1335113688, 6486.510960674873, 128.16109710927412, 22.700159782855053, 22.633956030613717, 6484.193174464761, 6486.740673199507, 6482.768366553809, 284.56696649703684, 284.2874572150044, 284.7475527958795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 724.7064, 7.588736, 5499.467, 729.8264, 1.506214, 1098.957, 725.5153, 1.516308, 1100.049, 707.8, 1.551907, 1097.77, 715.9943, 7.680458, 5499.015, 715.3637, 7.686133, 5498.612, 99.98784, 99.90378, 100.0, 99.85873, 99.98653, 99.97655
38745.18836, 59.99375540904751, 59.99501208139485, 59.99592159104714, 22.88880730595492, 22.92113416738336, 22.916803785838653, 0.9999939291351242, 0.9999940544219129, 0.9999951046762523, 6478.723086929573, 6480.248386891092, 6483.538151722928, 128.007206389575, 21.009843965741197, 19.006209988565388, 6477.988742862337, 6481.597899080009, 6480.181822201935, 284.5770419883573, 284.42242210623505, 284.7342755679087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1599, 7.58356, 5499.415, 736.1884, 1.490189, 1097.163, 725.4376, 1.516676, 1100.575, 714.0334, 1.539956, 1099.636, 715.9943, 7.680458, 5498.84, 709.0414, 7.746379, 5492.579, 99.98795, 99.72475, 100.0, 99.93688, 99.9775, 99.86366
38747.63128, 59.99342634035489, 59.99609951977825, 59.99287257203818, 22.885772910157506, 22.905334536003963, 22.887599094099265, 0.9999950681981622, 0.9999936835918246, 0.9999955200206897, 6473.333353240022, 6478.711617614314, 6480.307146624945, 131.69904964350917, 23.134972172184803, 23.341483247399083, 6479.24922594749, 6479.6013037385665, 6479.101517281601, 284.5633501676498, 284.38836682103573, 284.74652231452245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 720.0, 731.5277, 7.50896, 5493.243, 742.5114, 1.473243, 1093.912, 731.7076, 1.501214, 1099.206, 720.4415, 1.526534, 1100.203, 709.7378, 7.740542, 5493.846, 702.7192, 7.801315, 5483.14, 99.87574, 99.45605, 99.87868, 99.99382, 99.88671, 99.68191
