TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
38764.1664, 59.979548276566106, 59.98256188436953, 59.980396335138394, 17.848412782611376, 17.853982688320535, 17.823650665810995, 0.9999988126164374, 0.999999444285365, 0.9999997926638037, 5033.115882301057, 5038.478655961521, 5034.951494398424, 94.99095072642103, 6.430324765739897, -3.141173590065023, 5035.841068260997, 5035.841791906774, 5039.573716167558, 284.28990100631165, 284.1619070126201, 284.64019685566353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1796, 7.583025, 5499.363, 729.768, 1.506398, 1099.329, 725.5929, 1.516124, 1100.069, 701.722, 1.562387, 1096.556, 716.2423, 7.673883, 5499.578, 709.956, 1.546849, 1099.183, 99.98701, 99.95035, 100.0, 99.68549, 99.98875, 99.97949
38766.49792, 59.975698334382805, 59.97785557997404, 59.97718195598655, 17.848268666220672, 17.837254163589122, 17.83969798528644, 0.9999999976956012, 0.9999991386439016, 0.9999993863269723, 5032.825371513152, 5043.294829671907, 5042.01331174679, 96.31952612464147, 6.017526442743588, -6.339413659992488, 5036.3593156388, 5039.810600614101, 5043.7714152319, 284.31688653090765, 284.23844818758306, 284.54915536162923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9694, 7.650128, 5500.242, 736.2272, 1.491478, 1097.375, 720.177, 1.52772, 1100.675, 697.6247, 1.567352, 1095.014, 718.455, 7.655073, 5499.538, 709.459, 1.549412, 1098.266, 100.0, 99.76518, 100.0, 99.51807, 99.99417, 99.92045
38768.966120000005, 59.976032404655825, 59.975360043535616, 59.97920564206533, 17.84100160251379, 17.859101070596093, 17.854664119916468, 0.9999998946183384, 0.9999994833501722, 0.9999999112552392, 5032.428874642746, 5035.90884500191, 5037.071694108325, 89.4669037442975, 6.594857195629629, -1.7266604122246463, 5036.07772833331, 5039.0405627882465, 5041.211790714006, 284.44233141261617, 284.1749334130369, 284.4816931313559, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 723.5826, 7.607296, 5500.274, 733.1727, 1.495531, 1097.45, 725.5929, 1.516676, 1100.409, 701.4307, 1.562203, 1095.782, 722.1746, 7.616356, 5500.319, 714.7673, 1.538791, 1099.812, 100.0, 99.80814, 100.0, 99.65163, 100.0, 99.98409
38771.27472, 59.97688831965629, 59.978153344381894, 59.97568198224747, 17.83505352100462, 17.852687055279954, 17.83828715237971, 0.9999998159631072, 0.9999997532671835, 0.9999999997034307, 5030.862164666834, 5034.353396412027, 5040.155730048365, 87.44824175666332, 2.7639032243321253, -1.8175733880852931, 5034.524656304813, 5036.55293118642, 5038.478237054615, 284.26555247775843, 284.1927640254145, 284.58668593912165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 713.5479, 7.704561, 5496.947, 742.5308, 1.474164, 1094.435, 731.5717, 1.501582, 1098.916, 707.936, 1.551907, 1097.935, 728.431, 7.545862, 5496.704, 721.1293, 1.52579, 1099.991, 99.94849, 99.42403, 99.88956, 99.86013, 99.93867, 99.99244
38773.579880000005, 59.97618110688468, 59.97650209268174, 59.97535813379334, 17.829326311671394, 17.866396164644176, 17.83554747552302, 0.9999999811707737, 0.9999993217192756, 0.9999998598944585, 5037.8541530595385, 5046.055049174202, 5037.344897619094, 90.59746571812889, 10.226934267590877, -1.6406479866711834, 5035.593346018811, 5047.981787539707, 5037.1966358878335, 284.20696611182285, 284.066672014375, 284.5418427206539, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9694, 7.650128, 5500.357, 736.2078, 1.490742, 1097.435, 725.7094, 1.515756, 1100.008, 701.4307, 1.562571, 1096.129, 722.1555, 7.615991, 5500.153, 714.7673, 1.538608, 1099.382, 100.0, 99.75644, 100.0, 99.64672, 99.99753, 99.98601
38775.888080000004, 59.97489072917507, 59.97696035194037, 59.975489825226646, 17.84276416580605, 17.84608098603141, 17.84273545375621, 0.9999999977733159, 0.9999997834102434, 0.9999998659692642, 5031.451276753754, 5034.576561408355, 5038.719200736815, 87.2464300484894, 1.433882292713406, 1.93498610534661, 5034.933320630182, 5044.225240827407, 5037.500274789336, 284.26660417761246, 284.21487877103584, 284.5491108198254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9496, 7.650485, 5500.409, 736.1884, 1.490742, 1097.463, 731.6106, 1.501582, 1098.912, 707.8389, 1.551723, 1098.617, 722.1555, 7.616356, 5500.216, 721.2088, 1.525973, 1100.606, 100.0, 99.77888, 99.89965, 99.85301, 100.0, 100.0
38778.173200000005, 59.972214490660164, 59.971591992895604, 59.97614529045781, 17.844663330226627, 17.872397297079065, 17.840523021304303, 0.9999998090545363, 0.9999994296339161, 0.9999995786355951, 5039.233371042523, 5050.165128106255, 5036.5590842780875, 91.16295452610666, 6.966536432430189, -0.2140730837186311, 5035.948578086375, 5039.316039547757, 5036.431735834376, 284.27183539434225, 284.23598764752757, 284.56199019914453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1993, 7.583203, 5499.253, 729.8069, 1.506767, 1099.436, 738.23, 1.485199, 1096.512, 714.014, 1.540324, 1100.033, 715.9371, 7.680275, 5498.95, 727.531, 1.512605, 1100.124, 99.98796, 99.94735, 99.64843, 100.0, 99.97953, 99.97484
38780.53708, 59.97096198289351, 59.97415849071664, 59.97451887394707, 17.84302715701334, 17.877083115556765, 17.82823110786242, 0.9999999948441631, 0.9999994188737263, 0.9999999218442099, 5035.0852614994965, 5044.221003472062, 5040.913255423689, 90.25511104814109, 3.6532923590791597, 1.853162076589797, 5036.7048377997335, 5040.339086184971, 5037.581258860943, 284.3265361864133, 284.22326039179427, 284.64832874734185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9496, 7.650485, 5500.519, 736.3829, 1.489821, 1097.257, 731.5911, 1.501766, 1098.925, 707.7418, 1.551723, 1098.902, 720.5913, 7.632792, 5500.155, 724.2903, 1.518282, 1100.168, 100.0, 99.79927, 99.86815, 99.89877, 100.0, 100.0
38782.853480000005, 59.977001474857, 59.9789772347136, 59.97176815690957, 17.833414517135044, 17.848154316525527, 17.828478077911868, 0.9999996668586354, 0.9999999396834156, 0.9999999915202562, 5032.753143562861, 5031.887202146063, 5033.88510909668, 90.58500364209404, 5.118604059646259, 1.31132202635672, 5030.009452876422, 5032.019749902418, 5033.647347732925, 284.3553390581239, 284.2231751318195, 284.57865809951636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1993, 7.583025, 5499.415, 729.6708, 1.506767, 1099.431, 730.4265, 1.506, 1099.555, 704.8096, 1.557607, 1096.917, 711.5499, 7.723375, 5494.748, 733.1176, 1.497772, 1097.969, 99.98596, 99.94683, 99.97719, 99.78514, 99.90718, 99.81397
38785.21736, 59.98062593763009, 59.98036664436224, 59.9804239159409, 17.85169415248013, 17.87456892025603, 17.836521239384105, 0.9999999983648308, 0.9999990481435505, 0.9999999566086147, 5031.13109512917, 5037.677925103371, 5037.6496270012885, 92.18231638318639, 2.4073069834539638, -3.8305542183529724, 5039.961798188914, 5043.52796752138, 5039.3164625733325, 284.3249730803714, 284.271826386712, 284.60379812811846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 729.3788, 7.540014, 5496.912, 727.6279, 1.51174, 1099.912, 730.2906, 1.503975, 1099.129, 707.9165, 1.552275, 1098.172, 715.918, 7.680823, 5498.834, 727.3918, 1.511323, 1099.739, 99.93192, 99.93552, 99.93894, 99.86186, 99.9804, 99.97483
38787.53444, 59.980524284165654, 59.98154416136048, 59.98196566037189, 17.835436609681313, 17.87548966670748, 17.812284763190227, 0.999999981972222, 0.9999988691668603, 0.9999999298474308, 5035.903184841903, 5044.511978974961, 5038.66261149205, 90.29221268342872, 3.3468076549070247, 3.368536259741994, 5029.413760029855, 5042.865253844958, 5037.6899712763625, 284.4025458105238, 284.32809626514205, 284.7427078130535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.219, 7.583025, 5499.306, 729.9821, 1.50603, 1099.508, 725.4376, 1.516124, 1100.546, 701.4501, 1.562939, 1096.333, 715.9753, 7.68064, 5499.118, 727.4714, 1.51169, 1099.838, 99.98596, 99.95385, 100.0, 99.6384, 99.98255, 99.93413
38789.87328, 59.98232946414981, 59.98281690049978, 59.9863646118686, 17.838101140497475, 17.841782192481002, 17.837929054284853, 0.9999999924291197, 0.9999992073751899, 0.9999999991953903, 5031.156534172909, 5038.343012661935, 5038.301094133272, 87.6728080103394, 6.84711154290585, 2.1548298039008387, 5035.097567245946, 5041.6274491459435, 5040.8487937741675, 284.41283475267426, 284.1948800404967, 284.57676219661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9891, 7.650485, 5500.299, 736.1494, 1.490373, 1097.526, 719.2258, 1.530113, 1100.523, 695.1003, 1.5725, 1093.613, 722.1746, 7.616173, 5500.102, 721.2088, 1.524874, 1099.785, 100.0, 99.75327, 100.0, 99.39634, 100.0, 100.0
38792.18916, 59.98822927842043, 59.9888126585987, 59.98597682633973, 17.844510171217365, 17.859214154968452, 17.83487266389597, 0.999999985962649, 0.9999989978503706, 0.9999999904785897, 5033.598275474782, 5040.770460488104, 5044.502449858933, 90.35437869556063, 0.21559978662344292, 0.33018161836275794, 5038.191771174634, 5038.109980886219, 5040.7684855067355, 284.3255390456958, 284.24289285838427, 284.6248754468402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1796, 7.583203, 5499.305, 730.0404, 1.506398, 1099.226, 725.6511, 1.516676, 1100.212, 701.6249, 1.562387, 1096.153, 715.9943, 7.67991, 5499.108, 727.3123, 1.511873, 1099.51, 99.98586, 99.92823, 100.0, 99.66434, 99.98238, 99.95406
38794.524280000005, 59.98421087019384, 59.99057244860825, 59.990440738221515, 17.849041781681688, 17.857025625235757, 17.848884615390162, 0.9999997409605941, 0.9999998157393001, 0.9999999960529714, 5037.868461532402, 5042.239623505121, 5039.613293195625, 91.91062528549173, 5.326399828249265, -0.4398510381338383, 5037.3774159575305, 5036.052127540025, 5038.418873918991, 284.40715978519046, 284.16270542646635, 284.610827509032, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9299, 7.650664, 5500.357, 729.9626, 1.506214, 1099.076, 725.5153, 1.51686, 1100.141, 701.5667, 1.562939, 1095.912, 722.1555, 7.615991, 5500.049, 727.8889, 1.510591, 1099.32, 100.0, 99.91459, 100.0, 99.67976, 100.0, 99.96761
38796.89992, 59.991001632199925, 59.98692610210711, 59.98852743781519, 17.84563519386738, 17.845456936509493, 17.847298367444452, 0.9999999209946633, 0.99999889843154, 0.9999999833904663, 5039.80390935, 5037.18072334793, 5044.07468827383, 92.96322042035581, 6.214878805773992, -1.4073101295052766, 5040.224946003926, 5038.959975186599, 5042.183456422009, 284.35627804005674, 284.2666887703643, 284.594486958178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 712.6804, 7.71277, 5496.655, 723.7173, 1.520766, 1100.376, 731.8241, 1.501398, 1098.938, 706.7126, 1.553746, 1097.603, 726.2375, 7.575813, 5499.226, 729.9963, 1.507478, 1099.321, 99.93896, 100.0, 99.88032, 99.8118, 99.97836, 99.93683
38799.28704, 59.99113236227061, 59.99287725198174, 59.99509568586621, 17.836457836416077, 17.86344033501394, 17.84986915946138, 0.9999998523585938, 0.9999984342285281, 0.999999939814816, 5037.299057694008, 5041.790230885484, 5040.558587469908, 92.31938394709186, 4.5972878310913075, 0.5241204296803517, 5036.393473560906, 5041.84693706227, 5039.446713548716, 284.4000260292717, 284.25029456694546, 284.59463197239086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9694, 7.650307, 5500.409, 729.9626, 1.506398, 1099.481, 729.3782, 1.505632, 1099.048, 707.0815, 1.552091, 1098.345, 722.1746, 7.615991, 5500.214, 727.5707, 1.51169, 1099.636, 100.0, 99.94936, 99.92261, 99.86492, 100.0, 99.95149
38801.54232, 59.993343750602214, 59.99165548382265, 59.99197727226827, 17.850284111192174, 17.86041017971487, 17.83720164011057, 0.9999999279788759, 0.9999994758521062, 0.999999980303824, 5033.509528037219, 5042.8512033990055, 5039.201066661279, 89.17708985042827, 7.791719827555653, -1.1629593916995873, 5037.617773529334, 5038.873102838621, 5040.7367030672185, 284.28793373734004, 284.17350846012675, 284.5801345585845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 722.0844, 7.617469, 5500.191, 734.2428, 1.493689, 1097.756, 737.5894, 1.486488, 1096.192, 714.2081, 1.539772, 1099.713, 715.9371, 7.68064, 5498.948, 721.0298, 1.52579, 1100.185, 100.0, 99.79459, 99.6508, 99.98835, 99.98146, 100.0
38803.8836, 59.99815677156775, 60.00270018710342, 60.0022893411507, 17.850355579136377, 17.859916937858248, 17.831394489196306, 0.9999997991442378, 0.9999988858266947, 0.9999999221059686, 5033.262212287989, 5039.325198988231, 5041.59957212902, 88.60245311033896, 5.333902921951221, -2.6701380121157854, 5037.073653176098, 5036.915204093005, 5042.044424680042, 284.3276376709061, 284.2406379446305, 284.68578434415673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 719.62, 7.648879, 5500.3, 729.9236, 1.505846, 1099.516, 731.9017, 1.501214, 1098.632, 707.8777, 1.551907, 1098.457, 722.1746, 7.615991, 5500.106, 727.2527, 1.511873, 1099.498, 100.0, 99.92579, 99.87336, 99.85833, 100.0, 99.96973
38806.1924, 59.99489865366242, 59.99668762683526, 59.99250780340494, 17.84941698783147, 17.852695230903045, 17.83548514059436, 0.999999999995062, 0.9999994226878339, 0.9999999949267568, 5039.030885072501, 5041.8739758136635, 5037.709264649392, 93.43662353006857, 4.346535859986261, -1.4949382505292306, 5039.757927973512, 5040.581000874299, 5039.9823472764665, 284.4636696713119, 284.163969191187, 284.5508060679182, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1993, 7.582846, 5499.248, 729.9821, 1.505661, 1099.567, 731.7465, 1.501214, 1098.569, 714.0528, 1.54014, 1099.843, 715.9562, 7.68064, 5498.893, 727.4714, 1.511873, 1099.607, 99.98501, 99.95919, 99.86848, 99.98177, 99.97846, 99.95598
38808.73904, 60.002886829555656, 60.003232943839336, 60.00315744322235, 17.842210235567855, 17.85896655864691, 17.84496584907042, 0.9999999950802506, 0.9999979494379136, 0.9999999108576626, 5035.873707186743, 5037.6545881900665, 5040.322277745354, 93.56011211857185, 8.916746443777129, -1.2978827042184093, 5039.279027540432, 5037.291804306995, 5039.825187922182, 284.5345871555258, 284.21934399325147, 284.58623374328516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 731.5869, 7.508068, 5492.913, 723.5422, 1.52095, 1100.704, 725.5929, 1.51594, 1099.958, 720.5192, 1.527453, 1100.47, 709.6806, 7.739994, 5493.225, 733.1971, 1.498505, 1098.526, 99.87269, 100.0, 99.98719, 100.0, 99.87542, 99.83677
38811.08004, 60.00072120207636, 59.999306739640716, 59.99784569210138, 17.841163981069357, 17.863504912233505, 17.856449612248493, 0.9999999965290209, 0.9999992778634231, 0.999999993263943, 5040.443194717966, 5041.446086230903, 5039.188501450362, 93.37100091531511, 3.501802914104587, 1.0329438512198976, 5036.078965448208, 5046.12072800296, 5042.372613128379, 284.3205495161522, 284.20263830889155, 284.59969008221776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1993, 7.583025, 5499.248, 730.0015, 1.506214, 1099.544, 731.9794, 1.500662, 1098.738, 713.9946, 1.539956, 1099.82, 715.9371, 7.68064, 5498.891, 727.5111, 1.511506, 1099.616, 99.98492, 99.91841, 99.8839, 99.98223, 99.9805, 99.96398
38813.47336, 59.99831939039511, 59.99940992924315, 60.00045696069564, 17.85261297369763, 17.860471776891124, 17.837803166595982, 0.9999999987721133, 0.9999995776915754, 0.99999998939257, 5031.883648459329, 5041.141383505661, 5041.7788443840145, 90.2802152566278, 5.7580441601189705, -2.3954694824510625, 5035.379780593589, 5050.769183652251, 5044.524353145568, 284.33611759516015, 284.2300662597551, 284.6305399419648, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.219, 7.584809, 5499.394, 731.2661, 1.503083, 1098.872, 723.2829, 1.522198, 1100.23, 709.9943, 1.548414, 1098.747, 720.6867, 7.625853, 5500.489, 721.0696, 1.525973, 1100.387, 99.98574, 99.88722, 100.0, 99.89861, 100.0, 100.0
38815.82232000001, 59.997137908783046, 60.000999859477815, 60.00393919035642, 17.846867960342518, 17.85448124561873, 17.846588293172914, 0.999999999968056, 0.9999994990355768, 0.9999999357336801, 5036.37480811681, 5044.454591121553, 5042.474184758022, 92.87155709991771, 6.434949282150569, 0.9492587285958507, 5039.115188870783, 5043.700126459601, 5036.299615822789, 284.3574366584941, 284.10203644728574, 284.64635546234166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 722.0646, 7.61265, 5500.191, 731.3439, 1.504188, 1099.118, 725.787, 1.516308, 1099.909, 713.9946, 1.54014, 1099.994, 715.9562, 7.680458, 5499.113, 727.3521, 1.511873, 1099.573, 100.0, 99.9296, 99.9985, 99.99805, 99.97846, 99.96023
38818.135760000005, 60.00303168274307, 59.99879758547325, 59.997006800367025, 17.85825798716636, 17.829704910067903, 17.8463315102655, 0.9999996233742224, 0.9999978191043705, 0.9999999083026713, 5039.637517734099, 5043.126897399618, 5037.023643636079, 94.70635357635092, 6.379347939517061, -3.863175760163813, 5037.138241348412, 5041.040673447927, 5040.436287181884, 284.3235727276873, 284.1199297370754, 284.62164700710633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 719.0088, 7.64995, 5500.299, 730.0793, 1.506398, 1099.113, 725.4376, 1.516308, 1099.839, 707.6835, 1.551723, 1098.505, 722.1555, 7.616173, 5500.108, 720.9106, 1.52579, 1100.257, 100.0, 99.91799, 99.99412, 99.87103, 100.0, 100.0
38820.506440000005, 59.99613611571808, 60.001677043080576, 60.00179988828803, 17.84340064822462, 17.850174100712007, 17.840064492393733, 0.9999999637540427, 0.9999995819154001, 0.9999999343197933, 5035.307787057307, 5038.48020222801, 5038.089282068236, 94.84454591723625, 3.285700873956614, -1.69200738831114, 5039.912359104977, 5042.775436008019, 5041.72857859046, 284.5030626792511, 284.2614786955619, 284.6547587522433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 712.6409, 7.71277, 5496.715, 723.3866, 1.520766, 1100.062, 731.9017, 1.500846, 1098.333, 701.4113, 1.562755, 1096.217, 728.4501, 7.545497, 5496.534, 714.807, 1.538425, 1099.837, 99.93992, 100.0, 99.88434, 99.64673, 99.93452, 99.98377
38822.87516, 60.00404508454696, 60.0005710096317, 60.00048272464342, 17.855230457515937, 17.856240031163146, 17.838583959171995, 0.9999999975689156, 0.9999977789835788, 0.9999995714827017, 5039.304311459192, 5040.559383752397, 5041.6059876846075, 96.01426027464186, 7.784122743795933, -1.0530929815049603, 5035.714320941041, 5042.4769380559, 5044.757902632838, 284.3685088202807, 284.1008127895761, 284.6257479510827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9496, 7.650307, 5500.409, 729.8264, 1.50603, 1099.552, 725.6123, 1.516308, 1099.987, 707.7612, 1.551907, 1098.544, 722.1936, 7.616173, 5500.165, 721.0895, 1.52579, 1100.252, 100.0, 99.95791, 99.99448, 99.86624, 100.0, 100.0
38825.23704, 60.00003051117399, 59.99698146284157, 59.997149246451386, 17.841985422776137, 17.84412497879698, 17.839190776644745, 0.9999999188778076, 0.9999993718652996, 0.9999999053838392, 5035.314744362151, 5038.038933143536, 5042.283675549841, 91.78391834587865, 6.125973443363989, -3.929275978129226, 5035.077883688738, 5039.262391327746, 5035.629878510969, 284.33410873694936, 284.17004483882096, 284.59792927908853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9496, 7.650307, 5500.351, 723.659, 1.521134, 1100.223, 731.8629, 1.500846, 1098.427, 701.6443, 1.562755, 1096.198, 721.6023, 7.6222, 5500.327, 723.515, 1.520479, 1100.092, 100.0, 100.0, 99.89281, 99.65509, 100.0, 100.0
38827.52328, 59.99215492647552, 59.996584558192765, 59.99001457136496, 17.864782213173555, 17.851615020875027, 17.849405335740794, 0.9999999976605801, 0.9999994387484437, 0.999999979527617, 5037.8858974520335, 5037.931609205709, 5041.212304003309, 93.63358864547445, 5.509942761448315, 1.3832912757375198, 5032.370382091672, 5039.15020847046, 5036.668263859742, 284.3714967113634, 284.14688609422535, 284.5785820947431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1993, 7.583203, 5499.248, 717.1414, 1.533659, 1100.194, 736.7547, 1.489985, 1096.957, 697.547, 1.567903, 1094.99, 719.6185, 7.636993, 5500.542, 721.7455, 1.524325, 1100.126, 99.98596, 100.0, 99.74458, 99.54314, 100.0, 100.0
38829.92596, 59.98787405789614, 59.987714550755896, 59.990817607462695, 17.852045426211795, 17.853676334830862, 17.838835039766074, 0.9999997795814705, 0.9999997208339227, 0.9999998529247583, 5037.99551933605, 5039.613644030522, 5040.600633882406, 89.15266537255457, 6.833140639013209, 0.9293918493185629, 5039.0379980779, 5043.6018050024695, 5038.578220738798, 284.2941192971414, 284.06411294510684, 284.570807986067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 720.4677, 7.634602, 5500.497, 723.4255, 1.519845, 1100.791, 731.8241, 1.501582, 1098.552, 701.5472, 1.562571, 1096.072, 715.9753, 7.680458, 5498.996, 727.1334, 1.51169, 1099.625, 100.0, 99.9922, 99.86695, 99.64153, 99.97756, 99.96281
38832.23036, 59.98791431147265, 59.98905324159544, 59.988448628623146, 17.833517493141223, 17.85728433216626, 17.83029355192589, 0.999999976278466, 0.9999991913076591, 0.9999999654532734, 5029.696556065775, 5036.577310136829, 5034.503697601471, 87.45284541040633, 7.499567728027159, -1.0254843627262744, 5034.500128977205, 5035.308949744653, 5038.322297313898, 284.30775032092885, 284.13887044780773, 284.56205354015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 729.8914, 7.52877, 5493.989, 729.6708, 1.506582, 1098.775, 725.3017, 1.516676, 1100.013, 707.9748, 1.551355, 1098.824, 709.7569, 7.739446, 5493.171, 733.8334, 1.496124, 1097.973, 99.90408, 99.88725, 99.97946, 99.89172, 99.87629, 99.81696
38834.69232, 59.989108553308306, 59.98896257414551, 59.9841154528984, 17.8526206735891, 17.85185582026399, 17.853537043379283, 0.9999999865039979, 0.9999990485620686, 0.999999926147317, 5036.381337400226, 5040.903080023174, 5040.180512742654, 85.06363104473479, 8.358843944990895, 0.36649656384224727, 5039.153419568337, 5036.491002808175, 5039.997290978557, 284.32345092037497, 284.1338418439876, 284.4964910703121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.219, 7.582846, 5499.363, 723.4255, 1.520397, 1100.272, 731.8047, 1.50103, 1098.722, 701.4501, 1.561652, 1096.371, 715.9562, 7.68064, 5498.837, 727.3322, 1.51114, 1099.712, 99.98586, 100.0, 99.90018, 99.60714, 99.97734, 99.9563
38837.03224, 59.98339620870429, 59.98232504937444, 59.98193572705707, 17.83935587178083, 17.86998844168102, 17.865606710095307, 0.9999999473033073, 0.9999991491172766, 0.99999999990991, 5034.888760629799, 5040.324690167421, 5042.241751614897, 88.61160607802287, 4.801853209583442, -0.7659357003674359, 5036.94866764442, 5043.079107020607, 5046.180579356331, 284.2850004202266, 284.1066090798945, 284.5756308619573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1993, 7.583025, 5499.416, 729.6513, 1.505293, 1099.177, 725.6123, 1.516124, 1100.012, 707.8389, 1.551172, 1098.224, 715.9562, 7.680823, 5498.835, 727.4316, 1.512605, 1099.236, 99.98797, 99.90925, 99.99969, 99.83146, 99.97745, 99.99359
38839.342000000004, 59.980708845078205, 59.98090151069572, 59.97872177406642, 17.85762296678357, 17.884817588458215, 17.8411667623264, 0.9999999309041785, 0.9999989568332737, 0.9999999986241304, 5038.078785274857, 5043.568220525432, 5036.892027579315, 88.39889297006653, 9.677708531333337, -0.814603568627831, 5034.2297899657215, 5037.412881420713, 5039.605244990616, 284.26406512526756, 284.2406290366666, 284.6390689393331, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9694, 7.650485, 5500.409, 736.1494, 1.490926, 1097.467, 719.3229, 1.529929, 1100.474, 713.9751, 1.539772, 1099.752, 722.1746, 7.618182, 5500.367, 722.5408, 1.521578, 1099.935, 100.0, 99.76832, 100.0, 99.94699, 100.0, 100.0
38841.683560000005, 59.97936944497546, 59.97908850950618, 59.97543572727453, 17.867098546192427, 17.87057556901963, 17.85484388147254, 0.9999999987070042, 0.9999996003333732, 0.9999999967997016, 5035.062330581576, 5043.633389102172, 5041.32549006965, 91.654399838048, 5.41412382428075, -0.20952243547037597, 5033.908398771305, 5043.18332991229, 5044.38117551267, 284.279500180357, 284.1127280468713, 284.5197035632124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.219, 7.582846, 5499.363, 729.9626, 1.506398, 1099.651, 725.4764, 1.516492, 1100.044, 710.1302, 1.547678, 1099.359, 719.1607, 7.643567, 5500.333, 727.1732, 1.51169, 1099.552, 99.98701, 99.94979, 100.0, 99.93637, 100.0, 99.97951
38844.0526, 59.9784126470341, 59.974531195756015, 59.97416344859754, 17.849130260291425, 17.863065798803405, 17.84872578843344, 0.9999999283932799, 0.9999984373745859, 0.9999998168954106, 5032.702995449277, 5041.307570729696, 5041.198684675213, 91.3301800646741, 6.277240297871117, -1.749291273396011, 5038.0256290947755, 5037.921267286119, 5040.179487176671, 284.1943806607469, 284.09462825768213, 284.55197621103184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.357, 7.581597, 5498.857, 727.9003, 1.511556, 1100.249, 728.8152, 1.507104, 1098.928, 719.1016, 1.52966, 1100.436, 728.3357, 7.54568, 5496.59, 733.7936, 1.496674, 1098.383, 99.9834, 99.98694, 99.97965, 100.0, 99.93562, 99.85157
38846.39368, 59.976075384252, 59.97407010000257, 59.975939132954345, 17.844212598699976, 17.87558926806472, 17.855984044239086, 0.9999994494906146, 0.9999984379487015, 0.9999999998905558, 5034.430800237035, 5038.595517331737, 5040.892951513498, 92.68787490950785, 2.7409090286282662, -2.9259761614762283, 5038.333932088027, 5047.610404903666, 5044.750977502035, 284.2391194598771, 284.1462426961014, 284.5139761745038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.4073, 7.55786, 5498.006, 728.9898, 1.507504, 1099.334, 725.5735, 1.516308, 1100.043, 714.2275, 1.539956, 1100.294, 722.1555, 7.615991, 5500.159, 727.3918, 1.511873, 1099.621, 99.96235, 99.93806, 99.99893, 100.0, 100.0, 100.0
38848.73032, 59.97085897692569, 59.97378336746378, 59.97572556971601, 17.848650469423983, 17.853306401337917, 17.85207884978732, 0.9999999999370232, 0.9999994107778999, 0.9999999959991828, 5038.982246113867, 5039.745831196586, 5043.253975531669, 92.9285173894985, 2.54721582150205, 0.5800861651605373, 5040.580497663865, 5045.043542783344, 5043.924477698538, 284.39440447658626, 284.1970584554743, 284.4951076522691, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1993, 7.583025, 5499.19, 729.9236, 1.506398, 1099.106, 731.96, 1.50103, 1099.147, 714.0528, 1.539956, 1099.912, 722.1936, 7.616173, 5500.21, 727.5707, 1.511873, 1100.054, 99.98388, 99.953, 99.92106, 100.0, 100.0, 99.93606
38851.102880000006, 59.97185633034742, 59.97260175426542, 59.9725972432629, 17.864282110351294, 17.843810132321185, 17.84446569817924, 0.9999999999963949, 0.9999999938001786, 0.9999999912842545, 5039.797087060104, 5037.910038822509, 5041.421381411634, 90.6943857242552, 2.4129255044067577, -2.5979548547493323, 5037.375672894543, 5042.442693807249, 5035.756363282479, 284.3332654238132, 284.0641445200437, 284.5347169165264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9496, 7.650664, 5500.242, 736.4023, 1.490005, 1097.14, 738.1912, 1.485568, 1096.615, 707.9942, 1.551723, 1098.166, 715.918, 7.680458, 5499.002, 721.2485, 1.525424, 1100.096, 100.0, 99.71504, 99.69088, 99.83592, 99.97748, 100.0
38853.46688, 59.97077355331625, 59.97549825954293, 59.97676331205315, 17.86827383462687, 17.86379003895063, 17.868867579150354, 0.9999999276100854, 0.999999805127995, 0.9999999867094739, 5035.591421699641, 5043.1309342084105, 5042.139373457875, 90.14148220178777, 6.698898949618524, -4.729233686013913, 5035.754661635018, 5045.261680489688, 5044.101970114321, 284.17890247354524, 284.08923964339357, 284.41877260461405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.219, 7.583025, 5499.3, 729.9431, 1.505293, 1098.775, 731.9406, 1.50195, 1098.721, 714.0916, 1.539404, 1100.062, 722.1746, 7.615991, 5500.249, 727.5111, 1.511323, 1099.515, 99.98797, 99.95416, 99.88236, 99.94087, 100.0, 99.95448
38855.89824, 59.97114875741556, 59.96833893324391, 59.97122395450191, 17.849009160131867, 17.833484811859954, 17.834594832673545, 0.9999999398554409, 0.999998467109356, 0.9999999988145312, 5031.24197339401, 5039.315819032976, 5037.505229322662, 92.48508580723092, 5.564562612440852, -0.0062857448742761335, 5037.898281521397, 5042.03841725183, 5034.641903239053, 284.2230996862833, 284.20389832233036, 284.50428169058847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9496, 7.650128, 5500.467, 729.9821, 1.506214, 1099.256, 731.63, 1.501766, 1099.039, 706.8097, 1.554481, 1097.554, 713.2857, 7.706573, 5496.366, 731.209, 1.501435, 1098.344, 100.0, 99.92939, 99.93731, 99.79603, 99.93245, 99.89927
38858.273160000004, 59.9713848697598, 59.97021402772004, 59.97227911436669, 17.853741711047917, 17.869339509758433, 17.852320663329046, 0.9999999954175723, 0.9999995294568431, 0.9999999711345643, 5038.50768535079, 5033.279022394406, 5035.7778718928475, 89.13891652543685, 3.6377152605687115, 0.1270380869082146, 5036.460424123601, 5042.908177012461, 5038.654097350897, 284.30717078526936, 284.0576530017838, 284.4490994003826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 713.1338, 7.703311, 5497.8, 725.7018, 1.515977, 1100.067, 729.5529, 1.50692, 1099.314, 706.5961, 1.553746, 1098.404, 715.7273, 7.683014, 5498.948, 727.6304, 1.512239, 1099.962, 99.95919, 100.0, 99.93622, 99.85348, 99.97535, 99.94363
38860.676360000005, 59.971027440788326, 59.968678067104186, 59.973004733921165, 17.864801618690105, 17.851875145926893, 17.85170448213371, 0.9999999997147007, 0.9999996557628078, 0.999999997235084, 5032.967154736771, 5037.976248204088, 5046.207642404326, 86.97397818274703, 4.092309940204359, 1.919213163865379, 5037.888497020144, 5036.324326867124, 5035.7285552524645, 284.3142791980848, 284.16163234968377, 284.484649663099, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9496, 7.650485, 5500.299, 729.8458, 1.506398, 1099.503, 725.3987, 1.515756, 1099.857, 701.5084, 1.562939, 1096.594, 715.8417, 7.681371, 5498.888, 727.3322, 1.511506, 1100.008, 100.0, 99.95342, 99.98556, 99.66965, 99.97838, 99.9724
38862.98552, 59.96933624187111, 59.97065806693227, 59.97350091121114, 17.845610863947176, 17.864509257523537, 17.854321185255337, 0.9999999067629672, 0.9999986772228308, 0.9999999851915587, 5042.047261386218, 5036.392776173613, 5038.121336334187, 93.37499669402541, 5.043297485319272, -3.9586680308673294, 5034.00358351657, 5033.975287182971, 5041.238810078469, 284.2669600608104, 284.0932552193607, 284.5482644739549, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1993, 7.583203, 5499.415, 736.1494, 1.490189, 1097.593, 719.3035, 1.530113, 1100.581, 695.5469, 1.572868, 1092.882, 722.1746, 7.616173, 5500.21, 721.1094, 1.525973, 1100.695, 99.98701, 99.77974, 99.97925, 99.35151, 100.0, 100.0
38865.261880000005, 59.9778268491673, 59.97938958623976, 59.97165841053573, 17.850605868076887, 17.884773465602983, 17.85329745603493, 0.9999999527901707, 0.9999992400049902, 0.9999998660800936, 5037.587059778112, 5038.554702241256, 5037.7131169210725, 91.74335239476613, 6.0056085278335445, 3.572376352571837, 5033.99476358069, 5038.77288062325, 5042.722765182502, 284.17480826996865, 284.00867327354354, 284.5553642499295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9496, 7.650307, 5500.629, 729.9626, 1.506214, 1098.903, 725.5347, 1.51686, 1100.049, 701.6249, 1.56202, 1096.212, 715.8989, 7.681005, 5499.164, 727.7298, 1.51169, 1099.877, 100.0, 99.89887, 100.0, 99.65423, 99.98141, 99.95565
38867.5984, 59.98422981502713, 59.97716415963876, 59.97673534186744, 17.85170387487545, 17.86690930640748, 17.85800664770996, 0.999999796894445, 0.9999996038596551, 0.9999999541256985, 5038.942512455733, 5039.480204471443, 5036.047587017195, 91.18617102471671, 4.037455952867504, 1.0001945148369487, 5036.776671536912, 5041.5524884337765, 5036.469378747607, 284.3237957139247, 284.1198954998481, 284.4185974740331, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.1993, 7.583203, 5499.363, 729.9236, 1.506398, 1098.968, 725.4376, 1.516676, 1100.159, 701.3919, 1.562755, 1095.815, 722.1936, 7.616173, 5500.216, 727.4714, 1.511506, 1099.46, 99.98901, 99.90477, 100.0, 99.68768, 100.0, 99.96406
38869.99932, 59.98230758462745, 59.983061587855055, 59.985685553869615, 17.844379106645192, 17.896313597894594, 17.851807402719288, 0.9999998922227128, 0.999999605929542, 0.9999999559195862, 5034.42090118611, 5040.079881365925, 5039.748253091328, 90.36578505731615, 2.9494290152176745, 1.045703434009738, 5037.151364248247, 5037.880828916057, 5039.033668683415, 284.35246549757926, 284.1346418470842, 284.5145981769216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 731.508, 7.508782, 5493.022, 723.4839, 1.521134, 1100.595, 731.8047, 1.501582, 1099.045, 707.9165, 1.551907, 1098.206, 727.4201, 7.562116, 5498.19, 731.0102, 1.504731, 1098.975, 99.87479, 100.0, 99.9118, 99.83547, 99.95982, 99.90542
38872.3458, 59.98622906645068, 59.99062284728074, 59.98455810285999, 17.8497019827031, 17.87067226475705, 17.83955858469177, 0.9999999996786614, 0.9999985921073802, 0.9999999085984728, 5035.536088521291, 5040.407554384212, 5047.9701357212425, 89.44424947890252, 4.909937722299219, -3.2098496099461045, 5039.51942774885, 5041.858341360427, 5037.616239754599, 284.2445353785414, 284.087935665453, 284.5244324824203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.219, 7.582846, 5499.3, 729.8653, 1.505846, 1099.49, 727.8835, 1.510049, 1099.991, 704.6154, 1.556136, 1097.824, 722.1746, 7.615808, 5500.16, 727.3918, 1.51169, 1099.7, 99.98387, 99.923, 99.96035, 99.80082, 100.0, 99.97824
38874.648760000004, 59.98674561004425, 59.98678341933574, 59.98537223762426, 17.850762624788064, 17.869362675359454, 17.859674144602447, 0.9999999501368092, 0.9999994565193072, 0.999999999494009, 5037.77461334564, 5037.276530834515, 5044.230271121789, 88.95778790456848, 6.292965105600615, 1.3362252466004065, 5037.3073836464355, 5041.010428700742, 5041.137359097432, 284.3018783292601, 284.08902966588573, 284.57831205645596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 723.8784, 7.597659, 5500.293, 732.7642, 1.498478, 1098.088, 736.1724, 1.488697, 1097.314, 713.9363, 1.539772, 1100.023, 715.9753, 7.68064, 5498.835, 721.0497, 1.526339, 1100.185, 99.99925, 99.86968, 99.75441, 99.97033, 99.97742, 100.0
38876.9954, 59.9858920506013, 59.98779147032631, 59.990457331381585, 17.86783593923075, 17.86247746736121, 17.870210713317373, 0.9999998589977447, 0.999998803639054, 0.999999827603438, 5039.218728892066, 5045.53995717916, 5040.811788461323, 88.19368234748981, 6.8597364298179855, -0.3140229911360848, 5039.030333529126, 5039.895241657713, 5044.568242346352, 284.2540447682087, 284.0670714057731, 284.56037474738696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 723.3658, 7.596588, 5499.819, 730.1182, 1.506398, 1099.229, 731.8241, 1.501214, 1098.627, 707.8777, 1.551539, 1098.225, 722.1746, 7.615991, 5500.044, 727.3322, 1.511506, 1099.666, 99.99531, 99.94808, 99.89116, 99.87682, 100.0, 99.96823
38879.30504000001, 59.98939200121803, 59.990549711851514, 59.997046076340084, 17.87822042228706, 17.860661378974868, 17.859397481418586, 0.999999942833358, 0.9999992196071092, 0.9999998950094171, 5037.092138537275, 5038.538499494003, 5040.385290623489, 90.57032036103556, 7.742783011556185, 0.4565879116253555, 5032.747455305574, 5044.014771624003, 5033.229916608154, 284.37790802527223, 284.0853001977881, 284.44829344214895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.9496, 7.650307, 5500.409, 729.8458, 1.506398, 1099.205, 731.96, 1.50103, 1098.72, 714.1499, 1.539588, 1099.737, 715.918, 7.68064, 5498.781, 727.2725, 1.512422, 1099.628, 100.0, 99.94487, 99.88313, 99.98263, 99.98151, 99.96482
