TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
38895.89804, 59.99654048062553, 59.99524667414762, 59.9960231263486, 17.854163452003114, 17.868396974550766, 17.84823254301699, 0.9999997867042417, 0.9999984530493529, 0.9999997557940415, 5039.074111145217, 5040.45579433864, 5043.907302915387, 91.02415508213562, 11.345910244506058, 2.2481899238880487, 5037.405261576883, 5040.473870792827, 5042.055099478622, 284.28223453823836, 284.0638776185525, 284.5324590867825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.415, 729.9626, 1.505846, 1098.981, 725.6705, 1.516124, 1100.236, 707.9748, 1.551172, 1098.67, 721.1254, 1.525593, 1100.221, 727.9088, 7.551906, 5497.115, 99.98595, 99.92258, 100.0, 99.81783, 100.0, 99.94614
38898.36164, 59.995819950268434, 59.99542839614972, 59.99282327406582, 17.85083827922399, 17.86596399070384, 17.84295726316266, 0.9999999655296552, 0.9999983796539663, 0.9999996069190625, 5043.227245990475, 5042.8670401348045, 5049.104970415743, 90.46123885465522, 7.73264970894752, 3.5646512615549, 5038.716867011981, 5045.51400839536, 5041.507590159599, 284.27595477012204, 284.0363662331124, 284.53321176572217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.467, 723.4644, 1.520581, 1100.135, 725.2629, 1.517044, 1100.244, 707.8583, 1.551539, 1097.895, 727.649, 1.511165, 1099.538, 726.5369, 7.567471, 5498.81, 99.98586, 100.0, 99.99524, 99.80726, 99.95662, 99.97556
38900.75476, 59.99179675243548, 59.997810321516155, 59.99463269920672, 17.858971108102264, 17.865556084078083, 17.84802216413359, 0.9999997333681131, 0.9999990272303052, 0.9999999617293699, 5038.09580245169, 5039.588487641454, 5041.8364704771075, 91.38449965909194, 7.497866144850207, 0.5253440321566814, 5038.3781111255275, 5047.394788893472, 5039.931574809884, 284.20417838048473, 284.0866768497451, 284.4489693488715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 718.9299, 7.650664, 5500.467, 717.3554, 1.532923, 1100.239, 720.8176, 1.526616, 1100.371, 711.3148, 1.54584, 1098.537, 729.4611, 1.508243, 1099.583, 727.1533, 7.560696, 5497.445, 100.0, 100.0, 100.0, 99.9121, 99.94207, 99.95215
38903.024600000004, 59.998409455187726, 59.99764310569412, 59.995940779329835, 17.861256390193425, 17.873556130038313, 17.871311924337423, 0.9999999987806484, 0.9999995332847137, 0.999999870924996, 5037.145541835475, 5040.496518334595, 5041.5789708557395, 88.14541840983293, 7.840161170970362, 2.0439968000205226, 5038.899760830911, 5042.6436263547985, 5040.851255600704, 284.2371252158709, 283.97837001742994, 284.58699175901995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.362, 723.6201, 1.520766, 1100.035, 725.5347, 1.516308, 1100.133, 707.7612, 1.551539, 1098.229, 733.6194, 1.496921, 1098.02, 721.6064, 7.622407, 5500.369, 99.987, 100.0, 100.0, 99.85168, 99.8186, 100.0
38905.39804, 59.99841055152803, 59.994944429588706, 59.99566366682472, 17.83948426065069, 17.866228873553244, 17.838269935867956, 0.9999997758025367, 0.9999982861707706, 0.9999999259770054, 5036.481722806987, 5033.509122622303, 5042.444660400294, 94.75488484970447, 6.107682277921285, 3.616389460350547, 5037.637126234545, 5040.331429304221, 5036.3559374909155, 284.1740756835564, 283.93160976419114, 284.43685211932655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 728.6296, 7.54394, 5496.185, 728.4256, 1.50824, 1099.172, 731.7659, 1.501398, 1098.885, 701.5472, 1.562203, 1095.907, 739.9331, 1.479571, 1095.544, 715.3836, 7.685767, 5498.731, 99.92923, 99.93492, 99.89561, 99.62651, 99.57047, 99.97242
38907.77388, 59.996916242452656, 59.99615965673802, 59.99498708381668, 17.87284120865101, 17.872467069545493, 17.86600533883438, 0.999999999882635, 0.9999997962762914, 0.9999999953893156, 5039.416014568567, 5039.258859185745, 5043.196072615512, 89.35995369830698, 7.403990738715361, 1.465060109130718, 5038.4045420062, 5045.458285521963, 5039.325078765988, 284.25794448419623, 284.0785280747982, 284.48902486740025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1993, 7.583381, 5499.363, 723.7757, 1.52095, 1100.219, 725.5153, 1.516308, 1100.106, 707.7806, 1.551172, 1098.22, 733.7338, 1.497286, 1098.218, 721.6064, 7.622224, 5500.251, 99.98901, 100.0, 100.0, 99.83679, 99.83731, 100.0
38910.08428, 59.99773775974013, 59.994880647708264, 59.997895082752834, 17.83087485367043, 17.8594994440524, 17.849036309279985, 0.9999999768752161, 0.9999980375876371, 0.999999938275514, 5038.551413541387, 5035.3543854480695, 5041.493269808303, 95.6473123316423, 10.727214841316957, 1.9417522567291599, 5033.892078709663, 5036.653969828172, 5035.506473514519, 284.33900404936605, 284.0067537203164, 284.5653462476043, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1993, 7.583203, 5499.525, 729.8458, 1.50603, 1099.408, 731.7659, 1.501766, 1098.833, 701.2171, 1.562755, 1096.077, 733.8483, 1.496738, 1098.15, 715.4034, 7.686133, 5498.789, 99.98701, 99.91042, 99.89247, 99.63003, 99.83041, 99.97337
38912.369040000005, 59.997530941549, 59.997488322647605, 59.99277725287282, 17.858497495444833, 17.849991487202498, 17.815838569926086, 0.9999997219729083, 0.9999985942743879, 0.9999996474220673, 5036.219393627829, 5037.6611058978515, 5040.888540485989, 91.12427624841803, 10.398308914324616, 2.427703451004163, 5033.5537102844155, 5037.560176274591, 5043.288916812866, 284.2010988329665, 284.0285357827101, 284.50711238733146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 718.9299, 7.650664, 5500.351, 736.1105, 1.490742, 1097.14, 738.0553, 1.485752, 1096.5, 695.2168, 1.572132, 1093.39, 727.4391, 1.511531, 1099.742, 709.0812, 7.746379, 5493.663, 100.0, 99.73863, 99.69696, 99.39767, 99.97582, 99.85865
38914.696840000004, 60.00090743209618, 59.99671582882976, 59.99669925071049, 17.85227261639657, 17.852449059122574, 17.847526657525687, 0.9999994844024352, 0.9999991542202411, 0.9999998907724292, 5036.264729090546, 5038.358776402701, 5036.558589025027, 94.20551415062232, 6.077427616500131, 4.22278548452141, 5034.251545184264, 5035.084701229171, 5035.665349926682, 284.1673275239779, 283.95650556782596, 284.4358145777659, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.357, 729.8069, 1.506582, 1099.132, 731.5911, 1.501766, 1098.846, 701.6055, 1.56202, 1095.936, 732.494, 1.500573, 1098.985, 712.8785, 7.715981, 5495.941, 99.98796, 99.91968, 99.90455, 99.64985, 99.87535, 99.92545
38917.00608000001, 59.991411702207174, 59.99750980621587, 59.99551720538026, 17.817107834370667, 17.833728143398943, 17.84670369241877, 0.9999997619963159, 0.9999976329525031, 0.9999999450207583, 5029.717549725892, 5033.592095415671, 5038.930770791597, 87.77521792614016, 7.887389020674249, 1.3748285008973653, 5025.612540630253, 5038.827527501961, 5033.856503751206, 284.2415949200333, 283.97506581911955, 284.4483880893031, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.415, 729.8264, 1.506582, 1099.127, 731.3, 1.504895, 1099.307, 703.7221, 1.55871, 1097.095, 723.5861, 1.520479, 1100.171, 704.429, 7.791976, 5483.738, 99.9869, 99.91926, 99.93518, 99.74645, 100.0, 99.70293
38919.298240000004, 59.994494448464195, 59.998903084427695, 59.9981429198973, 17.853143882824945, 17.85504502273746, 17.847159871583308, 0.9999998677485934, 0.9999993617516908, 0.9999999867439927, 5036.11236706016, 5038.057478528706, 5035.575223529349, 89.70880731657212, 3.6467636812287765, 3.1290718679724705, 5031.747836295134, 5035.9398761667335, 5041.968408391981, 284.32342033017846, 284.0221340593909, 284.4790190215946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 730.5814, 7.525379, 5495.644, 726.3633, 1.51395, 1100.049, 729.3199, 1.507104, 1099.17, 702.5764, 1.562203, 1095.931, 727.4391, 1.512079, 1099.938, 709.3397, 7.74583, 5492.932, 99.9194, 100.0, 99.9231, 99.67445, 99.9711, 99.87009
38921.69232, 59.99899201741882, 59.99444373959711, 59.99652436107967, 17.856866532725256, 17.871406683761595, 17.837667466529002, 0.9999993372039429, 0.9999988140226104, 0.9999998597145535, 5034.770638846693, 5044.605357751828, 5037.85901845727, 84.76047801815298, 9.345121847945393, 2.360268390917554, 5039.480632515281, 5037.45172010293, 5037.772777506158, 284.206922070058, 284.05114577360615, 284.50097706363823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1599, 7.583381, 5499.357, 730.0209, 1.506214, 1099.354, 725.5735, 1.516676, 1099.999, 708.0913, 1.551907, 1098.292, 721.1254, 1.526141, 1100.485, 708.9421, 7.746196, 5492.938, 99.98691, 99.93986, 100.0, 99.85388, 100.0, 99.85431
38924.1796, 59.995796190039286, 59.995597967861904, 59.997600204147076, 17.85234781370133, 17.876449482842858, 17.86043789972194, 0.999999953811933, 0.9999976566746537, 0.9999995305787535, 5038.203385737286, 5039.606532380305, 5044.134132831419, 87.1105498150871, 10.585240072421016, 1.8927060399828406, 5037.858541297888, 5037.996318773337, 5042.115922944433, 284.1151956460137, 283.998470580993, 284.4071477639653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 718.9299, 7.650664, 5500.409, 736.2856, 1.490557, 1097.4, 719.4005, 1.529377, 1100.322, 714.0528, 1.539956, 1099.829, 714.907, 1.538194, 1099.856, 715.4034, 7.686133, 5498.848, 100.0, 99.76917, 100.0, 99.98309, 99.98548, 99.96912
38926.555440000004, 59.998998580286965, 59.99923534285159, 59.999451009681266, 17.855029618782947, 17.86548562778693, 17.858676467460967, 0.999999970736489, 0.9999984813475327, 0.9999995951396204, 5040.520380256882, 5036.9820561053275, 5039.438698972994, 89.39645347221563, 11.129015374438666, 5.585232106423518, 5040.944782453892, 5038.741610162095, 5040.04529796164, 284.26091325690345, 284.02618256618115, 284.47558456469454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.415, 729.768, 1.506767, 1099.536, 725.4764, 1.516492, 1100.382, 707.8, 1.552275, 1098.645, 721.3734, 1.52541, 1100.459, 708.9818, 7.746929, 5492.479, 99.98996, 99.94703, 100.0, 99.84775, 100.0, 99.86185
38928.88812, 60.00089683044737, 60.00717935700712, 60.005313134265165, 17.850992078870487, 17.870451718663883, 17.853353212304533, 0.9999993914300231, 0.999998603537424, 0.9999994475850799, 5036.96384611463, 5031.525315480152, 5040.361365472272, 87.4732566103662, 8.194817238883218, 5.563267660924339, 5039.213291947892, 5035.453823433001, 5038.492463050221, 284.2695879062663, 284.15691561669723, 284.4778308778846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1993, 7.58356, 5499.357, 729.9626, 1.506214, 1099.49, 725.5541, 1.51686, 1100.101, 707.8971, 1.551355, 1098.302, 721.278, 1.524862, 1100.213, 716.7753, 7.672399, 5499.919, 99.99101, 99.95225, 100.0, 99.85959, 100.0, 99.9912
38931.18284, 60.00559089975685, 60.01217459076819, 60.010187093557825, 17.844622164370616, 17.8649823729951, 17.849354469673933, 0.9999995513991824, 0.9999991247099859, 0.9999999603203431, 5035.404213326483, 5037.5484140784765, 5039.830734711111, 91.29171692108548, 8.881515261402114, -1.9413078612615209, 5037.168620380341, 5042.999340904425, 5046.0570307026355, 284.2089497458359, 284.0365730262796, 284.51507321269185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 731.5474, 7.509496, 5493.243, 723.5034, 1.521318, 1100.389, 731.3388, 1.504343, 1099.373, 703.7415, 1.558158, 1097.133, 724.1011, 1.520297, 1100.212, 717.1729, 7.674596, 5499.022, 99.87973, 100.0, 99.93645, 99.74638, 100.0, 99.98258
38933.483640000006, 60.00688625094205, 60.007633767743876, 60.01159353675765, 17.862979209843918, 17.87332665924031, 17.866235547962322, 0.9999998764226341, 0.9999985186186799, 0.9999999566921016, 5034.140929423427, 5043.952716013323, 5042.485520518643, 87.28632808257044, 8.704258574141704, 3.5378576876328225, 5037.971199697282, 5043.846568264925, 5037.805850984304, 284.16907483606553, 283.98700473832383, 284.52569217689864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.473, 727.8224, 1.513029, 1100.268, 725.4376, 1.516124, 1100.263, 707.9554, 1.551355, 1098.079, 727.1149, 1.511531, 1099.79, 715.3836, 7.686133, 5498.9, 99.98586, 99.98151, 100.0, 99.85035, 99.97946, 99.9713
38935.76928, 60.01382348668476, 60.00968255973023, 60.0093461804941, 17.850486775130182, 17.865359734095087, 17.858903279169713, 0.9999998339184221, 0.9999985175464392, 0.9999994475689434, 5037.2923841662, 5037.600256304033, 5045.304585079565, 89.93053456182224, 6.643301548181398, 3.6012906853151776, 5041.55838342648, 5040.102185182031, 5038.320048392292, 284.15178427967527, 283.99689801295085, 284.4782639364258, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 722.2421, 7.615684, 5500.478, 719.515, 1.531449, 1100.14, 719.6334, 1.529745, 1100.532, 714.2664, 1.539588, 1099.607, 733.4477, 1.496373, 1098.158, 708.9421, 7.747478, 5492.695, 100.0, 100.0, 100.0, 99.95936, 99.82814, 99.85956
38938.103440000006, 60.01276389083485, 60.01555633391215, 60.013305944250476, 17.86477677061677, 17.861208730207856, 17.853459660160997, 0.9999997074501635, 0.9999994680348793, 0.9999994410267081, 5034.489847641991, 5039.02032865734, 5043.216793939553, 88.06072792485202, 12.137801852832126, 0.035451570484156036, 5041.6278739192585, 5037.518006621128, 5047.308130433543, 284.2380538684735, 284.02496276202487, 284.41134746624635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 724.943, 7.583738, 5499.299, 723.5034, 1.520397, 1100.251, 725.6899, 1.516308, 1100.289, 707.6641, 1.550988, 1098.626, 727.5345, 1.512079, 1099.784, 715.3637, 7.686316, 5498.553, 99.9869, 100.0, 100.0, 99.80633, 99.9806, 99.97229
38940.437280000006, 60.00835816721367, 60.020440179415026, 60.01793396803173, 17.850791035933756, 17.83913154926153, 17.841821510786517, 0.9999999985172401, 0.9999979709362309, 0.9999999891982284, 5031.3639068901475, 5037.407449141748, 5041.70068211347, 90.0778655447449, 11.342955411906132, 1.044274299368908, 5039.490670998177, 5033.121372916023, 5039.176001373199, 284.1534080451353, 284.0375319986653, 284.37387463692806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1993, 7.583025, 5499.363, 723.4061, 1.520766, 1099.905, 725.3987, 1.516124, 1100.044, 707.8971, 1.550988, 1097.963, 733.6575, 1.497103, 1098.236, 708.9818, 7.746929, 5492.274, 99.98595, 99.98994, 100.0, 99.88294, 99.83825, 99.85623
38942.80728, 60.012986647519455, 60.013869043857675, 60.011934068705, 17.82630579264813, 17.861434252107163, 17.832026896314307, 0.999999710677036, 0.9999981847152491, 0.9999999444231032, 5030.718871087964, 5037.939715478979, 5033.513181057999, 90.55133800394748, 5.029318469686814, 0.8769641291646622, 5035.876453055889, 5039.344955860786, 5037.980668475452, 284.15794999820116, 283.9871233653653, 284.53068590186825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 731.5474, 7.509317, 5492.907, 729.9626, 1.505477, 1099.665, 731.8629, 1.501214, 1098.627, 701.4695, 1.562387, 1096.207, 739.895, 1.480119, 1095.654, 702.421, 7.803329, 5482.541, 99.87563, 99.90551, 99.91311, 99.65376, 99.55999, 99.68116
38945.19112, 60.0064583275154, 60.006719195075085, 60.0111278010291, 17.84437390838408, 17.90087195091126, 17.84743440130743, 0.9999999609275823, 0.999996766292639, 0.9999994031484647, 5034.898758772818, 5043.310795018744, 5042.384628476264, 91.37729648389904, 12.746212512761531, -5.395734393946441, 5035.911077000936, 5033.466115605231, 5040.125866463831, 284.17217446375037, 284.07109953198284, 284.335714707757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.19, 723.5617, 1.520581, 1100.285, 725.5153, 1.516492, 1100.147, 707.8777, 1.552275, 1098.36, 733.7911, 1.496921, 1097.715, 708.9421, 7.745281, 5492.292, 99.98492, 100.0, 100.0, 99.86485, 99.85411, 99.85846
38947.50060000001, 60.00346373709741, 60.004533433072744, 59.999963485415975, 17.849635990622616, 17.863455043525384, 17.87376308204649, 0.9999998971932236, 0.9999991934745973, 0.9999988973453058, 5039.6094485863905, 5045.042516564436, 5038.686766253441, 88.95247991283622, 4.813375345488112, 4.609130648941573, 5037.859735883739, 5040.797282313001, 5035.496125531076, 284.19021464876624, 283.9578040032457, 284.36630903105345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1599, 7.58356, 5499.3, 729.8264, 1.506214, 1099.098, 724.8164, 1.518885, 1100.523, 710.0137, 1.547678, 1099.117, 730.5865, 1.505322, 1099.313, 713.5744, 7.697853, 5498.255, 99.98396, 99.9418, 100.0, 99.93152, 99.89575, 99.96687
38949.80316, 60.0021637149292, 60.00067130610976, 59.999006146038695, 17.873739859621935, 17.86844082511823, 17.85573054472039, 0.9999998070728732, 0.9999984147217483, 0.9999997834156379, 5036.643319280171, 5036.532101818402, 5037.712298643184, 93.63791740831107, 10.528028527612662, 2.4760558536004282, 5036.124093733508, 5038.347886127475, 5039.297166727153, 283.97931654254063, 283.7704248345354, 284.2092952822912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 719.8566, 7.634423, 5500.55, 733.3284, 1.498478, 1098.818, 723.8652, 1.520541, 1100.599, 708.8292, 1.551172, 1098.321, 733.6575, 1.496555, 1097.937, 708.9421, 7.746746, 5492.405, 100.0, 99.86482, 100.0, 99.89131, 99.83546, 99.86051
38952.08872, 59.99796494791968, 59.99755611583563, 59.99525060803414, 17.843730608750878, 17.861616060366966, 17.85079982597496, 0.9999998093425287, 0.9999970658303216, 0.9999995560083653, 5036.504471695028, 5043.041503139818, 5040.153123952419, 90.16612520320473, 9.310243929636073, 1.6261160487169946, 5036.837773896088, 5038.2910723169825, 5046.028155688808, 284.15142311721183, 283.97340602338403, 284.395987622813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.247, 729.8848, 1.506214, 1099.476, 725.3017, 1.517228, 1100.293, 707.6835, 1.551907, 1098.259, 727.6108, 1.511165, 1099.538, 715.3637, 7.686133, 5498.725, 99.98596, 99.9275, 100.0, 99.88206, 99.97822, 99.97541
38954.4464, 59.993469294219295, 59.99614558744261, 59.99244244435782, 17.847594072580517, 17.883756985102078, 17.851954232556803, 0.9999994993023257, 0.9999986812918086, 0.9999996049895591, 5037.066099159185, 5039.709044912402, 5039.558279092333, 89.50178350832016, 9.363082355396443, 2.694788601802429, 5038.318101036364, 5044.259880311607, 5037.175830131074, 284.1178017848607, 283.96008201913367, 284.3835280428703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 731.2911, 7.509853, 5493.41, 723.4061, 1.520581, 1100.282, 732.0959, 1.502134, 1099.042, 701.4501, 1.562203, 1096.45, 721.1254, 1.525958, 1100.117, 721.5468, 7.622773, 5500.135, 99.87163, 100.0, 99.91147, 99.65203, 100.0, 100.0
38956.81644, 59.99096177968391, 59.99002732415213, 59.99065571665297, 17.85543464886053, 17.84793290983942, 17.85422902048129, 0.9999998624734215, 0.9999989909122372, 0.9999996950256751, 5041.162403799007, 5040.008129066837, 5042.185319917269, 89.86319091276869, 8.839393686549329, 2.3473518831060574, 5037.086692659622, 5040.138964677165, 5040.738758174078, 284.1353250449247, 284.00076957719256, 284.4370348831629, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.3, 730.0209, 1.505846, 1099.347, 725.6511, 1.516676, 1100.431, 707.8195, 1.552275, 1098.287, 727.2866, 1.511531, 1099.507, 715.3438, 7.686316, 5498.666, 99.98492, 99.93923, 100.0, 99.86579, 99.9838, 99.97434
38959.16732, 59.9861506183707, 59.984922960212174, 59.988343598299636, 17.86801204063192, 17.88580272267538, 17.867710087118056, 0.9999996234111319, 0.9999980467019325, 0.9999995522150231, 5036.1730738596225, 5041.874951948819, 5037.520022700588, 87.90946776343822, 9.155899587813565, 4.9921209391091, 5035.8043212098155, 5041.610747633711, 5039.982630055417, 284.138750524791, 283.70115733631656, 284.308597785299, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1993, 7.583381, 5499.363, 723.3866, 1.521134, 1100.206, 725.5929, 1.516124, 1100.324, 707.8389, 1.551907, 1098.423, 727.1721, 1.512444, 1099.864, 715.3637, 7.68595, 5498.173, 99.98595, 100.0, 100.0, 99.85573, 99.93271, 99.9722
38961.53248, 59.9830801245847, 59.979452396086785, 59.97808806414242, 17.870679525358824, 17.877581616271918, 17.885736538872855, 0.9999999813429846, 0.9999994364068907, 0.9999995965555223, 5039.292683795333, 5038.4476243527315, 5042.903684822463, 90.89112041290886, 6.0238718137393334, 4.182728371015401, 5039.732652669636, 5040.008219772735, 5042.284120152224, 284.2498571350222, 283.96799178477204, 284.2064784810218, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 718.9299, 7.650664, 5500.299, 717.2581, 1.533659, 1099.959, 719.4393, 1.530113, 1100.337, 713.9169, 1.541059, 1099.864, 732.246, 1.502582, 1098.629, 712.123, 7.717629, 5496.974, 100.0, 100.0, 100.0, 99.94753, 99.87397, 99.93316
38963.842280000004, 59.97656030902178, 59.975252069671505, 59.97945413459449, 17.88557738931951, 17.889360791312566, 17.868812171501645, 0.9999999047770673, 0.9999995193804815, 0.9999999828980175, 5042.9785722383995, 5036.826274077979, 5040.5537326111435, 89.31952336141126, 9.940414006018727, 1.8209693072583377, 5040.210314831134, 5041.44687262246, 5040.964062964798, 283.99191887869506, 283.9382817574382, 284.3274509627173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1993, 7.583381, 5499.248, 723.7173, 1.520397, 1100.421, 725.6317, 1.516492, 1099.986, 708.0136, 1.55062, 1097.89, 732.2651, 1.498747, 1098.572, 715.3637, 7.686133, 5498.611, 99.98586, 100.0, 100.0, 99.87808, 99.86878, 99.97337
38966.298200000005, 59.97412161244926, 59.97143002378513, 59.97670481189473, 17.862512154021108, 17.86714450162143, 17.86241732864189, 0.9999993526611628, 0.9999969161665618, 0.9999999493030088, 5036.512066446388, 5032.381469070864, 5038.523570959223, 93.45550122545865, 9.990497431903123, 1.40602903967266, 5037.511312579727, 5037.773932987636, 5030.727472956601, 284.1219756556611, 284.00306669110745, 284.31898919475947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 728.2354, 7.54858, 5496.237, 727.803, 1.509714, 1099.294, 731.2612, 1.501214, 1099.282, 701.5084, 1.562387, 1095.974, 739.8568, 1.480667, 1095.35, 721.5468, 7.62259, 5500.364, 99.93381, 99.93442, 99.85426, 99.63096, 99.58091, 100.0
38968.62144, 59.97407069457867, 59.97055676014481, 59.973783343292475, 17.865974762495327, 17.88344196771606, 17.886777793152017, 0.9999999922313043, 0.9999991864688307, 0.9999999978471876, 5039.603517921383, 5041.4207492832575, 5036.796519226195, 96.37351251129985, 5.362055039956658, 1.4738828898816791, 5044.647985771611, 5037.842923486527, 5041.202279797209, 284.1165152078759, 284.0077133978142, 284.4162988877361, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.219, 7.582846, 5499.305, 723.659, 1.52095, 1100.779, 725.6317, 1.516492, 1100.23, 707.6641, 1.552275, 1098.583, 733.6385, 1.496738, 1098.261, 715.3438, 7.686133, 5498.611, 99.98596, 100.0, 100.0, 99.85833, 99.84052, 99.97546
38970.97804, 59.97144585496378, 59.968417813034414, 59.976312285008525, 17.861474590837684, 17.8920546443545, 17.880445397427142, 0.999999573545942, 0.9999980458610158, 0.9999998770390698, 5039.192431338694, 5040.4211356488595, 5035.495219137593, 93.1819873658053, 11.054986103636793, 4.410247194607109, 5038.706199527138, 5042.309496897498, 5043.320054695912, 284.34785018263835, 284.0375107956451, 284.3180415363352, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.305, 729.9821, 1.506214, 1099.524, 725.5735, 1.516124, 1100.084, 701.722, 1.563123, 1096.343, 733.6766, 1.497286, 1097.526, 715.3836, 7.686133, 5498.612, 99.98901, 99.95759, 100.0, 99.6714, 99.87333, 99.97445
38973.333040000005, 59.97671025353476, 59.982522641915004, 59.98170812608505, 17.8647759948959, 17.879334779054002, 17.849825557539553, 0.9999999152873131, 0.9999993757429023, 0.9999999365777149, 5034.70174680293, 5037.2579445865695, 5041.136408229525, 91.01913739920931, 7.975401568842244, 4.498751379368059, 5039.488708593732, 5034.404544272735, 5036.274211233983, 284.1511216614894, 284.050752201706, 284.4939639753476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 718.9496, 7.650842, 5500.351, 736.1689, 1.490189, 1097.32, 719.2452, 1.529561, 1100.357, 695.2945, 1.572868, 1093.69, 727.2866, 1.511896, 1099.824, 708.9818, 7.746746, 5492.714, 100.0, 99.79105, 100.0, 99.39554, 99.95939, 99.86368
38975.695080000005, 59.974808857153306, 59.97674458393631, 59.97722136298414, 17.860246574480822, 17.895303068772215, 17.85924016220775, 0.999999379025309, 0.9999981346457573, 0.999999998060877, 5038.297840193432, 5041.3508064452535, 5040.24401701684, 89.91041124337244, 10.494947059650713, 0.38678444489778485, 5035.3977772606495, 5044.334597201522, 5034.828216005842, 284.13759660300053, 283.96481869615667, 284.3568446976775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.248, 729.7875, 1.505477, 1099.275, 725.4376, 1.516676, 1099.682, 701.6249, 1.562939, 1096.575, 731.8073, 1.501121, 1099.028, 715.3438, 7.686316, 5498.668, 99.98492, 99.953, 99.96972, 99.68854, 99.91024, 99.97119
38977.950280000005, 59.98462680098316, 59.98209582851296, 59.98345012591086, 17.859921537131626, 17.85630214342736, 17.853278232069115, 0.999999327869289, 0.9999991407592023, 0.9999995613764859, 5038.694148176648, 5036.327188677836, 5037.584704002539, 87.96634780030263, 7.159176803912487, 0.349772325965489, 5035.184533080053, 5035.280237822044, 5036.792377509999, 284.3294010535167, 283.8807281964366, 284.34140533879173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.58356, 5499.473, 729.9236, 1.505293, 1099.244, 725.6705, 1.514283, 1100.054, 703.1396, 1.559446, 1096.994, 724.1392, 1.519749, 1100.517, 719.34, 7.641451, 5500.38, 99.98901, 99.89537, 100.0, 99.7253, 100.0, 100.0
38980.31848, 59.97823016709981, 59.98016852460372, 59.98586375445265, 17.870363964751498, 17.88045813559796, 17.84687356491297, 0.999999756002683, 0.9999986528193595, 0.9999992880147883, 5041.685898685941, 5039.033002579607, 5036.285972070139, 89.52356655969561, 7.935997128832128, 2.87620624306237, 5031.430575802175, 5039.456495690141, 5041.13148779494, 284.15154061840377, 284.05415080173054, 284.3999124031898, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 730.6208, 7.527342, 5495.639, 726.2855, 1.514319, 1099.891, 727.7282, 1.513547, 1099.893, 702.0327, 1.561284, 1095.946, 727.1912, 1.512444, 1099.972, 715.3637, 7.686499, 5498.731, 99.9193, 99.95225, 100.0, 99.62869, 100.0, 99.97326
38982.63012, 59.98608435691323, 59.98561715826145, 59.983849573119606, 17.856912395573925, 17.87784195112297, 17.864686636630697, 0.9999995904421243, 0.9999969644940744, 0.9999996770340436, 5039.3231993683785, 5042.272935650205, 5040.447785019598, 88.65121975495458, 10.5489672211149, 1.1855459196531228, 5035.486649909429, 5035.010965978795, 5041.477907596776, 284.1066725727774, 283.9404169999626, 284.4114211517395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.357, 723.5034, 1.520397, 1100.496, 725.3017, 1.51686, 1100.183, 707.8583, 1.551723, 1097.997, 727.2675, 1.511896, 1099.634, 715.3836, 7.686499, 5498.553, 99.98586, 100.0, 100.0, 99.8165, 99.96529, 99.97443
38984.93336, 59.9824435271276, 59.98060813695903, 59.98167234287149, 17.863375250800296, 17.89326451332829, 17.856875219638493, 0.9999999653732807, 0.999999176389523, 0.9999996245813815, 5041.81177429267, 5032.766395105201, 5039.591918427901, 90.42406115987274, 7.519248536420264, 2.3746147772994846, 5039.275237003581, 5039.21014663672, 5036.279249299728, 284.0072390748585, 283.8114277899843, 284.3662502242246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 718.9694, 7.650307, 5500.241, 717.1803, 1.534212, 1100.337, 719.3035, 1.530666, 1100.603, 714.1887, 1.539956, 1099.766, 733.6003, 1.497103, 1098.166, 709.0017, 7.746013, 5491.942, 100.0, 100.0, 100.0, 99.965, 99.86309, 99.85639
38987.266520000005, 59.98303991694197, 59.97630491405458, 59.982769987001845, 17.876388928497917, 17.885706296192744, 17.876787241788442, 0.9999997755648278, 0.9999989442320856, 0.9999998934475698, 5035.484960641278, 5042.987211051234, 5042.410338864586, 86.84461005573229, 11.619670989719907, 2.3049326245759403, 5036.236046980823, 5039.276368168828, 5039.972954868676, 284.03364990576966, 283.92548296397683, 284.3620534779402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1599, 7.583381, 5499.19, 723.4255, 1.520397, 1100.613, 725.8452, 1.51594, 1100.391, 707.7224, 1.552091, 1098.374, 727.5918, 1.512627, 1099.697, 715.3438, 7.686316, 5498.726, 99.98387, 100.0, 100.0, 99.85081, 99.98357, 99.97542
38989.61804, 59.98081085782929, 59.980654505253035, 59.97966341161092, 17.872175359044647, 17.89920709321643, 17.8600639888696, 0.9999999959410341, 0.9999982959519332, 0.9999998533970081, 5032.871080365426, 5044.474824037248, 5042.5774248906, 93.2555411169401, 2.3302062103575736, 2.1882979320887443, 5040.156195111736, 5041.487228317644, 5039.1192448558495, 284.02221937971575, 283.9488397206794, 284.26527947498306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583381, 5499.189, 723.7173, 1.520581, 1100.546, 725.4376, 1.51686, 1100.409, 707.8195, 1.551907, 1098.757, 733.5812, 1.496921, 1098.025, 715.3637, 7.686133, 5498.674, 99.98386, 100.0, 100.0, 99.84557, 99.79854, 99.97227
38992.03832, 59.981503853395054, 59.9826447931233, 59.9780175338, 17.871371908055565, 17.874902206850305, 17.88547753115588, 0.9999998892184091, 0.9999976638651715, 0.9999997348584526, 5030.465163032648, 5038.168361968706, 5044.186001003896, 93.32117046403664, 12.000510327073698, 2.7284130106971247, 5037.475349901236, 5037.389594762554, 5039.2202452861175, 284.0871312003277, 284.0071512315906, 284.42486428526394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 731.508, 7.509139, 5493.023, 730.0015, 1.506398, 1099.731, 731.7465, 1.50103, 1099.094, 701.5278, 1.561652, 1096.782, 738.3309, 1.485415, 1096.18, 718.6838, 7.656834, 5499.62, 99.87164, 99.966, 99.91628, 99.71181, 99.64699, 99.99372
38994.40888, 59.975696538992175, 59.979960387471706, 59.981568935035774, 17.862837719828004, 17.860553084337916, 17.856941015984617, 0.9999999294353832, 0.9999961995684897, 0.9999999138589557, 5036.671073145999, 5040.618448199418, 5042.079419748855, 97.50817737740363, 13.490093171087665, 0.5147448366624303, 5040.357263654046, 5043.414880743372, 5038.943527835768, 284.00418670684525, 284.00104459718216, 284.34368043239004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.363, 725.2349, 1.516345, 1100.155, 725.5541, 1.516308, 1100.28, 703.625, 1.559813, 1097.116, 733.4668, 1.497286, 1097.687, 715.3637, 7.68595, 5498.611, 99.98691, 100.0, 100.0, 99.73202, 99.85245, 99.97335
38996.77956, 59.979169359768534, 59.978707279327466, 59.97703018798013, 17.85457386602614, 17.874154000836324, 17.85097143125417, 0.9999999341607011, 0.9999992670630988, 0.9999999629932702, 5036.726418551672, 5041.217763209656, 5033.760281778199, 88.35418905441111, 10.660492172985755, 1.530084368924463, 5032.472941841442, 5039.174548504196, 5040.164971419507, 284.09895533940636, 284.1552583934532, 284.4547760456367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 722.7546, 7.614435, 5500.563, 733.9315, 1.494241, 1098.089, 719.7693, 1.528457, 1100.185, 695.0615, 1.573235, 1093.017, 727.3629, 1.511896, 1099.799, 708.9619, 7.747112, 5492.406, 100.0, 99.78971, 100.0, 99.42061, 99.97554, 99.86676
38999.248080000005, 59.97951479434938, 59.980661239469846, 59.97609745227625, 17.86385231264773, 17.860958183132432, 17.852044211718454, 0.9999999993607841, 0.9999958632567157, 0.9999999107802777, 5034.34829410669, 5038.6482841255975, 5046.655628344756, 92.24969290239278, 11.294072842599576, 1.9702271767191633, 5037.269829960436, 5041.322504388207, 5039.338952783794, 284.24928583543584, 284.15551634882274, 284.526894449648, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1993, 7.583381, 5499.415, 729.9626, 1.505293, 1099.495, 725.3017, 1.516308, 1099.643, 701.5861, 1.562387, 1096.052, 733.6575, 1.496921, 1098.258, 715.3836, 7.686316, 5498.667, 99.98996, 99.95269, 99.9985, 99.64365, 99.8568, 99.97436
39001.642680000004, 59.98004478166292, 59.979514241898194, 59.98095682450576, 17.84776610943652, 17.868898682160854, 17.86236536717381, 0.999999891708017, 0.9999990855180221, 0.9999996826654896, 5037.27495503593, 5040.637026571659, 5042.880578747012, 93.72356797634075, 8.324161735360576, 1.6593816850263465, 5038.746853858678, 5041.2843767892045, 5043.737235145843, 284.2621596259387, 284.0931398089134, 284.41804336257877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.415, 729.8848, 1.50603, 1099.486, 725.2629, 1.516308, 1099.959, 701.4501, 1.561836, 1096.532, 727.0958, 1.512627, 1100.071, 715.3637, 7.686499, 5498.613, 99.98796, 99.95183, 100.0, 99.62165, 100.0, 99.97542
39003.969880000004, 59.979450096835656, 59.97618407443908, 59.98252710100851, 17.860445227057475, 17.868991528046532, 17.858095507457396, 0.9999992995608996, 0.9999982884733077, 0.9999998667029943, 5033.356654341478, 5043.642878986056, 5041.922881328413, 88.24107296233171, 10.203705365457154, 2.6250027633402624, 5039.985290803767, 5039.464517951371, 5041.834614369852, 284.1798275410415, 284.0932700736688, 284.4782179755297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1599, 7.583025, 5499.357, 730.0988, 1.506398, 1099.218, 725.6123, 1.516308, 1100.146, 701.5278, 1.562387, 1096.12, 727.3057, 1.512444, 1099.875, 715.3637, 7.686133, 5498.611, 99.98701, 99.95717, 100.0, 99.66168, 99.98721, 99.97447
39006.32628, 59.97932077967238, 59.98134020616596, 59.98550037351951, 15.426587848532387, 15.306046809634816, 15.18081558706515, 0.9999996928354168, 0.9999997488643891, 0.9999989257311169, 4109.971358954396, 4069.72103108919, 4019.0031140314923, 62.18551054067689, -4.9167190074369955, -9.39452427921674, 4105.90651977041, 4184.687127959854, 4247.711240693134, 284.0780795014279, 283.8949086554062, 284.44310756479285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 725.1796, 7.583203, 5499.248, 730.0599, 1.505477, 1099.261, 725.5153, 1.517044, 1100.289, 701.6832, 1.562755, 1096.004, 727.2294, 1.512627, 1100.034, 715.3637, 7.686316, 5498.674, 99.98701, 99.93141, 100.0, 99.65949, 99.95939, 99.9691
39008.72308, 59.98325065019248, 59.98251027467029, 59.97973545894758, 17.52214030227731, 17.61433489472215, 17.69513999147516, 0.9999999994061627, 0.9999984734325061, 0.9999999850336073, 5033.00210948737, 5035.196160565297, 5031.306798527941, 92.30388127816059, 7.409687506888076, 5.669406121415932, 4990.905056138269, 5010.774155337047, 5023.9747483378715, 284.1947508793634, 284.09090253892373, 284.57526616567714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 723.6221, 7.600157, 5500.004, 572.3923, 1.673281, 868.1938, 725.3599, 1.517044, 1100.364, 702.1492, 1.562387, 1096.081, 727.3629, 1.512261, 1099.893, 715.4034, 7.685767, 5498.613, 99.99963, 78.9256, 100.0, 99.72498, 99.96714, 99.97533
39011.03328, 59.977223338099975, 59.98354755842435, 59.9837453199379, 17.86329449424361, 17.90043103202592, 17.8791740598284, 0.9999998007605939, 0.9999974177129689, 0.9999999168997454, 5044.1163447618865, 5044.485323958787, 5035.778342288353, 91.52486714883798, 8.858274200668575, 5.168342398808818, 5016.747702402537, 5012.620244791641, 5008.493081415063, 284.2159172197952, 283.91300585974665, 284.5474020381364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 0), 5500.0, 720.0, 723.6812, 7.599801, 5499.947, 723.1337, 1.522423, 1100.233, 358.9998, 1.685103, 717.4389, 701.6443, 1.562755, 1096.415, 727.649, 1.511896, 1099.537, 715.3637, 7.687048, 5498.553, 99.99459, 100.0, 63.26348, 99.65729, 99.97469, 99.97012
