TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39027.44952, 59.99534771750128, 59.99371387370821, 59.99314387540463, 12.806916398405061, 12.812193634278115, 12.794480829930926, 0.9999882184695046, 0.9999931279781965, 0.9999845359061758, 3583.8629186102207, 3590.7176194597505, 3593.6199364044387, 48.06604817875382, -13.897771128900558, -18.65798399120081, 3592.3832872510015, 3588.817665328851, 3594.2211893858653, 284.07316675082245, 284.10086787493066, 284.3774455374059, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 718.6934, 7.652984, 5499.943, 729.2427, 1.507688, 1099.669, 734.5612, 1.494771, 1097.948, 713.3926, 1.541611, 1099.956, 730.3385, 1.504774, 1098.971, 720.4731, 1.526888, 1100.417, 99.99908, 99.96852, 99.8198, 99.99461, 99.92011, 100.0
39029.729080000005, 59.99325709131009, 59.98748338331931, 59.99114948256764, 12.820803882171225, 12.814555326035928, 12.81272777494471, 0.9999902197531753, 0.9999956628080638, 0.9999816256192583, 3589.526313874327, 3595.5345918222783, 3595.4063212271435, 53.502824955558026, -11.242600232747463, -17.637121676542623, 3594.2493104293844, 3597.794148110563, 3594.8765132732956, 284.00381699535683, 283.94605323357973, 284.39570579184095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601228, 5500.05, 722.978, 1.522055, 1100.599, 728.4464, 1.509313, 1099.958, 707.0427, 1.553562, 1098.264, 723.9676, 1.518653, 1100.384, 714.3895, 1.539524, 1100.151, 99.99951, 100.0, 99.99478, 99.85048, 100.0, 99.95519
39032.09728, 59.99223825180942, 59.99172715291799, 59.99293901736101, 12.81676534854792, 12.819492763694225, 12.802482296973885, 0.9999887255747283, 0.9999945242860377, 0.9999901322735989, 3588.2384188685664, 3597.161026076031, 3596.895451629486, 49.25264747896449, -10.476434426853075, -15.97676923915256, 3595.4013115202497, 3596.401193001812, 3594.8437165820505, 284.08061110166796, 283.95092097846924, 284.44188517319014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5629, 7.601228, 5500.103, 729.3206, 1.507688, 1099.717, 728.33, 1.510233, 1099.567, 712.9848, 1.541978, 1099.831, 730.4149, 1.504774, 1099.153, 720.9503, 1.526705, 1100.135, 99.9975, 99.95679, 99.95926, 99.98005, 99.90694, 100.0
39034.4288, 59.98997744915414, 59.99216746677848, 59.99065252544225, 12.823438101255213, 12.811493554942961, 12.82017980084967, 0.9999911295740483, 0.999998982750798, 0.9999895222832875, 3593.327858404155, 3596.1281475433966, 3591.203747981153, 50.110226287739806, -9.798577650468815, -17.395721738738985, 3592.9668771142537, 3597.9025981939694, 3594.6906068094836, 284.06183249014305, 283.9438634718173, 284.3332329228512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 730.7589, 7.518241, 5496.639, 735.6047, 1.491847, 1097.965, 722.0405, 1.524039, 1100.524, 719.723, 1.529108, 1100.437, 736.7858, 1.488885, 1097.168, 726.9942, 1.513155, 1100.105, 99.90864, 99.81363, 100.0, 100.0, 99.711, 99.98879
39036.82316, 59.98994691442799, 59.990776574928994, 59.98712133919218, 12.835544941216863, 12.792335110180005, 12.818338848971187, 0.9999927236071233, 0.9999988370502139, 0.9999903212215155, 3591.7661476080993, 3598.493940813728, 3593.490491815948, 48.8191696364388, -9.329284085882023, -13.552382863153412, 3595.393479142643, 3598.8437388340267, 3593.4448475576514, 284.04601574900056, 283.8874864943824, 284.2041389186767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5235, 7.601228, 5499.825, 729.2816, 1.507504, 1099.383, 728.5241, 1.509681, 1099.923, 713.2372, 1.541978, 1099.603, 730.6628, 1.504408, 1099.332, 724.8073, 1.516268, 1100.177, 99.99856, 99.98541, 99.96363, 99.9625, 99.93791, 99.98992
39039.10372000001, 59.99051944383167, 59.99170929099881, 59.99022898576771, 12.80855287543613, 12.801187443625532, 12.798732856758008, 0.9999895557584926, 0.9999925182454087, 0.9999865937291368, 3589.244804286077, 3599.7920990940784, 3592.6272842155254, 47.13662450703214, -12.691753261046983, -14.984345801484096, 3590.1627862490877, 3592.3025816298837, 3595.827455820405, 284.0441104488514, 283.9713185831133, 284.3557974567632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601228, 5499.883, 728.9315, 1.509714, 1100.091, 720.1576, 1.528088, 1100.478, 710.2468, 1.549149, 1098.814, 725.9704, 1.516096, 1100.347, 732.9188, 1.498688, 1098.51, 99.99646, 100.0, 100.0, 99.89076, 99.96166, 99.86318
39041.3982, 59.991804510089274, 59.98865575379883, 59.98899657092718, 12.823312122554299, 12.813962408088168, 12.787003400324727, 0.9999859977505847, 0.9999930872386001, 0.99998959822695, 3587.3033245799365, 3597.05044195744, 3589.879214111519, 51.569278560307794, -10.000853292616853, -15.204820207170314, 3593.1465745051323, 3596.280002554598, 3600.3882352507107, 283.95146522043177, 283.9234546241445, 284.3134585180119, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 718.9891, 7.644417, 5500.579, 726.6746, 1.514135, 1100.195, 720.6235, 1.526064, 1100.6, 713.2372, 1.541795, 1099.583, 730.4339, 1.504774, 1099.218, 726.8948, 1.512788, 1099.584, 100.0, 100.0, 100.0, 100.0, 99.87342, 99.96075
39043.701, 59.98800276598444, 59.990830368620855, 59.9831286865274, 12.809575991648563, 12.79922375241461, 12.805778516870143, 0.9999883166870791, 0.999994894527236, 0.9999892658206005, 3599.4754918948347, 3595.7450882409426, 3594.8051865413436, 45.84117466618386, -11.760517821770605, -14.425604883919277, 3595.069932164231, 3599.3268369393804, 3592.03513206908, 283.9936649025612, 283.77916745750304, 284.2281163933537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5629, 7.601228, 5500.051, 729.2816, 1.507872, 1099.495, 722.2152, 1.523487, 1100.243, 706.9456, 1.553194, 1098.177, 724.1774, 1.519018, 1100.037, 733.0977, 1.498322, 1097.843, 99.99952, 99.97215, 100.0, 99.87336, 99.99744, 99.80246
39046.020240000005, 59.98708592062758, 59.985634799956365, 59.988823266338215, 12.78621620588641, 12.806769941828101, 12.774108300400254, 0.9999934162511696, 0.9999962478207397, 0.9999863264809069, 3591.9135712980974, 3589.0110408851565, 3584.9807915553565, 48.57289623548286, -8.612019390922, -14.00975113185018, 3586.668457848542, 3590.5386793996613, 3586.0838368278783, 284.08207292762995, 283.85694180779797, 284.32294094916915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 730.1674, 7.518598, 5494.305, 735.8381, 1.492584, 1097.432, 728.4658, 1.509865, 1099.78, 700.654, 1.563858, 1095.898, 718.0735, 1.531802, 1100.196, 739.6188, 1.481292, 1095.839, 99.89505, 99.79588, 99.97053, 99.62079, 100.0, 99.60168
39048.326080000006, 59.98598481766859, 59.98937840546231, 59.98466008860819, 12.800230553951591, 12.817295191874058, 12.786943618424914, 0.9999910037822112, 0.9999908208051256, 0.9999949149378785, 3590.3812742822333, 3594.0709908393196, 3594.745204670633, 46.02318553345242, -14.61703912658163, -16.809050986480543, 3592.7217902043244, 3591.0971956552016, 3593.801907123621, 284.1047820296037, 283.86351602725165, 284.36932451222873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601585, 5499.882, 729.1649, 1.507688, 1099.123, 722.2152, 1.524039, 1100.582, 707.0038, 1.552643, 1098.288, 724.1202, 1.519201, 1100.037, 733.1971, 1.497956, 1098.135, 99.99646, 99.94279, 100.0, 99.84297, 100.0, 99.83357
39050.6292, 59.98783087719164, 59.98551192707418, 59.98465008502757, 12.791382966509357, 12.781010027990034, 12.774672413547885, 0.999989724822297, 0.9999968846653631, 0.9999902914588809, 3592.3663324370086, 3595.6272240678345, 3590.9360583393222, 50.673158609856635, -10.83117378004431, -14.990460765088528, 3588.8389652056526, 3591.805086984579, 3587.219553493742, 284.17264106115726, 283.92755738974404, 284.3861027488976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.4841, 7.60212, 5500.05, 729.34, 1.507319, 1099.217, 728.66, 1.509129, 1099.999, 700.6734, 1.563307, 1095.505, 724.2728, 1.520114, 1100.263, 733.2966, 1.497589, 1098.079, 100.0, 99.92742, 99.93209, 99.62964, 100.0, 99.82058
39052.974720000006, 59.983193294370565, 59.982580857977844, 59.9839320322193, 12.801620408747468, 12.79797018870158, 12.783210550397868, 0.9999846283274222, 0.999996771944801, 0.999989001183366, 3591.733487119497, 3592.0693807324797, 3593.423002370001, 48.18608057458573, -9.676444989788024, -17.73434726691653, 3590.923052647823, 3594.79057203417, 3590.157258952632, 284.00428573302867, 283.7717968135286, 284.41037069155755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 717.2739, 7.667618, 5499.813, 722.9197, 1.522239, 1099.826, 734.7165, 1.493483, 1097.927, 694.5177, 1.573235, 1092.97, 729.4802, 1.50733, 1099.893, 729.1613, 1.507112, 1098.878, 99.9952, 100.0, 99.8101, 99.3595, 99.95231, 99.88357
39055.26264, 59.98548825404861, 59.98918214216145, 59.98138390310944, 12.800162024212925, 12.807488909481458, 12.781243668790149, 0.9999895456049419, 0.9999888898282621, 0.9999898006966051, 3591.5097224779415, 3597.36895139572, 3596.501774133101, 43.933051663522065, -8.747456734556181, -17.835210776166832, 3588.5940006316196, 3595.78529571308, 3591.7764195279447, 284.01784771258684, 284.01185690279533, 284.4482416929743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601407, 5500.107, 729.3206, 1.507504, 1099.302, 728.3688, 1.509497, 1099.884, 700.7317, 1.563307, 1096.053, 724.3682, 1.519566, 1100.747, 727.6702, 1.51114, 1099.482, 100.0, 99.9351, 99.95675, 99.63975, 100.0, 99.94798
39057.62552, 59.9860013103759, 59.98076650349271, 59.97948751060749, 12.784336916984058, 12.80271777189038, 12.76718920377506, 0.9999851944396169, 0.9999950233611146, 0.9999908778724123, 3589.225819204564, 3592.4686762306424, 3589.961113670987, 44.84393102926924, -11.881426750708897, -13.055469582975192, 3592.2697137548394, 3593.8664184568224, 3597.4751087194854, 283.9272841627445, 283.88737417485936, 284.3183374315081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 724.2332, 7.587129, 5499.196, 731.2272, 1.501793, 1098.885, 725.0106, 1.518517, 1100.638, 705.7028, 1.554297, 1098.273, 718.0735, 1.532715, 1100.153, 720.5328, 1.526339, 1100.19, 99.9876, 99.89719, 100.0, 99.8096, 100.0, 100.0
39059.91352, 59.981576044972336, 59.98203399307041, 59.98427377890893, 12.786800778756849, 12.816083848799504, 12.787811879370805, 0.9999917791510071, 0.999991294657713, 0.999984971579183, 3585.700069830609, 3595.842522310634, 3593.229138347679, 45.53030368033865, -13.917596208072723, -17.061455012596298, 3592.479899023549, 3596.8207809980286, 3591.9727296655137, 284.1165408357528, 284.0825066398244, 284.34901225638043, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 725.357, 7.581061, 5499.594, 729.9236, 1.507319, 1099.502, 728.6794, 1.508945, 1099.678, 700.8482, 1.563674, 1095.971, 724.0248, 1.519566, 1099.968, 726.9147, 1.512971, 1099.862, 99.98667, 99.96459, 100.0, 99.63229, 99.99565, 99.97302
39062.2686, 59.982057769764644, 59.983647196005926, 59.98133559702489, 12.797123515332496, 12.791942063112616, 12.77315003832809, 0.999989336045356, 0.9999944239832114, 0.9999875430122502, 3592.089841672543, 3595.2511046773, 3591.9533100665994, 47.45081530578591, -13.970519155210923, -13.256177502309583, 3589.082300104616, 3594.831014819072, 3594.598025428716, 284.0963111621844, 283.9615388233582, 284.36391740938944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5629, 7.601764, 5499.825, 729.3206, 1.507872, 1099.722, 728.6988, 1.509497, 1100.048, 707.1204, 1.553378, 1098.11, 724.1965, 1.519384, 1100.289, 726.9147, 1.513155, 1099.762, 99.99541, 99.96318, 99.97217, 99.82675, 100.0, 99.97695
39064.57908, 59.97994107394684, 59.988505468417735, 59.98746832533886, 12.803210793017556, 12.797761697755659, 12.794389584678218, 0.9999844856276611, 0.9999909504341429, 0.9999861705565712, 3592.1139852261886, 3594.39246836574, 3590.5304441049693, 47.01632659219217, -13.164581130389934, -19.295550100809578, 3591.0771452674494, 3589.5533862288225, 3594.114146639448, 284.0884546691293, 283.9634825103645, 284.3805437490844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 717.2345, 7.667797, 5499.813, 722.9197, 1.522239, 1100.579, 734.7359, 1.494587, 1098.273, 712.9848, 1.541795, 1099.754, 730.4911, 1.504408, 1098.837, 733.2767, 1.498322, 1098.459, 99.99718, 100.0, 99.80241, 99.99766, 99.90354, 99.83516
39066.9006, 59.982415841741286, 59.97833144678013, 59.97693355761108, 12.805893506063185, 12.804099745582787, 12.765654887791248, 0.9999869351202791, 0.9999936792262054, 0.9999925449842064, 3594.725915937895, 3586.706284445247, 3594.8639782871255, 44.96607205196153, -11.200392758436465, -14.919982565953887, 3591.149855632008, 3600.3319412329856, 3592.0394183924727, 283.97074501039543, 283.8137570815146, 284.29601582698456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601585, 5499.992, 729.4373, 1.507688, 1099.615, 728.4658, 1.509497, 1099.445, 707.0427, 1.553746, 1098.443, 724.1392, 1.519018, 1100.073, 727.034, 1.513338, 1100.114, 99.99845, 99.97996, 99.98921, 99.85707, 99.98905, 100.0
39069.203, 59.98233576676594, 59.977062009801465, 59.9779190336141, 12.789676781421345, 12.810837030069141, 12.798894651214745, 0.999993688121137, 0.999990967663766, 0.9999906032647532, 3594.3447079686534, 3601.061338674993, 3591.389081887908, 43.8815971366719, -11.622471099235327, -20.304482145047132, 3592.273711947801, 3597.510951280379, 3588.5375443691805, 284.1469742970471, 283.9188471987418, 284.2913029840916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5629, 7.601942, 5500.045, 729.2622, 1.508056, 1099.375, 728.1941, 1.510049, 1099.535, 713.3343, 1.541243, 1100.0, 723.8531, 1.521758, 1099.798, 725.6025, 1.517366, 1100.142, 100.0, 99.99169, 99.9702, 99.9986, 100.0, 100.0
39071.5022, 59.97566871010339, 59.97802962114205, 59.98282517184807, 12.810480921104864, 12.783155900184587, 12.794273452621349, 0.9999940241622076, 0.9999961598065816, 0.9999914670179351, 3593.2720353012464, 3599.060787678063, 3595.3451597829217, 46.15569613224079, -10.372004732347705, -13.614093329908314, 3597.9860459925158, 3596.0398602939936, 3592.2016024435266, 283.9447988772342, 283.87236110413113, 284.3094408697121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 729.8914, 7.528949, 5495.271, 735.5463, 1.491847, 1097.678, 722.8364, 1.522198, 1100.301, 718.0142, 1.534256, 1099.943, 721.2017, 1.524132, 1100.095, 725.6224, 1.515718, 1099.956, 99.91261, 99.78752, 100.0, 100.0, 100.0, 99.99463
39073.82284, 59.98030872730597, 59.983346566229585, 59.982369864813315, 12.800582687472275, 12.811504694612873, 12.804175882784085, 0.9999934833038622, 0.9999946574297367, 0.9999905092337271, 3589.1110486901325, 3598.66347871251, 3596.167627656667, 44.9486918569155, -12.769247759297286, -13.909625670721397, 3589.3900489514645, 3593.127482008581, 3597.245028212433, 284.0181237233775, 283.8819839948782, 284.24816104827516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601585, 5500.102, 729.1844, 1.506951, 1099.593, 724.4476, 1.520357, 1100.299, 713.3732, 1.541795, 1099.719, 724.1774, 1.518836, 1100.341, 726.8749, 1.512605, 1099.622, 100.0, 99.91569, 100.0, 99.94886, 100.0, 99.98166
39076.12932, 59.97862446155669, 59.98090207791616, 59.98367922684186, 12.80003895963201, 12.806147785951747, 12.784138160820536, 0.9999896840734835, 0.9999916513085055, 0.9999865456029766, 3591.3740507652815, 3596.323977143511, 3588.830150279248, 49.365870986709524, -13.178237711702081, -18.527999762010722, 3588.4518409255065, 3589.7178393301438, 3590.750494384824, 284.10737119495786, 283.8742205408802, 284.3072177801307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 720.2706, 7.636565, 5500.371, 724.8458, 1.518739, 1100.484, 716.0034, 1.536004, 1099.692, 706.9067, 1.553562, 1098.38, 730.3958, 1.504774, 1099.283, 733.3562, 1.497406, 1098.138, 100.0, 100.0, 100.0, 99.8157, 99.92488, 99.83292
39078.447640000006, 59.98240191828073, 59.98358545946328, 59.979346765407, 12.80767037500237, 12.828872936482666, 12.798501307859695, 0.9999928927195795, 0.9999953718192913, 0.9999901498965472, 3591.8973604842636, 3596.0229212130043, 3590.5768810688824, 46.57796267831168, -13.584478427922619, -17.939367186691925, 3592.2488643512925, 3598.030076231809, 3597.1233173686333, 283.98542369454753, 283.8450700913353, 284.2735968083053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.4841, 7.601942, 5500.05, 729.2038, 1.507872, 1099.548, 722.1764, 1.523487, 1100.306, 713.412, 1.541611, 1099.792, 723.9294, 1.519749, 1100.398, 726.8153, 1.512605, 1099.482, 99.99951, 99.94322, 100.0, 99.98231, 100.0, 99.9515
39080.78796, 59.97711402427335, 59.98261723161443, 59.98164433306217, 12.789686926463464, 12.80343010624755, 12.793976334939762, 0.9999912148972908, 0.9999955502578121, 0.9999924712472144, 3590.0036501152626, 3595.3289667549006, 3593.12424631061, 45.696709984173594, -14.586968698129454, -13.845469738467273, 3587.6045424256663, 3592.2830906596114, 3593.5866603022528, 284.0739018635304, 283.7907631788339, 284.25753262888605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5235, 7.60105, 5499.992, 729.2816, 1.507688, 1099.45, 722.2152, 1.523487, 1100.4, 707.0621, 1.553194, 1098.23, 724.1011, 1.519749, 1100.476, 726.5767, 1.512422, 1099.542, 99.99551, 99.94322, 100.0, 99.83599, 100.0, 99.95693
39083.09116, 59.98251506245394, 59.98020525406674, 59.987103899505406, 12.79101515842914, 12.786946275404175, 12.77941275311894, 0.9999931013607888, 0.9999940234121638, 0.9999873413415122, 3590.9057424431294, 3592.8350629708834, 3591.637408888736, 45.85723339922464, -9.785215210255728, -13.970294352887777, 3592.9514344865092, 3591.8983193887884, 3591.4824739994865, 284.0522425848572, 284.03536313806063, 284.42458268408495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 729.9702, 7.528949, 5495.491, 735.6241, 1.492215, 1097.783, 728.4076, 1.509865, 1099.639, 700.6152, 1.563858, 1095.894, 717.7682, 1.532533, 1100.44, 720.5328, 1.526705, 1100.233, 99.91156, 99.79035, 99.96575, 99.62877, 100.0, 100.0
39085.4608, 59.9849813278055, 59.984894959541165, 59.98345983531309, 12.7903703657006, 12.794658689044166, 12.785867977174753, 0.9999877083899726, 0.9999903848251759, 0.9999917691571545, 3589.2326521383775, 3596.9044086079593, 3591.8060672085876, 46.372829646731816, -13.500312412836593, -14.732814368628851, 3594.1318781716695, 3596.759885599777, 3592.4953220730195, 284.1465996865862, 283.8858725457428, 284.31669533771134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5235, 7.60105, 5499.83, 729.3206, 1.507319, 1099.507, 722.1764, 1.524223, 1100.849, 706.9844, 1.55301, 1098.26, 724.082, 1.519201, 1099.975, 726.9545, 1.512788, 1099.702, 99.99751, 99.94898, 100.0, 99.8219, 100.0, 99.97151
39087.777720000006, 59.982796445069646, 59.98235042146803, 59.97925862977003, 12.766789027246858, 12.789106697514153, 12.768039122579356, 0.999990206430383, 0.9999898939425589, 0.9999880023569413, 3586.5235793533716, 3595.1589609282573, 3589.655815734833, 47.380021547718684, -8.088733082045565, -15.961468979184701, 3581.5632363175796, 3594.3457771724975, 3591.85902290506, 284.08138728535965, 284.0271832257561, 284.38801657261865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5235, 7.601942, 5499.998, 729.1844, 1.507319, 1099.214, 728.8929, 1.508209, 1099.667, 698.8287, 1.567168, 1094.719, 726.9623, 1.511165, 1099.424, 731.4675, 1.50235, 1098.576, 100.0, 99.98849, 99.9719, 99.51495, 99.97059, 99.87925
39090.09672, 59.982334594310295, 59.980349310675564, 59.981526255294106, 12.7951869672188, 12.787734858182393, 12.775874010490064, 0.9999875038097844, 0.9999913967488671, 0.9999902705853401, 3593.580741445171, 3594.283291315846, 3592.9289574174995, 48.9471812833965, -14.729813347712025, -15.983974178988761, 3590.3562244135255, 3590.5312524826495, 3590.357494579223, 284.19670595787545, 284.0692200322209, 284.3354396089874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 717.8851, 7.656018, 5500.46, 725.2349, 1.516161, 1099.524, 731.3388, 1.504527, 1099.337, 699.1199, 1.564594, 1096.024, 724.1583, 1.519384, 1099.904, 726.8749, 1.512788, 1099.92, 100.0, 100.0, 99.93834, 99.57298, 100.0, 99.99135
39092.38972000001, 59.98704127351366, 59.982244998669245, 59.98247345803445, 12.814234110317198, 12.796948782040914, 12.808315605640656, 0.9999898211137288, 0.9999961738241617, 0.9999914813514615, 3591.693257066494, 3591.258420351085, 3591.918989401153, 48.67660763670506, -11.900565212750166, -15.773380581588867, 3590.0847924469945, 3588.4455465484402, 3594.850974977275, 284.1173019171888, 283.824333234891, 284.33575284322745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601228, 5500.108, 729.2816, 1.507688, 1099.325, 734.93, 1.494587, 1097.672, 700.8093, 1.563674, 1095.753, 724.1774, 1.518836, 1100.298, 726.9147, 1.512605, 1100.11, 99.99951, 99.93725, 99.78698, 99.59619, 100.0, 99.94233
39094.76112, 59.985897179884326, 59.98314080261793, 59.982306468719145, 12.799955158043337, 12.78089322347673, 12.793649640782194, 0.9999923673195722, 0.9999960247108252, 0.9999923148547483, 3588.723800845858, 3590.9742777043934, 3595.2335212413755, 45.69152003569525, -10.669500324736873, -15.045092305369963, 3586.3788200926224, 3595.539200409001, 3589.490515729562, 284.1516533872827, 283.8886091832697, 284.3827231060594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 730.3448, 7.530555, 5495.47, 735.5463, 1.491663, 1097.556, 741.0253, 1.477836, 1095.206, 707.101, 1.55301, 1098.255, 717.7682, 1.532533, 1100.11, 720.5925, 1.526705, 1100.136, 99.91623, 99.77645, 99.51369, 99.81565, 100.0, 99.98455
39097.08552, 59.986456351865186, 59.9868972906149, 59.98582220536869, 12.787843236553712, 12.788169677040715, 12.798510380582716, 0.9999926608252588, 0.9999929331550926, 0.9999890458186043, 3589.200966138238, 3597.8673852118764, 3587.4506225775303, 43.835805788839025, -13.373037775197417, -15.232193474336555, 3589.4420786597902, 3594.0285463743076, 3588.8696331154024, 284.07805538076974, 283.93959206531053, 284.30427877498397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5235, 7.601228, 5500.05, 729.1649, 1.507688, 1099.839, 734.6388, 1.494035, 1097.894, 700.6152, 1.563858, 1095.641, 723.9866, 1.519749, 1100.304, 727.0936, 1.513155, 1099.642, 100.0, 99.95335, 99.79675, 99.64945, 100.0, 99.96609
39099.355480000006, 59.98134229167851, 59.99011837009268, 59.98882427092126, 12.809206533475855, 12.82250779061965, 12.80515575425552, 0.9999907083593591, 0.9999923709692242, 0.9999916176411865, 3590.149894976107, 3597.905045982759, 3593.664223813489, 42.06828692061947, -17.5513401120636, -18.471233197566562, 3590.1937214857967, 3597.1017755121893, 3592.562734242881, 284.0267192602188, 283.95579136032296, 284.2367491137233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601585, 5500.102, 729.1649, 1.50824, 1099.61, 734.8135, 1.493667, 1098.024, 707.1786, 1.55301, 1098.245, 724.2537, 1.519384, 1100.045, 726.855, 1.512605, 1099.896, 99.99941, 99.96318, 99.77611, 99.83905, 100.0, 99.98911
39101.78660000001, 59.9822955632963, 59.97971961558566, 59.98573948729584, 12.798158312297451, 12.813081004181338, 12.787478149582773, 0.9999762077801203, 0.9999925314124044, 0.9999873687701217, 3592.108290687208, 3597.6720485172827, 3591.2847817696993, 50.19922661156053, -15.525873325862904, -20.2997909263986, 3586.441750226907, 3595.331136375558, 3596.7748022992228, 284.01131715858554, 283.9958794657553, 284.3922871795263, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 717.2542, 7.667975, 5499.87, 722.9391, 1.522423, 1100.512, 728.2911, 1.509313, 1099.633, 713.1207, 1.542162, 1099.841, 729.3848, 1.507878, 1099.563, 730.9904, 1.505097, 1099.065, 99.99624, 100.0, 99.95642, 99.9841, 99.95882, 99.941
39104.09676, 59.981888063844366, 59.98150616402823, 59.97945330991876, 12.816382834527351, 12.810828969309386, 12.809325391878554, 0.9999880404198851, 0.9999947053469811, 0.9999877634414835, 3594.1481229145656, 3591.3792562448707, 3595.3903972580756, 46.16248098110407, -10.846357977620983, -14.294495962288465, 3594.2140766659254, 3593.662651560133, 3595.840073991826, 283.99441049676517, 283.9603017644089, 284.39383110325406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5629, 7.601407, 5499.993, 729.4762, 1.507688, 1099.734, 732.8723, 1.499005, 1098.494, 709.7419, 1.54731, 1099.184, 724.082, 1.519566, 1100.429, 727.034, 1.512971, 1099.833, 99.99846, 99.94782, 99.8617, 99.95001, 100.0, 99.98344
39106.41404, 59.97746331124716, 59.98035111876928, 59.977747252509374, 12.80875744763025, 12.789157451121032, 12.791950057144033, 0.999991353956737, 0.9999932851280221, 0.9999922201217016, 3589.0429344347303, 3598.956556572999, 3594.2585529486455, 43.79207194834407, -11.19778063072772, -15.641886450053278, 3594.4216553439305, 3597.6173401378405, 3598.778730227522, 283.91177403099346, 283.97462766098863, 284.30858500517473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 724.0755, 7.589449, 5499.409, 731.8109, 1.501609, 1099.064, 724.467, 1.518885, 1100.326, 718.3443, 1.530947, 1100.317, 717.692, 1.53235, 1100.488, 720.6124, 1.527072, 1100.402, 99.99651, 99.89768, 100.0, 100.0, 99.98562, 100.0
39108.77652000001, 59.98191029617989, 59.98218302557355, 59.979095967659845, 12.803627061601873, 12.805601554025097, 12.779977917615748, 0.9999908860108896, 0.9999925680943582, 0.9999899109944551, 3594.253573686508, 3596.936453429228, 3597.1397078264686, 46.08698169484023, -10.725023777872593, -12.502315156825944, 3593.5548986245885, 3592.946988160393, 3592.753155457126, 283.96300499017246, 283.99004404320516, 284.3862241269614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 725.0613, 7.58463, 5499.659, 729.4178, 1.507319, 1099.45, 728.3105, 1.509865, 1099.693, 713.4702, 1.541795, 1099.675, 724.1011, 1.519384, 1099.928, 726.8351, 1.512788, 1099.55, 99.99239, 99.93597, 99.97294, 99.96908, 100.0, 99.99209
39111.17652, 59.98272607766689, 59.98350875222153, 59.98295077185473, 12.80638390034032, 12.805984154451037, 12.793707888850244, 0.9999891612131847, 0.9999956442664563, 0.9999879874392608, 3594.9829677785538, 3597.807768106184, 3595.5176351202, 47.501557511681995, -10.986433387814373, -15.564466468053297, 3593.1486097715297, 3594.681172398234, 3595.7221778493727, 283.94222062301424, 283.8653249263484, 284.3856253850195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5629, 7.601764, 5500.103, 729.2622, 1.507688, 1099.082, 722.1182, 1.523303, 1100.59, 713.5285, 1.541795, 1099.481, 724.082, 1.519384, 1100.168, 726.855, 1.512788, 1099.503, 99.9995, 99.91513, 100.0, 99.95144, 100.0, 99.97951
39113.450000000004, 59.98692480691236, 59.98397963879331, 59.983078513211225, 12.816026260523644, 12.807604947885999, 12.801660278796156, 0.9999880390820215, 0.9999906471543081, 0.9999874802346845, 3590.963093890336, 3600.384996474692, 3593.4217106795195, 48.19522603981886, -13.309494723569031, -16.813559839994014, 3592.6542883762136, 3594.6128386272817, 3595.067873842596, 283.99625805283546, 283.89412324458976, 284.31662243269284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 717.2345, 7.667975, 5499.755, 722.6862, 1.521871, 1100.393, 715.9258, 1.536372, 1100.236, 706.9067, 1.552643, 1097.944, 730.5293, 1.504591, 1099.215, 733.3363, 1.497589, 1098.084, 99.99414, 100.0, 100.0, 99.81172, 99.91378, 99.8244
39115.85676, 59.993428748097756, 59.98636294455214, 59.98634400338612, 12.791810418606774, 12.81118825268574, 12.789287191734662, 0.999990399572012, 0.9999940417261322, 0.9999914163741557, 3596.4650726051295, 3592.1448606995127, 3599.3575325376964, 42.483242112845346, -13.900561115568735, -14.529621228688256, 3592.3457189176356, 3593.650950291289, 3589.549345906132, 284.0899197277528, 283.9239256609843, 284.31685025452424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5235, 7.601228, 5499.998, 729.2622, 1.507688, 1099.516, 722.3123, 1.523671, 1100.284, 713.2372, 1.541427, 1099.718, 724.1965, 1.519749, 1100.184, 726.9346, 1.512605, 1099.287, 100.0, 99.95463, 100.0, 99.93782, 100.0, 99.93382
39118.190520000004, 59.99164976622673, 59.99301332964397, 59.98981961989355, 12.78533994331181, 12.790612599292059, 12.767438871159086, 0.9999900866766906, 0.9999952477679277, 0.9999900838677822, 3588.8294980819173, 3589.7144367335914, 3594.9180980528913, 47.953383209587855, -16.296655478893626, -13.193246949205104, 3587.27590285995, 3594.772971059588, 3594.3154907877674, 284.1212580879603, 283.98326869156176, 284.4026311173233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5629, 7.601228, 5500.05, 729.1454, 1.507872, 1099.33, 722.0988, 1.524223, 1100.434, 706.3048, 1.555584, 1097.298, 721.7167, 1.52468, 1100.623, 723.6343, 1.520662, 1100.215, 99.99941, 99.9494, 100.0, 99.80794, 100.0, 99.99426
39120.507280000005, 59.99566560718819, 59.99787214665856, 59.99543307791343, 12.792700888472085, 12.789910587208153, 12.802445388779708, 0.9999907131832276, 0.9999894681756246, 0.9999912547400179, 3591.5783194799396, 3598.3689267494688, 3594.6409164649594, 43.128757185654536, -11.646101699178871, -13.121322731157761, 3592.0066863293264, 3591.886971174453, 3593.2456315056706, 284.1084228257986, 284.0023649412736, 284.43798989019285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 729.4576, 7.536623, 5495.532, 734.1844, 1.495715, 1098.323, 725.9035, 1.516124, 1100.235, 704.5959, 1.556504, 1097.964, 722.9376, 1.52194, 1100.182, 727.193, 1.512788, 1099.533, 99.90587, 99.84555, 100.0, 99.78155, 100.0, 99.95617
39122.840240000005, 59.99676678215179, 60.00032203064994, 60.00179799993257, 12.802839824320813, 12.79471715088737, 12.798381379653788, 0.9999897209955408, 0.9999943378168034, 0.9999894729525302, 3589.68363768359, 3593.9241994024537, 3592.9584381426534, 45.62075085410572, -12.825404452777548, -12.954784399987147, 3587.1565664616724, 3590.9386531485698, 3593.0077761485068, 284.0911001279709, 283.9349827857413, 284.4063457609987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5629, 7.60105, 5499.998, 729.1649, 1.507688, 1099.375, 728.1553, 1.510233, 1099.62, 700.6734, 1.563858, 1095.719, 724.0057, 1.519384, 1100.256, 726.7358, 1.512971, 1099.529, 99.99856, 99.94537, 99.96567, 99.58828, 100.0, 99.95342
39125.302240000005, 60.00409244012241, 60.00229454435836, 60.00051845759773, 12.786849391444914, 12.792652210658348, 12.770755144959082, 0.9999885497206181, 0.9999955939148129, 0.9999898422781418, 3590.5112429110904, 3593.1748843846717, 3589.4412316038747, 53.669146685923806, -8.608113943093144, -20.66613324908053, 3590.1097976786496, 3593.6911090756716, 3589.713070313253, 284.04712436471397, 284.0822811478361, 284.41478496219275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 717.4119, 7.667261, 5499.645, 722.9002, 1.521687, 1100.385, 734.6582, 1.494035, 1097.615, 694.4207, 1.573787, 1092.66, 730.5483, 1.504591, 1099.255, 733.1971, 1.497223, 1097.878, 99.99213, 100.0, 99.80533, 99.37447, 99.93087, 99.80565
39127.61892, 60.00534591350679, 60.00332690426026, 60.00103767234984, 12.789226651521858, 12.801842525329059, 12.776681383131965, 0.9999890331546714, 0.9999940561800567, 0.9999898905854929, 3589.9369277814844, 3595.8999483022517, 3591.481061111128, 49.548641188051306, -13.494661210188951, -16.60263319756541, 3589.862528066403, 3592.4527754023375, 3590.523466306303, 284.1501668985613, 283.94834519804374, 284.2954679172851, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5629, 7.601407, 5500.05, 729.2816, 1.507504, 1099.36, 728.3688, 1.509681, 1099.66, 700.6928, 1.564226, 1095.753, 724.082, 1.519201, 1100.242, 726.855, 1.512605, 1099.517, 99.99751, 99.94046, 99.95112, 99.61254, 100.0, 99.96385
39129.98892, 60.000047267504215, 60.00125082920482, 59.999855010874384, 12.77190339211523, 12.783774122012302, 12.777587382746997, 0.9999920362103777, 0.999993910905403, 0.999989486949634, 3587.2720217982387, 3595.10405114368, 3590.1175872492245, 47.246998925198795, -12.528783579472247, -15.204289976258451, 3585.497370598282, 3589.6492122116724, 3587.0810941014356, 284.1203307654673, 284.06412276506364, 284.35574916194577, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601585, 5500.16, 729.2038, 1.507688, 1099.44, 734.7165, 1.493667, 1097.503, 694.3041, 1.573603, 1092.713, 724.2346, 1.519566, 1100.585, 727.0538, 1.512056, 1099.462, 100.0, 99.94279, 99.80933, 99.36563, 100.0, 99.94968
39132.32564, 59.999108085746414, 60.000537795664656, 60.004263574411866, 12.790261956316145, 12.812431216055296, 12.778146846819734, 0.9999907478262362, 0.9999920655512774, 0.9999903211323925, 3588.4326515753505, 3588.8597404548495, 3592.862782393046, 45.05686190468873, -11.858671499751779, -14.73190104040691, 3590.4920808610123, 3591.4775826270125, 3590.2846310288173, 284.0673123697986, 283.91899487573056, 284.4286511125417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 730.542, 7.536444, 5493.718, 735.702, 1.491663, 1097.687, 741.0836, 1.476732, 1094.992, 687.9542, 1.58298, 1089.697, 719.1989, 1.528515, 1100.386, 723.356, 1.520479, 1099.556, 99.94124, 99.78833, 99.46916, 99.06197, 100.0, 100.0
39134.631120000005, 60.001716265071714, 60.00059487868588, 59.998845517420676, 12.786698282467485, 12.81017300362203, 12.773730633373159, 0.9999910269605133, 0.999994535836342, 0.9999874442915588, 3583.2738192024894, 3593.308536080246, 3592.2522585269194, 43.89415186409815, -13.302258235868578, -17.204348671027446, 3585.854946963018, 3593.7324633287913, 3587.7977438436956, 284.1369561542463, 284.0620484804902, 284.39322126092213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5235, 7.601942, 5500.05, 729.3206, 1.507688, 1099.494, 734.8524, 1.493299, 1098.064, 694.3818, 1.573787, 1092.781, 724.1202, 1.519932, 1100.111, 726.855, 1.513155, 1099.246, 99.99846, 99.95262, 99.75861, 99.35505, 100.0, 99.96459
39137.002160000004, 59.9958227271884, 59.994972908619616, 60.002729479232435, 12.797596299799688, 12.789687075012687, 12.797875440357672, 0.9999911328202948, 0.9999964439763691, 0.9999858444487671, 3583.012756925921, 3596.8747080771986, 3590.8646438122278, 52.714762511116305, -15.572724360636492, -11.525845950284975, 3594.409441763525, 3592.9061948461404, 3590.1084454697107, 284.0963488262606, 283.95360096836094, 284.38490652079093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 722.4195, 7.618361, 5500.595, 726.2661, 1.514687, 1100.151, 730.9894, 1.504895, 1099.198, 699.8578, 1.564042, 1095.811, 730.453, 1.504774, 1099.292, 733.058, 1.49704, 1098.012, 100.0, 100.0, 99.96466, 99.62212, 99.93428, 99.81791
39139.374520000005, 59.99721934708062, 59.99399693272279, 59.99520837996285, 12.775616337494391, 12.79811919979313, 12.77466257152674, 0.9999892581355005, 0.9999938962289296, 0.999993096464237, 3589.756199888404, 3586.761689842776, 3594.7234974845546, 47.98186088303555, -12.536612005761441, -16.112896192245444, 3588.197367030113, 3596.947747362225, 3589.8129841270384, 284.09210383188275, 284.0161531112604, 284.378708096317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 722.4984, 7.613007, 5500.263, 729.2038, 1.508056, 1099.593, 734.9106, 1.494035, 1097.535, 694.4207, 1.573603, 1093.076, 724.1202, 1.519749, 1100.562, 727.0141, 1.512605, 1099.558, 100.0, 99.96159, 99.82793, 99.34056, 100.0, 99.93924
39141.67872, 59.99324011940044, 59.991914278211446, 59.989755104096126, 12.771999374415953, 12.782677397033241, 12.778914414830172, 0.999988130912817, 0.9999934673072138, 0.9999880173463254, 3593.4129790090947, 3594.9603969428326, 3593.818309283841, 45.788359217607876, -13.457839388291063, -13.776551102256917, 3586.354017999738, 3594.2140522394816, 3595.7858778684013, 284.1871186910957, 284.061512054639, 284.4653502416923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 720.0, 723.5432, 7.601764, 5500.05, 729.2816, 1.507688, 1099.494, 728.1941, 1.509497, 1099.624, 700.6346, 1.563858, 1095.733, 724.2537, 1.519201, 1100.444, 726.9545, 1.512422, 1099.57, 100.0, 99.94099, 99.98562, 99.62346, 100.0, 99.9631
