TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39158.23616, 59.974231831811096, 59.976422616380624, 59.97670012985548, 33.0407931196362, 33.04847245379772, 33.00607432805528, 0.9999802656824319, 0.9999717337292532, 0.999981292454804, 9360.247644783558, 9365.891811468013, 9362.97825649592, 232.99105893925753, 71.68323665987373, 58.03447266131752, 9360.820115749153, 9355.578707511071, 9366.205398395121, 284.75499599384375, 284.4145976070593, 284.8953063811195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 728.9451, 1.5087, 1099.803, 724.0676, 7.595943, 5499.729, 735.6677, 7.456898, 5485.884, 714.4412, 7.694416, 5497.598, 725.2838, 7.582022, 5499.165, 727.5111, 7.55685, 5497.604, 99.9807, 99.99267, 99.74088, 99.9725, 99.97643, 99.95504
39160.6894, 59.97941581970417, 59.98040448550356, 59.98052748998765, 33.01286751451564, 33.05933348535631, 33.01405436507448, 0.9999840263439872, 0.9999723420176048, 0.9999825538843695, 9357.28154960112, 9360.53907520024, 9358.843103395511, 225.54683123804148, 70.5383840017962, 54.32755003357124, 9357.395310651205, 9358.58926723584, 9365.343875200804, 284.7266274958607, 284.38599726613705, 284.9204627531054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 722.5181, 1.522442, 1100.246, 724.0481, 7.596128, 5499.954, 735.6677, 7.456898, 5485.885, 720.791, 7.630248, 5500.396, 718.6838, 7.647402, 5499.354, 720.0358, 7.641818, 5499.797, 100.0, 99.99775, 99.74194, 100.0, 99.9983, 99.9949
39163.024520000006, 59.976999679380924, 59.97778379286828, 59.97948144608716, 33.04083949970753, 33.03517683095517, 33.01116856437132, 0.9999854242625097, 0.99997101266424, 0.9999810583675435, 9356.538513117366, 9367.635026076458, 9359.651983967158, 225.56653962718622, 72.56501007095176, 51.337243306173605, 9360.601571067104, 9363.78963529213, 9362.943363858165, 284.7534927609438, 284.3652949259601, 284.9391757909952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 716.2882, 1.536363, 1100.571, 730.3517, 7.52337, 5494.825, 729.8635, 7.522244, 5494.023, 725.3932, 7.584098, 5499.708, 716.5093, 7.675162, 5499.152, 719.6978, 7.638155, 5500.296, 99.9605, 99.90043, 99.89937, 99.98755, 99.98318, 100.0
39165.38048, 59.97211644063424, 59.977005991981166, 59.976829669493206, 33.02624247410757, 33.04899212974794, 33.0334266495347, 0.9999859754812265, 0.9999716461052125, 0.9999825738424112, 9350.150847203955, 9369.972769824484, 9371.185591952066, 228.9535923651447, 73.63549131563104, 50.83892912042302, 9358.401829834795, 9366.956308028179, 9367.930173235067, 284.5674964906836, 284.41489692254373, 284.82421076432627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 721.1774, 1.526368, 1100.382, 723.9508, 7.595759, 5499.785, 732.1153, 7.508991, 5494.159, 725.9564, 7.566998, 5497.991, 718.8174, 7.650507, 5499.474, 714.9462, 7.690345, 5498.177, 100.0, 99.99368, 99.88305, 99.96207, 99.99817, 99.96953
39167.75136, 59.97444725089552, 59.97551346418669, 59.972609713786774, 33.03538887467067, 33.048103302928794, 33.013471380149774, 0.9999819231582832, 0.9999635597741479, 0.9999771819080879, 9351.319040986822, 9352.543262651374, 9358.817256413862, 232.38140560992906, 73.61083225582797, 62.95889906683897, 9362.812954844532, 9359.372134785595, 9360.160949051255, 284.7161776590066, 284.4584295610625, 284.85550284190293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 712.5029, 1.544572, 1099.83, 718.7756, 7.658386, 5500.306, 723.1664, 7.606366, 5500.032, 733.316, 7.486466, 5490.063, 725.3028, 7.581474, 5498.837, 708.624, 7.750225, 5491.973, 99.98318, 99.988, 100.0, 99.8221, 99.98147, 99.85265
39170.091080000006, 59.973798128029806, 59.96926804003961, 59.97210024114964, 33.03277481875944, 33.035241835646715, 33.01984296543489, 0.9999840351991816, 0.9999707324825426, 0.9999790666859413, 9364.037962428198, 9367.234689288747, 9362.468471763636, 225.29613160736744, 71.46652061626725, 55.01656746423123, 9361.782960509225, 9367.69832718899, 9368.640391986633, 284.5307212962937, 284.4899955391655, 284.9747868979934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 716.2487, 1.536363, 1100.549, 723.9314, 7.597417, 5500.121, 729.3588, 7.534761, 5495.748, 727.0632, 7.561666, 5497.834, 718.9128, 7.651785, 5500.043, 715.0456, 7.689978, 5498.626, 100.0, 99.9927, 99.92128, 99.96016, 99.99939, 99.97068
39172.40028, 59.96923302281998, 59.97227729556392, 59.97348806150022, 33.026921846525, 33.05723855000475, 33.0183714269536, 0.9999815814167168, 0.9999704006563672, 0.9999788307227583, 9351.092846358306, 9369.756729301318, 9356.900884422415, 232.54201592630898, 72.3631376607782, 55.56395874773261, 9357.75661087718, 9357.690328276036, 9364.89184593832, 284.5889618867591, 284.42291464780885, 284.87646381894245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.9006, 1.547606, 1099.813, 724.0676, 7.596496, 5499.673, 723.1082, 7.606182, 5499.856, 727.0826, 7.561115, 5497.493, 719.218, 7.647768, 5500.495, 708.7234, 7.750591, 5491.744, 99.98158, 99.99564, 99.99599, 99.95817, 99.99562, 99.84848
39174.82224, 59.969018469726464, 59.96837247420388, 59.97172179118544, 33.016641171962014, 33.04400311497191, 32.998845128284934, 0.9999810274858536, 0.9999705295758883, 0.9999803000576504, 9350.203529031412, 9359.235097577914, 9361.100450261756, 231.5472095560981, 73.90936984710879, 57.64536652640277, 9363.819043888514, 9358.518598195844, 9358.23583564475, 284.65904696635, 284.508258374565, 284.95350860052804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 703.8284, 1.559564, 1096.99, 730.3322, 7.523186, 5494.548, 717.3622, 7.667478, 5499.993, 721.1406, 7.625283, 5499.9, 712.7898, 7.711321, 5496.456, 702.5204, 7.8004, 5484.41, 99.73836, 99.90353, 99.99847, 100.0, 99.93415, 99.70499
39177.142360000005, 59.96453627184896, 59.96898262358173, 59.970764464132486, 33.028032061072246, 33.038560010616266, 33.005838302396995, 0.9999833745773423, 0.9999696007576795, 0.9999843813006511, 9349.541053531688, 9360.195555812927, 9368.362999691326, 228.79532178682257, 69.73815870037652, 58.92218450575706, 9360.976470855481, 9364.040448227062, 9364.417895653678, 284.5739900014931, 284.3774355773587, 284.96326069188785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.9991, 1.547785, 1099.573, 724.0092, 7.595759, 5499.504, 723.0693, 7.607286, 5500.264, 726.0923, 7.572698, 5499.214, 718.9509, 7.648681, 5500.111, 708.6041, 7.749859, 5491.562, 99.90977, 99.99564, 100.0, 99.97669, 100.0, 99.84947
39179.48116, 59.976001689739824, 59.97384826968048, 59.97515405734436, 33.004171392969766, 33.07543560996025, 32.98862265008735, 0.9999821413357497, 0.9999690248528424, 0.9999836419725036, 9350.731665837175, 9365.092890033835, 9361.795239925004, 233.4970444510518, 74.6376187943614, 57.04397969549427, 9355.346047267363, 9363.552762554395, 9358.089541308385, 284.74128615365174, 284.45814019831715, 284.8427516900929, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 703.5919, 1.55992, 1097.375, 723.4255, 7.606627, 5500.223, 714.6252, 7.697114, 5497.504, 717.0433, 7.673823, 5498.841, 723.6242, 7.596085, 5499.328, 714.7871, 7.690711, 5498.171, 99.74222, 100.0, 99.95322, 99.9862, 99.98638, 99.9706
39181.851480000005, 59.98026553155092, 59.97768337633269, 59.97780986881523, 33.018780812493354, 33.054115837967444, 33.03008359060442, 0.9999824836086303, 0.999971883565136, 0.9999800810072836, 9355.56262846217, 9352.72480553434, 9360.389894113276, 231.77606683126896, 72.7046425574199, 57.07564145039487, 9359.279452829058, 9364.477392780336, 9357.984847716769, 284.66791375763296, 284.4306179111779, 284.9107764268305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 700.0432, 1.564918, 1096.522, 721.908, 7.613258, 5500.415, 716.644, 7.670239, 5499.415, 720.1891, 7.637602, 5500.621, 719.4278, 7.645393, 5500.299, 708.6836, 7.750225, 5491.854, 99.65114, 100.0, 99.98796, 99.988, 100.0, 99.85048
39184.198520000005, 59.983724753548366, 59.98126032637265, 59.98238692763419, 33.0318324198754, 33.07253256847587, 33.04489168005314, 0.9999787297149183, 0.9999661600779539, 0.9999816852172879, 9355.981942114237, 9362.71906184428, 9365.66606521679, 224.43111648659038, 74.43088008680752, 58.39471945106243, 9359.019320587155, 9350.716230997798, 9366.806580034794, 284.64449458652126, 284.4031303829025, 284.87423059176314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 703.6707, 1.559564, 1097.18, 724.0286, 7.596312, 5499.734, 710.8204, 7.737058, 5494.792, 720.4803, 7.628225, 5499.639, 719.1989, 7.652881, 5500.079, 714.9263, 7.690162, 5498.409, 99.75899, 99.99377, 99.9039, 100.0, 99.98769, 99.96967
39186.538160000004, 59.98457737648501, 59.9856397076365, 59.98646280164576, 32.99265494411803, 33.00555479578566, 32.98829909369899, 0.9999840091498337, 0.9999665076244746, 0.9999841691503284, 9338.256456554123, 9351.271505084236, 9363.758209571974, 225.48036818989976, 72.59169493596437, 55.072939106828926, 9354.406309903376, 9360.39121389176, 9356.60030623496, 284.66506269957495, 284.42588597364465, 284.9933405148305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.9991, 1.547963, 1099.468, 730.3712, 7.523001, 5494.72, 704.1428, 7.789518, 5485.071, 727.0632, 7.561666, 5497.828, 712.599, 7.712052, 5496.757, 721.1889, 7.625886, 5500.28, 99.9002, 99.90355, 99.73237, 99.95604, 99.93963, 100.0
39188.87548, 59.98138013781046, 59.98116203030944, 59.986608951437404, 33.05613860026612, 33.096241162908335, 33.0634042072234, 0.9999800937504901, 0.9999679673928852, 0.9999817210481801, 9352.319310154622, 9359.737664362665, 9366.218711293826, 241.05364064499236, 82.91481057913006, 61.13372725565546, 9359.036716198318, 9365.146327333636, 9363.647401165654, 284.08550640143045, 283.82730986952976, 284.3388557855558, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 703.6904, 1.559564, 1096.725, 724.0286, 7.595206, 5499.897, 710.4323, 7.733744, 5493.613, 720.8493, 7.630615, 5500.112, 719.0844, 7.648498, 5499.885, 714.8468, 7.689246, 5497.998, 99.70084, 99.98974, 99.90217, 100.0, 100.0, 99.97165
39191.21184, 59.98632793014456, 59.98417210763507, 59.98730947176884, 33.00934745673125, 33.057929587766495, 33.00242265903577, 0.9999810674358419, 0.9999677350649799, 0.9999814573058451, 9355.596056871174, 9357.714993572927, 9363.466079738018, 232.65110517894027, 78.95002420439914, 52.22714756661969, 9345.87519009836, 9358.055966372192, 9363.53796339818, 284.65439883099333, 284.4968681867015, 284.8661483855755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 710.0386, 1.547963, 1099.018, 724.0092, 7.596312, 5499.895, 710.1022, 7.725645, 5494.323, 720.7716, 7.632822, 5500.113, 719.3515, 7.641193, 5500.208, 713.3954, 7.705177, 5495.039, 99.89882, 99.99567, 99.89538, 100.0, 100.0, 99.9084
39193.49104, 59.98801666691748, 59.986320755831855, 59.987042383178355, 33.0517366769627, 33.09024351646539, 33.02186259148275, 0.999980904309201, 0.9999658165645822, 0.9999797696922647, 9358.657943526643, 9354.212314275625, 9367.059237503638, 227.52906629073186, 78.20717282263513, 58.98664794451474, 9355.602627343944, 9357.985049604125, 9366.206484910586, 284.5837998356121, 284.2364581664375, 284.84918544184774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 716.0713, 1.536541, 1099.943, 718.2114, 7.65857, 5500.071, 716.7993, 7.681283, 5499.147, 716.0335, 7.679707, 5499.644, 722.7659, 7.613799, 5500.217, 712.9581, 7.706825, 5497.851, 99.99342, 99.99375, 99.98309, 99.99016, 100.0, 99.93752
39195.831040000005, 59.98392487176875, 59.982262724823144, 59.987283516622846, 33.026704357912955, 33.017477808802475, 33.026122878805545, 0.9999823817716643, 0.9999665239074114, 0.999982951065043, 9354.082348904009, 9356.180919478977, 9362.567189985251, 223.55059773097582, 74.53550786247138, 55.38344872491598, 9360.634750425903, 9358.677951946036, 9367.116915322393, 284.58176487778553, 284.45635624082024, 284.80530222071826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 711.0244, 1.546535, 1099.734, 722.0637, 7.624125, 5500.464, 710.044, 7.734112, 5494.344, 720.8104, 7.630431, 5501.439, 719.2752, 7.648498, 5500.527, 708.5047, 7.750042, 5492.033, 99.94456, 100.0, 99.88326, 100.0, 100.0, 99.85368
39198.238560000005, 59.98782299005416, 59.9876216131441, 59.98935705101875, 33.00189558865009, 33.00776073180885, 32.96316642847013, 0.9999790868814035, 0.9999711878752335, 0.9999792603108306, 9339.647278579621, 9345.14349250164, 9355.32811164811, 222.46964503494928, 70.54606302651405, 59.576139243673424, 9342.351901334307, 9352.410284263793, 9351.604123640878, 284.6288760779497, 284.36217803554524, 284.81674089721173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.7383, 1.529046, 1100.679, 712.9584, 7.714566, 5495.806, 704.3951, 7.788414, 5485.186, 727.0049, 7.561482, 5497.716, 712.8851, 7.707852, 5497.218, 702.2819, 7.804062, 5481.676, 100.0, 99.94299, 99.73144, 99.95811, 99.94802, 99.66544
39200.602640000005, 59.99140570608306, 59.98967297888849, 59.98916488431735, 33.01066254946225, 33.0433142515799, 33.012231781493554, 0.9999790631159685, 0.9999701244334819, 0.9999822507277878, 9348.074346201984, 9359.069956224641, 9362.870226610907, 229.8019794969432, 74.59427072305084, 57.49752868102769, 9354.041263989715, 9354.193982241473, 9365.86094677828, 284.5583999978535, 284.28700665661466, 284.8173269298537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 716.4065, 1.53672, 1100.381, 717.725, 7.663359, 5500.354, 710.4905, 7.733192, 5494.694, 720.6551, 7.630431, 5500.227, 719.2371, 7.647768, 5500.147, 708.624, 7.750957, 5491.49, 100.0, 100.0, 99.88272, 100.0, 100.0, 99.84387
39202.942440000006, 59.99144177563084, 59.99386062442799, 59.99366328880786, 33.01833713948694, 33.05657780696247, 33.013445855388035, 0.9999771704705097, 0.9999714283712862, 0.9999813031962964, 9347.57192811955, 9363.767446176433, 9361.704131876804, 220.05037119038525, 79.42706478180662, 60.66925046147753, 9356.625372261782, 9349.940605626416, 9367.343624689194, 284.6047516205664, 284.2629368236157, 284.8063190284241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 716.3474, 1.536363, 1100.666, 717.1608, 7.667043, 5500.004, 710.6263, 7.731167, 5493.903, 727.0826, 7.561299, 5497.716, 718.5313, 7.654707, 5500.273, 708.624, 7.750591, 5491.797, 100.0, 99.99868, 99.8854, 99.95709, 100.0, 99.85147
39205.279200000004, 59.9947063464225, 59.998422149871224, 59.99577536404152, 33.02504418690149, 33.05675286255663, 33.02356122835046, 0.9999792400628779, 0.999962480414721, 0.9999799189953122, 9358.688006737153, 9355.944947724109, 9356.078859818272, 231.72202743769367, 80.43636004972768, 63.28209117610004, 9359.15007193313, 9359.06538795878, 9357.319039824552, 284.57121089251524, 284.3187283688854, 284.80746853309984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.9597, 1.548677, 1099.346, 724.0481, 7.595575, 5500.01, 716.9546, 7.670791, 5500.235, 733.2966, 7.486834, 5490.286, 725.2646, 7.582205, 5498.843, 714.1708, 7.698585, 5497.545, 99.93911, 99.99272, 100.0, 99.81902, 99.98238, 99.93635
39207.628600000004, 59.99693706803573, 59.997317833951605, 59.992789726006244, 33.02253015136685, 33.0436207203819, 33.003592280049055, 0.9999776429285371, 0.9999718964882823, 0.9999763984604937, 9351.923505127712, 9352.40327497074, 9363.825731437002, 222.0754752729788, 73.1447624548623, 62.273108690170375, 9354.058775359443, 9354.965910031115, 9361.957894761244, 284.59833566563685, 284.24837538725455, 284.8716906781741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 716.3671, 1.537077, 1100.678, 718.2698, 7.660596, 5500.158, 710.3157, 7.732456, 5494.021, 727.0438, 7.561299, 5497.717, 719.1989, 7.647585, 5499.985, 708.5643, 7.750225, 5491.673, 100.0, 99.99447, 99.88549, 99.95919, 99.99832, 99.85575
39209.94148, 59.99554558353025, 59.99941642296589, 59.99628852977253, 32.97192142134591, 32.99941591198363, 32.95327135883783, 0.9999813069983968, 0.9999667105702176, 0.9999794300232071, 9333.79322963809, 9351.308293595835, 9349.98241662372, 225.97770425599674, 76.1084701748905, 58.74526460090965, 9343.1352806565, 9346.775720698528, 9349.690298895763, 284.5985286299308, 284.4833458381978, 284.90943212511405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.8217, 1.548855, 1099.388, 724.0286, 7.590417, 5499.64, 708.8987, 7.746997, 5490.787, 724.1116, 7.594578, 5499.814, 715.0024, 7.697077, 5497.699, 703.0175, 7.798752, 5481.626, 99.93592, 99.99204, 99.84191, 99.99868, 99.96127, 99.6699
39212.24796, 59.99400612695041, 59.99358748276007, 59.99882547071558, 33.02107923912018, 33.05285340199631, 33.02537419533461, 0.9999788488885268, 0.9999691910599009, 0.9999767990403686, 9349.729921909106, 9357.26455703334, 9361.475840988871, 224.62969019513184, 77.0845646630155, 58.84879141606143, 9359.245596333172, 9357.829850075092, 9362.383099256442, 284.65235834731135, 284.3153716734983, 284.8171760019531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 705.7014, 1.554745, 1098.765, 726.7913, 7.569603, 5498.812, 709.5781, 7.741107, 5494.728, 726.8108, 7.562586, 5497.664, 719.1226, 7.648315, 5500.263, 708.5444, 7.750408, 5491.496, 99.88631, 99.97091, 99.87888, 99.9632, 100.0, 99.84398
39214.55784, 59.994910333984635, 59.996157816254716, 60.00184907552583, 33.014224625941836, 33.013784635751044, 33.00491445899753, 0.9999802301095064, 0.9999656910231515, 0.9999801530677014, 9350.182069263508, 9365.48030937788, 9361.070837298268, 228.02200500285744, 75.00546020288039, 58.7394388701714, 9356.186343167914, 9360.999913974103, 9360.502660899216, 284.61173614435637, 284.41520448635396, 284.7827247791579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 704.3016, 1.558314, 1097.647, 724.0286, 7.596312, 5499.84, 710.7428, 7.731167, 5494.057, 720.9852, 7.631718, 5501.016, 719.218, 7.647402, 5500.451, 708.5842, 7.749859, 5491.798, 99.78469, 99.99568, 99.88551, 100.0, 99.99841, 99.84947
39216.890680000004, 59.997856180885265, 60.0001847001882, 59.99939186121699, 33.020887880876934, 33.073734866056306, 33.01384261763671, 0.9999790208395459, 0.9999655218821633, 0.9999781117645138, 9352.351045957494, 9354.06380435004, 9363.26129904808, 230.5699477759515, 78.23836002560029, 61.929713602628, 9357.518163962837, 9361.355218297453, 9360.991254675113, 284.627673431828, 284.33665204394003, 284.7792836371182, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 697.362, 1.570272, 1094.638, 717.725, 7.663728, 5500.168, 716.7023, 7.670239, 5499.635, 714.0722, 7.698645, 5498.123, 725.3409, 7.581292, 5498.892, 714.6877, 7.69712, 5498.502, 99.53619, 99.97789, 99.99196, 99.98198, 99.97844, 99.96006
39219.236840000005, 60.00187503170818, 59.997012450785405, 60.00649428260492, 33.02435891792938, 33.035488470030195, 32.991080194174735, 0.9999825455142886, 0.9999691395816286, 0.9999818411560384, 9352.358229591711, 9357.033556986002, 9362.956767864991, 233.37585248985442, 74.89553692358686, 52.75076749560321, 9353.728383788184, 9364.437475723938, 9359.988495520573, 284.60413569597347, 284.6141482509756, 284.84524741644987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 703.5721, 1.560277, 1097.339, 724.0286, 7.596128, 5500.01, 710.6846, 7.732824, 5493.754, 720.3638, 7.62657, 5500.136, 718.9891, 7.648498, 5500.075, 708.624, 7.750591, 5491.622, 99.77926, 99.99471, 99.88504, 100.0, 99.99995, 99.85463
39221.48608, 60.00214653838342, 60.00122433008643, 60.00425452997044, 33.00561943217549, 33.05248315381282, 32.9823693827179, 0.9999806725956177, 0.9999675006479313, 0.9999806620182962, 9352.883486997212, 9352.332746109143, 9347.720884383729, 228.6441674710095, 71.33489966398247, 63.30956186234471, 9351.378476069889, 9351.729493662047, 9348.571650208078, 284.65622918814336, 284.3925785709986, 284.7196130321839, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 703.9467, 1.559742, 1097.767, 718.1142, 7.658386, 5500.927, 710.3157, 7.734112, 5493.954, 721.0435, 7.629696, 5500.413, 718.97, 7.649959, 5500.152, 708.5444, 7.750225, 5491.959, 99.73836, 99.9908, 99.90754, 100.0, 100.0, 99.84832
39223.94236, 60.00389657198328, 60.005966703461915, 60.00759767371327, 33.018642069912595, 33.062113116494025, 33.000664617608194, 0.9999793513270299, 0.9999691242574571, 0.999976704871748, 9347.725564522112, 9361.227651641035, 9359.98853184076, 224.3718496488691, 75.22992062549065, 58.8103151491805, 9352.815090933034, 9355.409234973047, 9363.182892620576, 284.51510790515454, 284.39734094076846, 284.8970237711712, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 710.0977, 1.548499, 1099.488, 711.0518, 7.724881, 5495.09, 704.2204, 7.788782, 5485.135, 726.5195, 7.571595, 5498.968, 714.7163, 7.686119, 5499.037, 705.9002, 7.774031, 5489.458, 99.94728, 99.92196, 99.72411, 99.96832, 99.98109, 99.79563
39226.272000000004, 60.00527206441811, 60.0048759386987, 60.00084071583717, 33.018999301006076, 33.068364805834285, 33.01894321006035, 0.9999798189371759, 0.9999674389782509, 0.9999796030104459, 9352.731110302733, 9351.503213408672, 9360.851579914583, 222.93027415559436, 73.67146316981999, 61.14254733454527, 9358.808907772407, 9360.673360474368, 9356.75528609781, 284.6580490807587, 284.42305436791213, 284.791853185861, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 704.1439, 1.558671, 1097.93, 717.511, 7.65986, 5499.206, 710.2963, 7.733192, 5494.632, 725.3932, 7.580972, 5498.649, 719.0844, 7.645211, 5500.707, 708.624, 7.750957, 5491.967, 99.82589, 99.99519, 99.8823, 99.97403, 100.0, 99.84717
39228.591080000006, 60.004330636265, 60.0020048211405, 60.003953287423315, 33.03423639175845, 33.0660000306902, 33.01591005148103, 0.9999793285274259, 0.9999620491264318, 0.99998184409999, 9362.396093307545, 9357.12518470381, 9367.879386620989, 230.04919283103482, 78.49280010717723, 59.61831346098643, 9362.769124647015, 9363.664312429408, 9360.511828370274, 284.63825447271006, 284.4418423245124, 284.77835157550516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 712.4635, 1.542788, 1100.17, 721.8691, 7.61952, 5500.069, 715.6928, 7.676129, 5499.979, 733.2383, 7.487753, 5490.18, 725.3219, 7.581657, 5499.01, 714.8666, 7.693824, 5496.973, 100.0, 100.0, 99.99821, 99.82206, 99.9806, 99.96271
39230.90696, 60.002977477581595, 59.99951995504027, 60.00019498814058, 33.01755535189259, 33.0458734644637, 33.02028195091794, 0.9999765725044654, 0.9999679072652888, 0.9999802774240719, 9357.445187681938, 9358.992696824977, 9364.52830494063, 226.88325178374726, 75.04298041399727, 63.2629924172893, 9350.292500553918, 9360.80697178344, 9364.463329702263, 284.67965437863967, 284.38413871082196, 284.8119347110284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 710.4131, 1.548499, 1099.588, 718.0169, 7.663543, 5499.916, 710.5293, 7.730615, 5493.782, 727.0244, 7.561482, 5497.774, 719.0844, 7.649046, 5500.489, 708.6439, 7.749675, 5491.91, 99.96113, 99.98575, 99.88554, 99.95813, 100.0, 99.85151
39233.273, 60.00172930164574, 60.00185101194731, 59.99947051227545, 33.02164524215401, 33.08083191068179, 33.02231076229096, 0.9999756395008025, 0.9999652238550447, 0.9999771737838772, 9357.011515386539, 9354.138468131967, 9359.593320967506, 223.4185087293854, 76.80060245451409, 65.16309590033643, 9356.220757111, 9356.910662311702, 9363.951805458228, 284.5488387426511, 284.15543882127724, 284.82262115878007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.8611, 1.548677, 1099.42, 724.0092, 7.595575, 5500.061, 710.374, 7.73356, 5493.894, 727.0826, 7.562402, 5497.774, 719.1607, 7.64795, 5500.053, 708.5444, 7.750591, 5491.97, 99.9459, 99.99165, 99.88758, 99.95813, 100.0, 99.8505
39235.64792, 60.000237482338186, 60.000576544719856, 59.99703263007107, 32.996428857282396, 33.050569321043426, 32.988462664442444, 0.9999777053869809, 0.999968085296444, 0.9999769045148716, 9348.890103880372, 9350.089284501672, 9361.157564889178, 226.20901559376125, 73.07329182930562, 57.211158704762965, 9353.93325135501, 9355.807480293392, 9362.922084911012, 284.62536698469745, 284.27374903123774, 284.76097317887405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 703.651, 1.560099, 1097.704, 730.3322, 7.523001, 5494.769, 704.2204, 7.788966, 5485.195, 720.4609, 7.629696, 5500.578, 712.5609, 7.709861, 5496.0, 702.3614, 7.804245, 5481.502, 99.76901, 99.90349, 99.72941, 100.0, 99.94775, 99.66244
39237.957160000005, 60.00359567655294, 60.001141613996595, 59.99605838817909, 33.039504213327795, 33.04115983228337, 33.00898501553941, 0.9999788853830127, 0.9999668604133444, 0.9999818167011771, 9353.584399846286, 9358.475506072165, 9363.57399075783, 228.32545432178813, 73.91300502375043, 62.70934870438714, 9357.426249320897, 9364.12963417242, 9366.783855867061, 284.6305422538575, 284.3371284335194, 284.83645494988946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.8414, 1.548855, 1099.53, 724.0092, 7.595943, 5500.015, 710.2963, 7.734296, 5493.724, 726.9855, 7.562402, 5497.715, 719.1798, 7.649594, 5500.056, 708.5643, 7.750774, 5491.978, 99.95701, 99.99887, 99.88635, 99.95705, 100.0, 99.85273
39240.274560000005, 60.00374520624296, 60.00083461015543, 60.00211559665385, 33.05535763570871, 33.05850872919995, 33.04193531480768, 0.9999778436614551, 0.999970620911804, 0.9999819336228857, 9350.970504628263, 9363.307837313596, 9363.58899754831, 229.11176122246252, 74.61817284829976, 59.43838662848566, 9357.793984901595, 9364.310918457233, 9364.087528272348, 284.60591284640634, 284.4209005180606, 284.8153370357448, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.9006, 1.548855, 1099.568, 724.0092, 7.595575, 5499.948, 710.801, 7.730615, 5495.267, 719.5288, 7.648266, 5499.946, 721.6404, 7.618913, 5500.202, 712.9183, 7.708291, 5497.563, 99.94406, 99.99059, 99.90026, 99.99761, 100.0, 99.94671
39242.63696, 60.00379273634657, 59.99962764353533, 59.99791115991577, 33.00467422622156, 33.05005350789393, 33.013763742206805, 0.999978931667377, 0.9999661931072246, 0.9999804997884582, 9349.14476156773, 9359.52091576421, 9361.612498146442, 231.17759877448225, 75.99761350039671, 50.70599675628864, 9355.16335734719, 9359.357941695653, 9364.691107128674, 284.55169111602936, 284.35146241084493, 284.84493519446994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 715.6967, 1.537791, 1100.366, 719.7679, 7.641808, 5500.33, 713.7322, 7.705765, 5495.987, 719.6259, 7.643853, 5500.647, 719.1607, 7.64795, 5500.109, 708.4252, 7.750591, 5491.856, 100.0, 100.0, 99.92563, 100.0, 99.99966, 99.84929
39244.947120000004, 60.00056984298644, 60.00098348325804, 59.998634059961624, 33.02696056132397, 33.06683320154569, 33.03155204947024, 0.9999816584777761, 0.999972094573736, 0.9999820759018924, 9354.485992738915, 9364.588852881736, 9361.435342920086, 229.5917600469984, 70.2202558597753, 57.00463270645605, 9358.030145167146, 9361.88221912712, 9358.394504804925, 284.59657038058407, 284.34726132099803, 284.8433815121425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.9006, 1.548855, 1099.527, 719.1648, 7.662807, 5499.995, 710.5487, 7.731719, 5493.649, 720.9658, 7.628777, 5500.111, 719.1607, 7.651055, 5499.917, 708.6637, 7.751141, 5491.61, 99.95681, 99.9985, 99.90013, 100.0, 99.99708, 99.85132
39247.34764, 59.99724472690401, 59.99707051682456, 59.99675111923672, 32.98612335830874, 33.00613005825267, 32.96951104139979, 0.9999822251471974, 0.9999692358981375, 0.9999798382758113, 9340.249710353128, 9349.499765459494, 9347.276673038574, 224.9104433833918, 72.89316939624587, 62.655227868597194, 9341.486061970192, 9348.844958573061, 9347.973903383949, 284.5438283939745, 284.253573070605, 284.73604999697034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 703.5327, 1.55992, 1097.552, 711.9078, 7.725986, 5495.377, 704.2204, 7.788782, 5485.133, 727.0438, 7.561482, 5497.605, 712.6181, 7.711139, 5496.786, 702.3216, 7.804978, 5481.335, 99.78715, 99.92837, 99.7272, 99.95813, 99.94015, 99.6602
39249.65052, 60.001983283052404, 60.002155795953705, 60.00283178766473, 33.02049957321317, 33.02370285052112, 33.01707200184548, 0.9999793147240602, 0.9999677487826231, 0.9999794052673054, 9356.173457448358, 9361.060557885645, 9362.317276926487, 226.93530496139465, 70.61731908363936, 60.187350241181775, 9356.038421665944, 9354.42135726728, 9362.127043552844, 284.6082708194412, 284.3990542456438, 284.9510359614574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.94, 1.548677, 1099.595, 717.7445, 7.668701, 5499.149, 710.5293, 7.730615, 5494.184, 720.8687, 7.62749, 5501.306, 718.9509, 7.650507, 5499.728, 708.6041, 7.750957, 5491.794, 99.96178, 99.98497, 99.89285, 100.0, 99.99365, 99.8494
39251.92708, 59.99667780972077, 59.99436090720033, 59.9974276930538, 33.02307531633345, 33.03820049120234, 33.04286079849087, 0.9999771146901582, 0.9999674355741962, 0.9999779743540808, 9358.081050688761, 9356.147479631503, 9362.372251660021, 219.79843697078468, 74.67185273561427, 66.47316753001633, 9359.008467314321, 9356.560304443596, 9362.993856663184, 284.53950219544447, 284.24003416522334, 284.8238368939177, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 710.0583, 1.548855, 1099.415, 717.6667, 7.665938, 5499.877, 710.0828, 7.736506, 5493.558, 727.0438, 7.56185, 5497.716, 719.2561, 7.647037, 5500.221, 708.624, 7.751141, 5491.733, 99.94544, 99.98226, 99.88851, 99.95918, 100.0, 99.85024
39254.30588, 59.997959976201486, 59.99769875915673, 59.99687184251521, 33.033515268972415, 33.057215243012244, 33.01170247083973, 0.999979924998662, 0.9999654241171314, 0.9999803808685067, 9352.696158289466, 9356.197668551618, 9367.083182336184, 227.94731947926266, 77.11714693640579, 56.666684054220696, 9353.730960189005, 9357.625199543656, 9362.570732152879, 284.5282542842419, 284.2968587977569, 284.85295773939697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 716.1699, 1.536363, 1100.503, 724.0092, 7.595943, 5499.949, 717.3428, 7.665085, 5499.016, 733.2772, 7.486834, 5490.935, 724.7687, 7.591336, 5499.621, 712.7394, 7.724039, 5493.941, 100.0, 99.99767, 99.98941, 99.81899, 99.98781, 99.88844
39256.623960000004, 59.994954650037286, 60.00039827770437, 59.99690802674525, 33.035941807803844, 33.056675408033726, 33.00013978140119, 0.9999753309706696, 0.999963730153753, 0.9999774035502246, 9353.787876345832, 9353.89149237247, 9367.02231777532, 224.17841786389545, 76.71100148826008, 65.40811360927273, 9352.093127246597, 9355.340152569383, 9366.384342135749, 284.6024077424198, 284.2900334955707, 284.8510136936304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.9794, 1.54832, 1099.515, 718.0169, 7.657281, 5500.416, 710.5875, 7.731719, 5494.114, 727.0244, 7.561666, 5497.885, 719.0844, 7.649229, 5500.266, 708.5842, 7.749675, 5491.795, 99.96499, 100.0, 99.9009, 99.95707, 100.0, 99.85689
39258.95596000001, 59.998695453715555, 59.99444490660988, 59.99207119990268, 32.98215368083561, 32.99477958026635, 32.9640507953578, 0.999979280520681, 0.9999659461471697, 0.9999813379875218, 9340.208072737665, 9350.05757900409, 9352.583537380018, 223.7199470840369, 75.64862174533187, 58.098132889398585, 9349.002431298808, 9350.57676271194, 9347.77766752163, 284.62181934896483, 284.3831246693089, 284.84859189152013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 708.8163, 1.55064, 1098.671, 726.5968, 7.567393, 5497.804, 706.9575, 7.769823, 5486.813, 721.8591, 7.626203, 5501.129, 712.6944, 7.712417, 5497.425, 702.262, 7.805344, 5481.503, 99.90157, 99.96169, 99.77627, 100.0, 99.93659, 99.66229
39261.235400000005, 59.994368878115395, 59.99222611739655, 59.99858351342262, 32.98870632175569, 33.03580959874289, 33.00301266933664, 0.999978327424519, 0.9999661872724814, 0.9999762963845691, 9352.27326197977, 9361.058846000573, 9357.674468332942, 225.05671116555368, 76.93431310090386, 67.03511156506329, 9351.488400427954, 9351.603170881344, 9359.186407734702, 284.5998806831876, 284.42150768567933, 284.8688084664753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 707.8897, 1.551354, 1099.224, 724.6707, 7.588944, 5499.846, 710.6846, 7.731535, 5493.881, 727.0632, 7.562034, 5497.663, 719.1226, 7.648315, 5500.393, 708.624, 7.750957, 5491.737, 99.9281, 99.9951, 99.88734, 99.96217, 100.0, 99.8566
39263.598840000006, 59.99693703815468, 59.99595128819672, 59.99749721706526, 33.01564743571099, 33.03822938631345, 32.98268621368932, 0.9999796240519275, 0.9999652825557387, 0.9999789349660938, 9354.861626279471, 9357.238596798179, 9360.537295089944, 228.0770615736028, 75.38324986745965, 56.109498894840726, 9352.115930953336, 9357.622997973105, 9364.301125787908, 284.62518710606474, 284.3441837759008, 284.84784300892926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.8809, 1.547606, 1099.663, 723.9897, 7.596496, 5499.787, 710.704, 7.73264, 5494.917, 720.694, 7.632086, 5500.95, 719.1989, 7.647585, 5500.111, 708.5047, 7.750591, 5492.074, 99.9304, 99.99778, 99.88438, 100.0, 100.0, 99.8472
39265.97640000001, 59.998257227922736, 59.99631498702222, 59.9951813581237, 33.00532601601247, 33.05192131377367, 33.03082520754026, 0.9999814772369362, 0.9999679652230851, 0.9999791793648721, 9357.797816661427, 9362.533561266113, 9361.579435485686, 233.6283328750087, 79.38857058017675, 62.92683465887558, 9355.488056863001, 9361.438833534263, 9363.67449292854, 284.6221494067035, 284.3900578966172, 284.8653584715467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 716.229, 1.53672, 1100.251, 716.9663, 7.663912, 5500.352, 717.0322, 7.675761, 5498.46, 715.0043, 7.703609, 5497.004, 725.2455, 7.582022, 5498.895, 715.1848, 7.689429, 5499.612, 100.0, 100.0, 99.98683, 99.95332, 99.98343, 99.967
39268.328120000006, 59.99545025689338, 59.992519126747275, 59.99430171135667, 32.99917584576788, 33.03412737061153, 33.01077109626376, 0.9999811683348335, 0.9999681305450973, 0.999982960905884, 9357.3055064521, 9354.980172904552, 9365.91991784791, 232.5895756704249, 75.06417087006758, 56.40559448451813, 9350.486001410436, 9359.268131865227, 9359.853052137307, 284.5930249996717, 284.4022570448054, 284.8532793435813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.9597, 1.54832, 1099.793, 724.0286, 7.596312, 5500.009, 710.2187, 7.731904, 5493.735, 720.7134, 7.632638, 5500.735, 719.1035, 7.649776, 5500.27, 708.5643, 7.750225, 5491.857, 99.91204, 99.99876, 99.90943, 100.0, 100.0, 99.85782
39270.62724, 59.99589462946324, 59.99689336653569, 59.99385659939334, 32.9840111890866, 33.015134421412455, 32.96013459974814, 0.9999791502235753, 0.9999668704138205, 0.9999812182892637, 9342.29714147236, 9345.066586357714, 9342.295946539734, 228.54497402665675, 77.96068437773303, 57.1440732210508, 9341.043860192614, 9348.623608587766, 9348.83145297032, 284.6360024397611, 284.3989292011947, 284.9291680304513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.9597, 1.548142, 1099.855, 717.9001, 7.660596, 5498.892, 710.3546, 7.730799, 5493.772, 720.8299, 7.625099, 5500.514, 718.2642, 7.667309, 5498.782, 706.1189, 7.778059, 5486.243, 99.92115, 100.0, 99.88537, 100.0, 99.97645, 99.77215
39272.94112, 59.990637417697535, 59.99212539786876, 59.99482808639328, 33.0272478940307, 33.07644621107674, 33.002668109641114, 0.9999751913732559, 0.9999659586218009, 0.9999791817596778, 9353.288768594086, 9355.912054913528, 9361.920806739328, 224.19006603097523, 77.28538305459017, 61.71688133708176, 9354.674309634327, 9353.167490482616, 9354.444394287626, 284.56563213324625, 284.3568262853471, 284.8787620567188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 720.0, 703.6707, 1.559564, 1097.814, 712.5305, 7.712908, 5497.203, 706.2393, 7.76743, 5489.986, 724.0533, 7.6023, 5500.319, 717.3105, 7.664204, 5501.136, 707.9281, 7.751507, 5491.795, 99.7999, 99.94328, 99.79906, 100.0, 99.98357, 99.84941
