TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39420.79888, 59.9847058132241, 59.985468525260394, 59.98598414062144, 27.973659285647518, 27.991013113412194, 27.94484596513547, 0.9999870404812264, 0.9999805346849721, 0.9999887332711795, 7917.997390098153, 7915.2863881465155, 7922.31659536415, 186.09067852197222, 52.54675841778953, 38.95202243164749, 7917.0434665948005, 7913.977990950312, 7922.896662016578, 284.51628447992584, 284.2202863436757, 284.5657326732315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 712.9958, 1.542966, 1100.088, 717.764, 7.662622, 5500.254, 707.4234, 7.757122, 5490.777, 723.1407, 7.60561, 5500.048, 711.0921, 1.545317, 1099.103, 727.1732, 7.563992, 5498.415, 100.0, 100.0, 99.8309, 99.99842, 99.92989, 99.95915
39423.090800000005, 59.98696621582403, 59.98497184680293, 59.98356663586389, 27.94662301587532, 27.978390115186777, 27.943629327719115, 0.9999888742612295, 0.9999783428791604, 0.9999865208492401, 7903.889122127972, 7906.729028303284, 7915.777899510425, 185.4993903111922, 53.335907697323364, 38.19622232449046, 7911.365746347464, 7905.4888791562225, 7911.029337448788, 284.55153989641644, 284.2627181677889, 284.6040574864227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.9434, 1.554031, 1098.585, 723.9119, 7.597417, 5500.003, 706.9963, 7.763932, 5490.926, 723.0824, 7.606345, 5500.294, 712.2366, 1.54349, 1099.737, 718.9423, 7.654087, 5499.643, 99.86998, 99.9966, 99.83361, 99.99828, 99.97469, 99.99211
39425.36372, 59.986349865866984, 59.986387524511045, 59.987750457170044, 27.96037085183595, 27.998262449139137, 27.96668615265321, 0.999986142500211, 0.9999779936500481, 0.9999884369651687, 7911.320489053232, 7914.523358699217, 7916.526981238223, 184.8039560365305, 53.21919926016926, 41.56579684991675, 7916.508994199464, 7916.25806255338, 7920.453775611701, 284.51052207797244, 284.1599243087603, 284.5461011149938, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 700.4966, 1.564382, 1095.859, 730.196, 7.525212, 5495.064, 702.3957, 7.800747, 5483.641, 719.49, 7.644405, 5500.498, 713.7435, 1.542029, 1099.727, 719.7972, 7.641268, 5500.195, 99.67736, 99.90885, 99.68805, 100.0, 99.99273, 100.0
39427.767320000006, 59.989745848225006, 59.983888621526596, 59.9859216056468, 27.961972311812747, 27.978219894523924, 27.95559309399339, 0.9999862985645944, 0.9999743518974582, 0.999985846246631, 7914.397562531497, 7918.7134157483115, 7920.312223406456, 180.92438161684345, 54.645670454534866, 40.64652570895396, 7920.0216951555685, 7914.523400102299, 7914.988179896488, 284.60001463658824, 284.1215863608072, 284.6168662757335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.7659, 1.554745, 1098.003, 723.873, 7.597233, 5499.833, 707.5787, 7.760067, 5490.114, 723.1407, 7.605793, 5499.878, 717.5203, 1.533811, 1100.597, 714.5883, 7.693824, 5498.163, 99.86703, 99.99556, 99.81885, 100.0, 100.0, 99.96907
39430.08036, 59.99129777052036, 59.990117220056696, 59.987077960398715, 27.974097952668593, 27.98966874718396, 27.970543893100203, 0.9999855918218372, 0.9999750989309589, 0.9999877054557157, 7913.681622589309, 7920.562313661556, 7921.469853789913, 183.09176765044435, 60.0244755630888, 41.785410021222106, 7914.053090090321, 7921.315137807614, 7921.301349536407, 284.44724543151847, 284.2755955769794, 284.6997833616922, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 711.5764, 1.544037, 1099.529, 717.9585, 7.660228, 5499.756, 713.7905, 7.701531, 5497.129, 729.4323, 7.533719, 5495.394, 723.6433, 1.520479, 1100.473, 708.3456, 7.749309, 5490.476, 99.97217, 99.99417, 99.93925, 99.91902, 100.0, 99.87477
39432.45076, 59.99346165636922, 59.99341225408483, 59.99062082864305, 27.950326765637705, 27.99755117950876, 27.970964924788653, 0.9999855812965086, 0.9999786376196367, 0.9999873228145358, 7910.169659050696, 7913.031831524268, 7921.879334634337, 183.82946048313332, 56.54042948026745, 41.570670682325726, 7918.2912573180265, 7922.037600793443, 7916.842077005834, 284.5573603356312, 284.2052411292091, 284.56843703469474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.7068, 1.553674, 1098.17, 723.8925, 7.597233, 5499.834, 708.161, 7.757122, 5491.279, 723.1601, 7.605242, 5500.047, 717.2723, 1.533994, 1100.185, 714.6877, 7.692176, 5498.435, 99.82383, 99.99455, 99.83804, 99.99841, 100.0, 99.97013
39434.754080000006, 59.993493045803625, 59.99334470424691, 59.994769024109054, 27.972946183867926, 27.981055263276627, 27.964580460849046, 0.9999872789466537, 0.9999738383369684, 0.9999850918667971, 7913.756065392379, 7917.791332372837, 7918.78040418432, 186.27875513786353, 56.10084372617439, 40.34997527087489, 7917.857422675282, 7918.295817966278, 7919.023091049748, 284.5216873799312, 284.2350651282471, 284.59375942301835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.0155, 1.542431, 1099.426, 717.6862, 7.663359, 5499.98, 714.1981, 7.697666, 5497.481, 723.1407, 7.606161, 5500.047, 723.8913, 1.520479, 1100.127, 708.127, 7.749492, 5490.976, 99.94641, 99.99406, 99.95718, 99.99732, 100.0, 99.84114
39437.03328, 59.9971531369351, 60.001762747364985, 59.99998903953371, 27.95599592161843, 27.97770012670656, 27.93004027323913, 0.9999851393755557, 0.9999776101514671, 0.9999874945884628, 7912.257898963672, 7916.490367788645, 7916.348460855499, 184.8058062573113, 49.54226984279558, 39.67927516860664, 7914.999787763065, 7913.8523922670165, 7921.385757446833, 284.4596965882478, 284.13496804027426, 284.50719343923026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.3637, 1.529759, 1100.048, 711.3631, 7.725249, 5495.472, 720.274, 7.636738, 5500.55, 716.9268, 7.67272, 5499.338, 730.0143, 1.505869, 1099.173, 702.1029, 7.805893, 5481.863, 100.0, 99.91121, 100.0, 99.98744, 99.92338, 99.65378
39439.428960000005, 60.00198909376158, 59.99566940126147, 60.00124852783614, 27.95685847651294, 27.995914286201526, 27.96063446334763, 0.9999868277140517, 0.9999763706719287, 0.9999874930909567, 7906.932312061364, 7916.81501426065, 7921.368922311228, 182.84737321029434, 57.453681919454084, 45.72403907201169, 7919.237496721692, 7916.639026583094, 7917.517937551901, 284.4809872822638, 284.3578140096047, 284.6246823496296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.1338, 1.542609, 1099.413, 717.6083, 7.664096, 5499.928, 713.8099, 7.705213, 5497.951, 723.1407, 7.605978, 5499.988, 723.6624, 1.520479, 1100.175, 708.6836, 7.750042, 5490.93, 99.94521, 99.99393, 99.96655, 99.99841, 100.0, 99.8433
39441.77384, 60.002605948652715, 60.004918709164684, 59.997842170649044, 27.94835539949866, 28.003329273356194, 27.96088031385638, 0.9999857183494425, 0.9999769958912019, 0.9999861407614025, 7910.183893217555, 7919.632289377454, 7915.673183892199, 184.8547526942484, 56.44418490231101, 37.841741248055314, 7915.2245525326225, 7915.648834652895, 7915.189461951009, 284.5608274870245, 284.24982613429887, 284.5785480634988, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 712.9366, 1.542252, 1099.37, 718.1531, 7.653597, 5500.513, 711.8493, 7.719939, 5494.428, 726.7331, 7.565527, 5497.718, 718.7983, 1.531254, 1100.379, 714.6877, 7.692725, 5497.804, 99.94137, 100.0, 99.91058, 99.95711, 100.0, 99.96887
39444.11392, 60.00421271397176, 60.004853541777315, 60.007966678090156, 27.96037872999985, 27.986456314401384, 27.95538903748915, 0.999984987093627, 0.9999742835738364, 0.9999859833139872, 7916.293983276636, 7917.463443592687, 7922.912699598384, 184.1403147185299, 55.87401922241952, 44.22692682619527, 7915.517020074451, 7914.073988804365, 7915.859337406654, 284.480391304307, 284.2280751733295, 284.58949153784886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 709.6049, 1.547785, 1099.457, 719.9819, 7.639598, 5500.213, 713.6934, 7.698034, 5498.021, 723.1601, 7.60561, 5499.989, 723.7386, 1.520114, 1100.265, 708.4053, 7.751141, 5491.323, 99.89068, 100.0, 99.96663, 99.99842, 100.0, 99.84083
39446.49068, 60.00752797360636, 60.00615509396932, 60.00742889981019, 27.964281977299343, 27.944190326733235, 27.94350134152972, 0.9999867648823607, 0.9999745650175849, 0.999987120265073, 7916.137669405115, 7913.165565362328, 7914.926942719827, 184.87518944918224, 55.221870124616544, 40.63489253744001, 7915.64119088603, 7916.547254852509, 7918.2110750344955, 284.4855204351889, 284.148691225973, 284.6065256005982, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.9236, 1.554031, 1098.307, 717.6667, 7.662438, 5499.7, 707.7534, 7.757306, 5491.78, 723.063, 7.605793, 5499.936, 723.5479, 1.520662, 1100.408, 707.6299, 7.756268, 5490.772, 99.82474, 99.99626, 99.85036, 99.99938, 100.0, 99.83082
39448.77012, 60.01117765440793, 60.00742129707527, 60.0036458711338, 27.908865313509796, 27.95097292387529, 27.915185508590774, 0.9999867773217557, 0.9999834748333278, 0.9999884989407589, 7902.244700502637, 7905.7749720509, 7901.299410050343, 182.26380215081144, 46.82368754463414, 42.08929751529013, 7904.4538326419215, 7901.830503461227, 7907.180962318023, 284.5246883936638, 284.2294192752127, 284.5855041261003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 700.3389, 1.564561, 1095.564, 711.2658, 7.725065, 5495.368, 701.3281, 7.813264, 5479.563, 716.8879, 7.674007, 5499.025, 729.8426, 1.505687, 1099.302, 702.0433, 7.807358, 5481.079, 99.65507, 99.9122, 99.62703, 99.97495, 99.93518, 99.65447
39451.07908, 60.00576777734926, 60.0092075485303, 60.00156754478202, 27.927472433538117, 27.961603903363393, 27.944786844010086, 0.9999874110650442, 0.9999748996552229, 0.9999852994687218, 7915.876139278843, 7921.621038699568, 7921.10500140545, 187.64496681777064, 51.3974881226722, 42.70317136302219, 7918.806355875307, 7912.653713445049, 7918.478665374432, 284.18996367132246, 283.91702418019776, 284.3104014374774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.7068, 1.554388, 1097.925, 717.7445, 7.662807, 5499.931, 707.8893, 7.765405, 5490.934, 723.0824, 7.605978, 5499.878, 723.6433, 1.520662, 1100.325, 708.783, 7.753155, 5492.063, 99.80997, 99.99412, 99.83376, 100.0, 100.0, 99.82894
39453.361240000006, 60.006517481294, 60.01057626021513, 60.00928882060447, 27.955457303016825, 27.983195415792743, 27.96176198685448, 0.9999879971993315, 0.9999794617757487, 0.9999877627879293, 7911.969867395803, 7909.989060609711, 7922.296514916961, 179.55066899727626, 52.80029361515426, 41.797065204346836, 7919.331404624855, 7915.332476938611, 7919.30022573582, 284.42812246959295, 284.10580320745464, 284.64574962868716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.6674, 1.553674, 1097.978, 717.6472, 7.663543, 5499.759, 707.4428, 7.761724, 5491.207, 723.1019, 7.60561, 5500.271, 730.1287, 1.505687, 1099.455, 708.7234, 7.750042, 5493.319, 99.87272, 99.99421, 99.81878, 100.0, 99.91945, 99.82883
39455.73088, 60.00681970871126, 60.00886281107301, 60.00497599977078, 27.940073784418104, 27.98258561894327, 27.93715073299983, 0.9999879004279011, 0.9999716648855763, 0.9999879751768741, 7917.390373415832, 7917.266010686501, 7915.223557368308, 191.301915040106, 56.48135032271671, 39.81686435717711, 7910.026160612129, 7908.984998101841, 7916.962551806855, 284.443543593111, 284.2391075825284, 284.59109832945813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.0746, 1.543323, 1099.668, 723.9119, 7.597601, 5499.603, 714.004, 7.699691, 5497.688, 728.9468, 7.543832, 5496.934, 734.0771, 1.49546, 1098.245, 711.288, 7.727701, 5493.475, 100.0, 99.99137, 99.95656, 99.93326, 99.85751, 99.8974
39458.00108, 60.00135891588679, 60.00095673758412, 60.00562691572632, 27.962437252934347, 27.961085929060957, 27.948097766332594, 0.9999883571823048, 0.9999803656768301, 0.9999892469916557, 7910.72885088468, 7917.124917756335, 7915.648327474769, 188.7873199266637, 47.52342185966518, 37.83578716333432, 7910.798590367687, 7915.00053691892, 7917.477773144474, 284.5308701137162, 284.2344104044818, 284.55056797668686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.9236, 1.554388, 1098.971, 718.6395, 7.648255, 5500.724, 706.7245, 7.766325, 5489.568, 723.1019, 7.605978, 5500.263, 730.2241, 1.504956, 1098.951, 707.4907, 7.75169, 5491.918, 99.86192, 100.0, 99.84936, 100.0, 99.93177, 99.85165
39460.340840000004, 60.00129205226757, 59.997699503156156, 59.99780689684551, 27.9179757471691, 27.94797640264589, 27.8896027666177, 0.9999888841524632, 0.9999805303525705, 0.9999876368061172, 7898.45178629136, 7909.861317523121, 7905.481229741573, 181.86555297042287, 49.8508270468069, 41.56106225405733, 7903.38718603109, 7904.084589970763, 7908.708256309874, 284.34723264509034, 284.08142198042907, 284.6342321614954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 714.8687, 1.538683, 1100.618, 726.8691, 7.557078, 5497.375, 703.0169, 7.804613, 5480.922, 717.0627, 7.674559, 5499.799, 723.9485, 1.520114, 1099.923, 702.0234, 7.807358, 5480.85, 100.0, 99.95087, 99.65173, 99.98721, 99.99164, 99.65555
39462.68768, 59.99683713477174, 59.99603646596, 59.996693608010105, 27.957440808344916, 27.970748861906905, 27.941665764468375, 0.9999882787327627, 0.9999778801408845, 0.999987901786857, 7910.473927671678, 7913.35167321095, 7912.71125221228, 184.8093621958351, 49.04654198488606, 36.38019447362103, 7910.741019215333, 7919.069876016451, 7917.986198590857, 284.4715962603353, 284.1193402016546, 284.51930586303445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 714.1984, 1.542074, 1100.261, 723.9508, 7.597417, 5499.774, 707.2292, 7.763196, 5490.282, 723.1019, 7.605978, 5499.989, 730.0333, 1.505504, 1099.29, 708.9421, 7.750774, 5490.718, 100.0, 99.99758, 99.79823, 99.99839, 99.90292, 99.84828
39464.991120000006, 59.98946943174111, 59.99259339202551, 59.9909829522275, 27.958893842747102, 27.98737989679304, 27.965024557486945, 0.9999867808976778, 0.9999755476415539, 0.9999860010087783, 7910.400313229113, 7918.153093893429, 7919.160125450875, 186.9896172231679, 54.95407314979093, 38.839738067939834, 7911.1132972318555, 7909.344005901118, 7919.4135093050745, 284.43840525614473, 284.21334509929636, 284.63093386811136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.1141, 1.542966, 1099.811, 723.8925, 7.597417, 5499.771, 707.074, 7.757306, 5490.979, 723.1019, 7.606161, 5500.1, 723.7005, 1.520114, 1100.411, 708.4848, 7.764691, 5491.847, 100.0, 99.99444, 99.83457, 100.0, 100.0, 99.79755
39467.33788000001, 59.9938357200001, 59.99344042904856, 59.99442112914552, 27.97363676902462, 27.996966225053605, 27.958597828774174, 0.9999863450132083, 0.9999807790877008, 0.9999838936567784, 7913.566456974391, 7918.595171795531, 7918.236332686522, 178.13770864953085, 52.36846167436374, 37.01547102624863, 7916.226094739384, 7919.337504359607, 7914.097650656775, 284.52891004124956, 284.2015548629965, 284.5297888226517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.4899, 1.554566, 1098.12, 717.7445, 7.663728, 5500.143, 714.0623, 7.7019, 5497.928, 729.4711, 7.533719, 5495.565, 717.4631, 1.533628, 1100.29, 714.7275, 7.692725, 5498.179, 99.82769, 100.0, 99.96087, 99.91797, 100.0, 99.96916
39469.76212000001, 59.987846797478724, 59.98895172055837, 59.989752187262596, 27.946728925345592, 27.995296710434058, 27.95809549243765, 0.9999853625915934, 0.9999758200288866, 0.9999858994352376, 7906.764978808798, 7911.971509675621, 7918.21299692058, 182.2722249128028, 54.73950200689819, 41.47513214498349, 7914.608536265492, 7915.154600483288, 7914.673169887999, 284.43863242721693, 284.0880285695474, 284.6439318687059, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.1338, 1.541895, 1099.611, 723.873, 7.597417, 5499.828, 707.9475, 7.756385, 5489.778, 723.1019, 7.605978, 5500.213, 723.567, 1.519932, 1100.436, 708.9421, 7.747112, 5491.834, 100.0, 99.99857, 99.83559, 99.99734, 100.0, 99.85013
39472.07488, 59.99692376290224, 59.99244690234441, 59.98878087342143, 27.892908968491593, 27.938572561393855, 27.930787953125044, 0.9999859851709606, 0.9999782454381586, 0.9999869305984228, 7902.5741400302595, 7901.666268505956, 7901.330124953058, 187.65446279787375, 53.008783288309985, 38.51800459034939, 7897.112989395862, 7901.692651063377, 7904.699935040346, 284.49526553915933, 284.3837811633863, 284.58844872192253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.7265, 1.554388, 1098.072, 717.6862, 7.663543, 5499.926, 706.8604, 7.767062, 5488.397, 721.6454, 7.621422, 5499.989, 726.5236, 1.51354, 1100.004, 704.0911, 7.789779, 5483.2, 99.87336, 99.99307, 99.80842, 100.0, 99.99528, 99.71382
39474.41148, 59.98848956105346, 59.99304233125793, 59.98955777914964, 27.957072176283052, 27.96451194983036, 27.954343721765152, 0.9999870758003558, 0.9999753145778083, 0.9999875168985671, 7906.660888273677, 7909.717918277358, 7915.540304827817, 183.70716400393258, 53.526338700642214, 40.919592881660265, 7908.657506599759, 7912.833022375072, 7917.824194325569, 284.4119981110056, 284.2357155725945, 284.57943538790727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 701.6992, 1.562598, 1096.968, 713.8534, 7.695409, 5498.615, 704.8222, 7.783996, 5488.098, 721.4318, 7.6194, 5500.229, 723.7768, 1.520479, 1100.453, 709.2204, 7.753887, 5490.709, 99.68237, 99.95245, 99.77091, 100.0, 100.0, 99.82967
39476.731360000005, 59.98771926169533, 59.98674234930978, 59.98899439377765, 27.971149461529475, 27.977587431844835, 27.946733964073417, 0.9999877703534138, 0.9999737860512579, 0.9999878652202926, 7915.182003440611, 7913.009141001282, 7915.418908544507, 186.2858506934681, 57.321734226217814, 39.325231251617424, 7908.541939756237, 7912.425481638708, 7915.587127182961, 284.46526606003147, 284.25309130716386, 284.6179941795297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.6674, 1.553496, 1098.213, 717.6862, 7.663359, 5499.808, 708.1028, 7.763012, 5489.775, 723.1407, 7.605793, 5499.984, 729.9952, 1.505687, 1099.407, 708.8228, 7.749309, 5489.734, 99.83613, 99.9951, 99.81119, 99.99934, 99.93489, 99.83559
39479.03736, 59.98877231602973, 59.986470074316486, 59.986479338059866, 27.950744875142043, 27.997200747192775, 27.959295447641313, 0.9999881499378457, 0.9999740632947968, 0.9999890583127083, 7914.712809388412, 7916.274804217866, 7919.247267667282, 187.14184796825725, 56.696888473154104, 37.48859077454881, 7917.14676726854, 7914.907892277727, 7915.627315322155, 284.4623418633295, 284.1922701789114, 284.61940268339066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 712.9564, 1.542074, 1099.38, 723.8925, 7.597785, 5499.78, 713.9458, 7.700611, 5497.881, 729.4711, 7.533167, 5495.453, 736.0228, 1.490164, 1097.124, 714.7474, 7.692908, 5498.438, 99.99275, 99.99459, 99.95069, 99.91392, 99.73716, 99.96079
39481.373400000004, 59.989406390686234, 59.99303458328274, 59.992510368740916, 27.936396366600743, 27.97858294733546, 27.940966397490765, 0.9999868010965295, 0.999975937870877, 0.9999864009853668, 7911.468355409847, 7908.818574353807, 7913.253749051581, 185.1263084870456, 51.07554363341069, 42.10432934207893, 7909.895739328943, 7911.635216426654, 7918.288759665067, 284.4848305859943, 284.25475837730664, 284.60844819564346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.8645, 1.553496, 1098.553, 717.6472, 7.663912, 5499.752, 706.7051, 7.766694, 5490.058, 723.1407, 7.606529, 5500.049, 730.2622, 1.505139, 1099.526, 708.2462, 7.754436, 5493.086, 99.79566, 99.99409, 99.81519, 99.99743, 99.91326, 99.8201
39483.655920000005, 59.988338529235726, 59.98762331840815, 59.988979866511706, 27.95511027685878, 27.979851224487057, 27.96328573286842, 0.9999868785729541, 0.999979413625239, 0.9999884780144117, 7906.694710259413, 7911.346324833188, 7914.591299019143, 186.91339633785526, 51.63536989990007, 42.26433077518868, 7909.862029767348, 7904.748491496558, 7912.2760881146805, 284.46602399580763, 284.02153802519064, 284.6493827518302, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.1141, 1.542609, 1099.956, 723.8536, 7.597601, 5499.773, 706.8604, 7.766325, 5491.744, 723.0824, 7.605793, 5500.106, 730.0715, 1.505504, 1099.595, 707.61, 7.759381, 5490.495, 99.96935, 99.99757, 99.83504, 100.0, 99.91118, 99.82577
39486.178960000005, 59.988277096151144, 59.98959616250637, 59.9873359241868, 27.942497580883874, 27.99849939928632, 27.95555748625467, 0.9999870438334882, 0.9999804480064306, 0.99998889661406, 7912.363324509601, 7915.13550728585, 7914.268340077197, 183.41012346222806, 50.12851276222, 38.77882500492706, 7915.905824763203, 7913.13162637014, 7913.693474666121, 284.44700539283787, 284.0643205741731, 284.55692624121906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.344, 1.529938, 1100.688, 730.196, 7.525212, 5494.763, 701.231, 7.813632, 5479.331, 717.1986, 7.667939, 5500.198, 725.3028, 1.514635, 1100.222, 705.1448, 7.776777, 5489.722, 100.0, 99.90334, 99.6239, 99.99544, 100.0, 99.76819
39488.45816, 59.985696518058575, 59.98331191318602, 59.98287178878468, 27.97321740359881, 27.989083360463937, 27.95360569943071, 0.9999875794179699, 0.99997770055043, 0.9999849267962702, 7911.705983587744, 7911.8658758678575, 7915.715338045674, 183.8898860942195, 49.29610324545456, 42.03032632937811, 7917.2221561649985, 7916.855974647435, 7919.034729049042, 284.38437769592116, 284.13452101604975, 284.5951611605452, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.0155, 1.542252, 1099.668, 723.8925, 7.597785, 5499.774, 706.2587, 7.771295, 5491.469, 723.1213, 7.60561, 5500.106, 725.2455, 1.51774, 1100.071, 709.0017, 7.747112, 5492.351, 100.0, 99.99449, 99.83636, 99.99948, 100.0, 99.85953
39490.792400000006, 59.98674551451532, 59.98211274284911, 59.994102982655306, 27.979901955495745, 28.015165951782134, 27.946523048548265, 0.9999845059762625, 0.9999782736678121, 0.999986072980248, 7920.2170641669345, 7921.730838046511, 7914.901222166096, 188.8551995971875, 54.10321437471475, 40.53310464550782, 7917.06505178684, 7921.158328139807, 7927.05815149524, 284.37996919084094, 284.07895751213437, 284.57662446215977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 712.1086, 1.546357, 1099.323, 721.0131, 7.628362, 5500.517, 711.2475, 7.709263, 5497.704, 728.7332, 7.542177, 5495.563, 717.5012, 1.533628, 1099.848, 714.7076, 7.693458, 5498.203, 99.93849, 100.0, 99.95684, 99.92369, 99.98481, 99.96808
39493.16792, 59.97938895194418, 59.983786643019144, 59.984664421749244, 27.95637142377615, 27.990130672857653, 27.942778443120844, 0.9999868311901664, 0.9999767724165866, 0.9999839122900133, 7912.017514300434, 7913.317263145048, 7922.183952756004, 180.012290549279, 54.148624930337974, 40.31544769204106, 7914.565198200308, 7915.137350610886, 7915.990982927761, 284.36763477219523, 284.06828282075645, 284.61485779073104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 712.0298, 1.544037, 1099.678, 723.8536, 7.598154, 5499.826, 708.064, 7.764668, 5491.248, 723.1213, 7.605793, 5499.878, 723.8149, 1.520845, 1099.806, 707.7492, 7.757184, 5492.168, 99.98761, 99.99543, 99.80985, 99.99938, 100.0, 99.84354
39495.447360000006, 59.98280146027448, 59.990753464265325, 59.98578645571165, 27.95133776999012, 27.993672971625873, 27.925407127022567, 0.9999870982406827, 0.9999766457905601, 0.9999835178141644, 7914.115836789585, 7927.317285790499, 7920.733935211075, 184.40957186188825, 51.37677964338127, 41.66853544050946, 7912.911871891804, 7913.969421027443, 7911.760394969078, 284.595218462395, 284.1587096598364, 284.6784684290603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.7856, 1.554031, 1098.338, 717.6278, 7.664649, 5499.872, 708.064, 7.758042, 5491.23, 723.1019, 7.606713, 5500.101, 723.7768, 1.519566, 1100.143, 708.4848, 7.741618, 5491.812, 99.8529, 99.99626, 99.843, 100.0, 99.98097, 99.84972
39497.757880000005, 59.98803765986818, 59.98699964692703, 59.983280190836226, 27.909810243601413, 27.933502752971773, 27.928120032921818, 0.9999857801556066, 0.9999799596824898, 0.9999889916927582, 7904.350296529394, 7912.7470607629475, 7905.866238069133, 181.37485676050346, 45.42298377398123, 38.88426884977616, 7912.366182252486, 7906.2260583881325, 7907.679184062363, 284.60047309350955, 284.13461420698957, 284.6073495571329, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 700.5952, 1.564204, 1095.627, 710.7794, 7.723776, 5495.519, 701.3281, 7.813448, 5479.722, 716.985, 7.67033, 5499.728, 730.1478, 1.505687, 1099.407, 702.0234, 7.807541, 5480.904, 99.64106, 99.91712, 99.62483, 99.99365, 99.86742, 99.6514
39500.13164, 59.992027679921016, 59.98735091419957, 59.98698510457756, 27.96471069646377, 27.997282323121365, 27.9411628317366, 0.9999844351593096, 0.9999779391411999, 0.9999855724389666, 7910.908855192569, 7919.1944760342485, 7913.6076960148985, 182.25337907572975, 53.692167829147024, 42.0746890181872, 7914.733228736302, 7912.393504918863, 7914.746429347227, 284.52189623369344, 284.2020276536225, 284.5381164727774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.7856, 1.554566, 1097.763, 717.6862, 7.66428, 5500.027, 706.8604, 7.754545, 5491.655, 723.1019, 7.605978, 5500.047, 723.7578, 1.520114, 1100.147, 707.5305, 7.745647, 5490.763, 99.8886, 99.99322, 99.84687, 99.99937, 100.0, 99.86356
39502.46112, 59.99006035382069, 59.99005890572548, 59.99220875981329, 27.981052958689574, 28.004054144555116, 27.96738792544543, 0.9999855302659132, 0.9999767321608694, 0.9999862677358006, 7913.064193090242, 7916.695853743444, 7919.483787712905, 190.9306487689919, 53.662426620128144, 41.25127898305345, 7923.375552251725, 7914.39652163687, 7922.48342350848, 284.56137946042486, 284.2286490823589, 284.53858010718375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.8054, 1.553317, 1098.6, 717.764, 7.663175, 5499.699, 708.6075, 7.751231, 5490.135, 723.1019, 7.601013, 5499.984, 731.8645, 1.500391, 1098.633, 710.7314, 7.724405, 5496.976, 99.78951, 99.99622, 99.82546, 99.99591, 99.8535, 99.94361
39504.80788, 59.98591601778594, 59.99471419354892, 59.99858122920504, 27.96184124809049, 28.013309318432032, 27.953963402818978, 0.9999868914298975, 0.9999751478509222, 0.9999877474801396, 7912.9863054443695, 7913.790873689785, 7914.239601518338, 194.1015208268318, 51.64865729323424, 36.85418324365901, 7920.37301971749, 7914.5163768317325, 7914.351533494741, 284.5101398008613, 284.1338333354467, 284.5631570789602, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 712.9564, 1.541717, 1099.029, 723.4644, 7.60589, 5500.258, 711.4417, 7.724173, 5494.711, 726.5778, 7.573985, 5498.876, 731.5975, 1.503313, 1098.882, 708.9222, 7.759747, 5490.204, 99.98981, 100.0, 99.8847, 99.97993, 99.89692, 99.82048
39507.13964, 59.99427156805553, 59.98669184410793, 59.98867924245616, 27.93999054147556, 27.968395104367662, 27.965490874545253, 0.9999845514552992, 0.999979583804941, 0.9999857636012666, 7913.714032454489, 7910.018874779338, 7914.58386532856, 185.25862521941076, 56.67874551865452, 40.92166075496016, 7913.787382624794, 7909.667537810101, 7918.353018432077, 284.5339622305445, 284.1240927517693, 284.5421893108076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 709.8611, 1.546535, 1099.444, 717.7056, 7.663912, 5499.527, 707.8311, 7.754545, 5489.724, 723.1019, 7.606161, 5500.042, 730.0906, 1.504956, 1099.125, 707.9877, 7.754803, 5490.618, 99.89536, 99.99, 99.83736, 99.99638, 99.91903, 99.87257
39509.45712000001, 59.99068064612835, 59.993256900100015, 59.993762534497776, 27.927024322197468, 27.937674963486447, 27.92746051632982, 0.9999867404826414, 0.9999841951677246, 0.9999849263586985, 7900.274139896002, 7901.838161426497, 7906.665121076592, 181.81987437553335, 44.23679631042796, 42.64464464056391, 7911.65405393309, 7901.870098429075, 7909.726398927051, 284.586920883629, 284.1984895821742, 284.60585328487934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 718.4371, 1.530652, 1100.243, 711.4604, 7.725802, 5495.357, 701.3087, 7.81308, 5479.557, 716.8879, 7.668859, 5499.054, 723.8722, 1.519749, 1100.067, 702.1228, 7.806443, 5481.252, 100.0, 99.90899, 99.63312, 99.98139, 100.0, 99.65774
39511.7902, 59.990940784819266, 59.99538910328106, 59.99135679642925, 27.91305414295511, 27.984675483272497, 27.97176175311385, 0.9999844104360555, 0.9999776777972663, 0.9999869922207147, 7909.307717286139, 7914.692663285106, 7916.142342920115, 188.56082346763264, 50.208118021659175, 40.00018991242223, 7918.827839650471, 7918.435412830037, 7917.719428158064, 284.4608636865255, 284.28334640932593, 284.6619422570439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.2521, 1.542074, 1099.421, 717.6667, 7.663543, 5500.038, 708.0446, 7.755833, 5491.713, 723.1213, 7.606161, 5499.877, 730.0906, 1.505504, 1099.077, 708.9421, 7.752239, 5489.764, 99.94594, 99.99598, 99.85029, 99.99636, 99.91076, 99.84905
39514.13108000001, 59.991862466106625, 59.988477666657126, 59.991591349339956, 27.95500944837147, 27.97523912348065, 27.962776214755632, 0.9999869800411969, 0.9999756243398594, 0.9999883301253457, 7920.3450610659, 7913.76721785961, 7915.683759693118, 179.78011457158328, 54.51253612670553, 42.51933165401033, 7921.655595371644, 7917.698358887393, 7918.187654468383, 284.53662089223053, 284.1384708552585, 284.5677002335918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.0944, 1.542252, 1099.798, 717.6667, 7.663359, 5499.687, 707.9669, 7.755833, 5491.051, 723.0824, 7.605793, 5500.211, 723.567, 1.519932, 1100.18, 708.5047, 7.750774, 5491.767, 99.98026, 99.9952, 99.7953, 100.0, 100.0, 99.84664
39516.50088, 59.998607328265884, 59.990945368625056, 59.99006100923218, 27.953536110035685, 27.96517064856885, 27.963509938519337, 0.999984540337134, 0.9999809799315905, 0.9999851473250204, 7918.634905621228, 7918.088865467042, 7910.881771272167, 179.56895646059675, 49.86900027840602, 43.01400657260547, 7921.824662040379, 7917.051659782095, 7911.253283613104, 284.58463964167123, 284.29219367064024, 284.6087541932072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.5688, 1.554031, 1098.003, 723.8925, 7.597417, 5499.884, 713.9652, 7.699507, 5497.995, 729.4517, 7.533535, 5495.682, 717.5394, 1.532715, 1100.323, 712.4412, 7.701881, 5495.296, 99.81704, 99.99348, 99.96213, 99.91592, 100.0, 99.91307
39518.84728, 59.99395254202616, 59.997477359893004, 59.99588650925459, 27.943179115774655, 27.986966795046143, 27.935334821780486, 0.9999880734429375, 0.9999793445075174, 0.9999845682713501, 7911.141381080924, 7905.4314800511065, 7919.58238413312, 184.70340186018566, 56.120414355381854, 39.60595248626123, 7918.5333770301695, 7908.217327080129, 7919.519271236235, 284.5553021642307, 284.20904537869154, 284.7149553846832, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.0549, 1.542431, 1099.638, 717.6472, 7.66428, 5499.809, 706.7051, 7.749575, 5492.433, 723.1019, 7.605793, 5500.041, 723.7386, 1.519932, 1100.212, 707.9877, 7.764508, 5492.676, 99.96567, 99.99493, 99.8507, 99.99934, 100.0, 99.86544
39521.156760000005, 59.99578680753184, 60.000628007392685, 59.99809987161055, 27.924504355349544, 27.94720872812853, 27.891590802917296, 0.9999842337006336, 0.9999825284350138, 0.9999859501699134, 7900.730950587784, 7901.76975748782, 7903.465140331804, 184.62693353721085, 52.12602073458265, 41.7248234084791, 7906.72636141636, 7903.141370010643, 7906.415407716076, 284.61860223347173, 284.15894470648766, 284.5525664588322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.6279, 1.555637, 1097.882, 716.0714, 7.6792, 5497.61, 705.191, 7.785285, 5484.881, 719.1987, 7.653598, 5499.761, 729.5946, 1.506783, 1099.169, 702.0831, 7.806992, 5480.851, 99.80602, 99.98, 99.72371, 99.99425, 99.91161, 99.65043
39523.425480000005, 60.004338588721126, 60.000742409281955, 60.00274247177326, 27.945854900269648, 27.969075516719144, 27.95242554683483, 0.9999842564551216, 0.9999760573690214, 0.999988416928242, 7916.664373049664, 7912.6343535073665, 7918.812630323122, 181.31544650294714, 53.349631179749395, 40.94837012855305, 7911.261728753823, 7903.871871023708, 7916.214356624604, 284.47751035781994, 284.23047045448493, 284.6836071062295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 703.7101, 1.558493, 1097.448, 716.0324, 7.680121, 5499.521, 708.2581, 7.753993, 5492.054, 723.0436, 7.605978, 5499.988, 723.567, 1.520479, 1100.14, 707.272, 7.742534, 5491.901, 99.76663, 99.98792, 99.83672, 99.99937, 100.0, 99.88327
39525.73732, 60.0024958962492, 60.00868012677924, 60.00861128616989, 27.965665320828688, 27.9758203855984, 27.956115967245676, 0.9999879055050936, 0.9999789573691045, 0.9999850153984334, 7914.14466676828, 7915.198182377222, 7916.444909796581, 185.1236839481386, 51.51594565571622, 44.63500410905726, 7915.454921917963, 7914.159096570404, 7916.737356114973, 284.5781750767726, 284.2971917989527, 284.74881491946144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 700.3784, 1.564739, 1095.842, 717.6862, 7.663175, 5499.803, 707.8311, 7.766141, 5491.421, 723.0824, 7.605978, 5499.989, 730.0524, 1.505322, 1099.239, 708.0673, 7.746929, 5492.057, 99.64352, 99.99622, 99.79512, 100.0, 99.91481, 99.87
39528.02752, 60.010176889933945, 60.010856894200984, 60.01527953373021, 27.95304093526841, 27.97607734001709, 27.96059179531984, 0.9999865243552488, 0.9999737512331086, 0.999986317223396, 7916.186827528388, 7913.481251841945, 7911.305050126724, 190.40888438792695, 58.14878732533248, 37.18538949987669, 7913.214541031522, 7919.443324167106, 7919.967306161515, 284.66663222979025, 284.19869424397837, 284.6557850429261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 694.3851, 1.574555, 1092.713, 723.873, 7.597785, 5499.721, 714.0623, 7.698402, 5497.987, 729.4323, 7.533535, 5495.341, 736.2708, 1.48925, 1097.013, 714.6678, 7.692725, 5497.966, 99.34935, 99.99754, 99.96199, 99.91891, 99.73798, 99.95548
39530.33288, 60.01761435744293, 60.022063507079885, 60.0188482665642, 27.94355172658809, 27.942128683686487, 27.95764985865222, 0.9999863383053755, 0.9999727815109619, 0.9999865014273547, 7911.301319245033, 7912.629243054586, 7912.028744109846, 188.22326910499578, 56.5594691132196, 42.37419912940686, 7912.574315528483, 7909.767280080784, 7918.062294070499, 284.68815075059837, 284.2228060071708, 284.6740027200073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 700.4178, 1.564382, 1095.449, 717.5694, 7.663543, 5499.694, 708.161, 7.762092, 5491.747, 723.0824, 7.606345, 5499.767, 729.9761, 1.505139, 1099.042, 708.6836, 7.750225, 5492.247, 99.58488, 99.99929, 99.80721, 99.99436, 99.9211, 99.86033
39532.64336, 60.02115141686441, 60.02205123986845, 60.019084619755546, 27.93392350278664, 27.952050355507875, 27.91971100910691, 0.9999862210992653, 0.9999749374696343, 0.9999824877476136, 7905.599945195872, 7903.956365442782, 7906.649051858564, 179.1346877838614, 59.70418452464628, 42.17339924046837, 7904.124985605956, 7906.332082225736, 7911.1206667085025, 284.56350585505027, 284.19271222971, 284.7264015091582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 700.3192, 1.56349, 1096.172, 717.7056, 7.663912, 5499.631, 707.8311, 7.762644, 5490.138, 723.1019, 7.606161, 5500.21, 730.0715, 1.505869, 1099.42, 708.6041, 7.757367, 5490.729, 99.65059, 99.99292, 99.81929, 99.99838, 99.90779, 99.8187
39534.967240000005, 60.023245816580925, 60.021746324622704, 60.021827834246324, 27.949956956147417, 27.96526286827128, 27.949680644443216, 0.9999866346266484, 0.9999799629976196, 0.9999870621014054, 7910.358370986489, 7912.634834288814, 7909.240331399173, 179.4466524125869, 52.649677522297225, 40.95718574830107, 7916.592030451241, 7915.866211619375, 7915.741573119909, 284.5527238613903, 284.3684945840082, 284.77895250568895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 720.0, 706.7068, 1.554388, 1098.465, 711.3631, 7.724513, 5494.799, 701.3087, 7.813264, 5479.332, 716.8685, 7.660769, 5500.027, 725.3219, 1.515366, 1099.583, 705.105, 7.781538, 5488.754, 99.85906, 99.91194, 99.62282, 99.99909, 100.0, 99.76695
