TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39551.39392, 60.00985080324609, 60.01290916906665, 60.009646426279716, 22.899875578141465, 22.917427245797874, 22.886336942106304, 0.9999968429978826, 0.9999915133686266, 0.999995807862917, 6475.225994626904, 6477.1570210606105, 6475.745264967611, 138.0340043314941, 31.213063584139718, 18.38004845670048, 6473.566628593174, 6475.821620220402, 6469.83790301375, 284.4771234603546, 284.1188612315458, 284.46372725108915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.0352, 1.542788, 1099.846, 717.7056, 7.663359, 5499.757, 707.6563, 7.754729, 5492.318, 724.6359, 7.589246, 5499.221, 732.8755, 1.497651, 1097.812, 712.1827, 1.543003, 1099.47, 100.0, 99.99418, 99.8415, 99.98443, 99.86299, 99.97576
39553.73316, 60.00837385134942, 60.00944883151482, 60.00672815286687, 22.89127569933734, 22.920190994054533, 22.875554391717024, 0.9999975401931744, 0.9999928496613457, 0.9999982395288385, 6472.7755881064995, 6474.761372196645, 6473.354213896604, 142.40446346214594, 23.033199213250555, 16.701977677979812, 6471.718827134243, 6471.201977316309, 6476.884754724998, 284.4170644984428, 284.07842610347797, 284.60492135897664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 707.9686, 1.552246, 1099.055, 721.8691, 7.62431, 5500.394, 709.5975, 7.74755, 5492.742, 724.2476, 7.593291, 5499.783, 730.1287, 1.505504, 1099.217, 707.7889, 1.55161, 1098.3, 99.91266, 100.0, 99.86549, 99.99509, 99.89772, 99.85364
39556.04336, 60.005551059996876, 60.00982767478257, 60.01162491916719, 22.898697282533774, 22.899211654734867, 22.892229422693035, 0.9999975791956923, 0.9999930343668696, 0.9999974450070891, 6479.947344678937, 6471.208038930328, 6475.691264784575, 140.29797734315798, 23.02826126863198, 13.726916860057372, 6476.361409022314, 6478.212323166359, 6475.936769164395, 284.4198821312915, 284.08837228925523, 284.537727948373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 708.836, 1.551711, 1098.656, 717.6472, 7.662438, 5500.088, 707.4816, 7.759699, 5490.864, 723.1213, 7.605978, 5500.159, 730.2813, 1.504408, 1098.836, 714.2702, 1.540256, 1099.745, 99.8764, 99.99006, 99.83248, 100.0, 99.89659, 99.9778
39558.3816, 60.00563207531106, 60.004088033409936, 60.004843273616075, 22.860174106768095, 22.882551753406958, 22.870090583151505, 0.9999961130958444, 0.9999940579831289, 0.9999963683617185, 6464.914310426322, 6470.658295460812, 6468.14953831437, 139.0023649606892, 26.4156855882851, 16.793728748399644, 6468.019090889006, 6469.681577485215, 6469.862215060318, 284.4141326640152, 284.09865700022635, 284.56440815661813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 700.2798, 1.564739, 1095.989, 710.974, 7.722671, 5494.993, 701.2504, 7.813448, 5479.898, 716.8685, 7.671617, 5499.565, 723.3381, 1.520297, 1099.661, 720.4731, 1.527255, 1100.035, 99.63398, 99.9188, 99.63312, 99.98751, 99.99122, 100.0
39560.69864, 60.00183482168659, 60.00280057200603, 59.999915119237315, 22.88665259039673, 22.899351123243576, 22.902050179414104, 0.9999970958066856, 0.999992953596724, 0.9999974917024874, 6477.074044016692, 6471.346651559911, 6479.7980817226335, 141.28662352978063, 22.45615012490248, 13.860748668089855, 6472.110829648719, 6476.6914837492195, 6475.308674755496, 284.41360002062794, 284.0966233509007, 284.554118964065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.6476, 1.554031, 1098.255, 717.7056, 7.662991, 5500.033, 707.6369, 7.759146, 5490.576, 723.1213, 7.605978, 5499.989, 729.9952, 1.504774, 1098.848, 714.0317, 1.540439, 1099.64, 99.84906, 99.9992, 99.82947, 99.99743, 99.89546, 99.96587
39563.00204000001, 60.00048244973833, 60.004218964844505, 59.99611229667841, 22.904759110348493, 22.92351975907575, 22.89663157569916, 0.9999943097207757, 0.9999943452609918, 0.9999971930037991, 6478.737814769247, 6478.18620780402, 6475.916470998388, 139.32230290323423, 24.387614067911045, 18.539512931467925, 6476.902951842299, 6471.236059842199, 6479.8758024863055, 284.29409323241026, 284.07515413910755, 284.4810778957453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.7659, 1.554388, 1098.275, 717.725, 7.662991, 5499.93, 707.6757, 7.758962, 5490.871, 723.1019, 7.605978, 5500.106, 723.7386, 1.519749, 1099.794, 720.4533, 1.527255, 1100.191, 99.8552, 99.99914, 99.83261, 100.0, 100.0, 100.0
39565.42996, 59.99850571060951, 59.99905048138175, 59.99690124756934, 22.90326788096883, 22.935726618230987, 22.902743645263563, 0.9999951219292462, 0.999987363588806, 0.9999963672822781, 6469.953535742185, 6472.386790891518, 6479.053972834316, 143.3854638096882, 31.170877143285452, 19.050250436107945, 6473.634258042408, 6478.921814725621, 6474.194398063108, 284.3621322571103, 284.0828650196438, 284.42941130853313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 712.9958, 1.542788, 1099.998, 723.9314, 7.597048, 5499.886, 713.9652, 7.700427, 5497.999, 729.4517, 7.533719, 5496.208, 719.0081, 1.529611, 1099.932, 724.1313, 1.519381, 1100.382, 100.0, 99.99652, 99.952, 99.91986, 100.0, 100.0
39567.8038, 59.98846525909598, 59.98949592146505, 59.9928731959133, 22.90998043178208, 22.935565385191364, 22.906707055240503, 0.9999949939672416, 0.9999905974656917, 0.9999965559885226, 6475.390013169319, 6482.296567942163, 6477.051292378718, 138.9490275081098, 25.739884216509836, 18.856888567982196, 6475.998485484526, 6480.536439831983, 6469.356999509781, 284.3738047144995, 284.0997157630183, 284.4439519604337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.8251, 1.554209, 1098.487, 717.6278, 7.663175, 5499.973, 707.5593, 7.760067, 5490.805, 723.1019, 7.606161, 5500.101, 723.834, 1.519932, 1100.092, 726.7755, 1.513704, 1099.618, 99.85521, 99.99728, 99.82528, 100.0, 100.0, 99.96385
39570.139760000005, 59.98791967266379, 59.99469688422498, 59.9882928247387, 22.87805140967662, 22.895653912742564, 22.88284571545275, 0.9999963054785894, 0.999990680841071, 0.9999962278957862, 6468.100544425804, 6473.975990632025, 6469.4477225856945, 140.18689047699309, 25.265595447130806, 17.827629184546822, 6474.3896384314885, 6472.421824661708, 6469.979886563526, 284.46134333798847, 283.96662312136493, 284.39836001184887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 715.1841, 1.538326, 1100.449, 714.4176, 7.700567, 5497.26, 703.3663, 7.800931, 5480.993, 717.5093, 7.669962, 5499.286, 730.1096, 1.504956, 1098.739, 733.2568, 1.497589, 1098.076, 100.0, 99.96094, 99.65301, 99.98562, 99.89362, 99.84059
39572.429840000004, 59.99023696922899, 59.987310930970466, 59.98699901137195, 22.89694149827158, 22.915472496773244, 22.909458266843085, 0.9999963611088887, 0.9999879725391523, 0.9999964815634671, 6474.060795367782, 6473.521485584162, 6478.4571917348185, 136.39094427363852, 29.826289327612244, 16.60376633216947, 6476.23065605374, 6476.4356350226835, 6476.8169090976935, 284.43959049671207, 284.0785713307694, 284.51025720418494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 714.0801, 1.542431, 1100.035, 717.6472, 7.663912, 5500.092, 707.5787, 7.758778, 5490.981, 723.1213, 7.605793, 5499.99, 723.7768, 1.519384, 1100.121, 726.7358, 1.513521, 1099.626, 100.0, 99.99209, 99.83462, 99.99839, 100.0, 99.98611
39574.748680000004, 59.9891002042759, 59.98707812968489, 59.98645023993145, 22.88865024914905, 22.917613276885902, 22.905654245373167, 0.9999945722972478, 0.9999860121079489, 0.999998059157263, 6472.015296571267, 6474.219012064701, 6472.532528447049, 141.0050948882706, 31.292984594229665, 21.22857046142917, 6476.824863976131, 6474.750382016459, 6476.029367489325, 284.5090112180885, 284.1826382135792, 284.50569850061765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.1338, 1.542252, 1100.066, 717.725, 7.663359, 5499.868, 707.6369, 7.760619, 5490.811, 723.1213, 7.606161, 5499.99, 730.1096, 1.505139, 1099.251, 733.0182, 1.498139, 1098.372, 100.0, 99.99726, 99.83153, 100.0, 99.93054, 99.8506
39577.07888, 59.99555887808786, 59.99148506634512, 59.985655365047506, 22.88657096369737, 22.91073950588503, 22.87180673870768, 0.9999958724029131, 0.9999836593438512, 0.9999963444361866, 6474.272507140575, 6475.085737370297, 6474.414679190522, 143.9110690423429, 35.378425137878594, 17.585591133090475, 6481.628106000774, 6469.023015664231, 6475.891980326404, 284.37227758424933, 284.2031755757212, 284.5943201791755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.7659, 1.554566, 1098.13, 723.9119, 7.597417, 5499.661, 713.9846, 7.700059, 5497.718, 729.4517, 7.533167, 5495.449, 736.1754, 1.490711, 1096.673, 739.2808, 1.481658, 1095.617, 99.88428, 99.99243, 99.9571, 99.91392, 99.69619, 99.60861
39579.589040000006, 59.991694582369284, 59.98949910711811, 59.990407627572544, 22.903041232342737, 22.891510280701997, 22.89251138283437, 0.9999974140888005, 0.9999872418578039, 0.9999953629857807, 6473.685019598107, 6472.277394500382, 6476.526771528721, 144.54078689914775, 32.74053491667246, 20.301604579929062, 6477.010493661227, 6464.930614437713, 6473.257578195392, 284.4741375335565, 284.21389110369194, 284.5704326265457, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.0746, 1.542788, 1100.255, 717.7056, 7.663175, 5499.98, 707.6369, 7.759146, 5490.642, 723.1213, 7.605978, 5500.153, 729.957, 1.505687, 1099.159, 732.9188, 1.497406, 1097.798, 99.95842, 99.99824, 99.83257, 99.99937, 99.92214, 99.8651
39581.87732000001, 59.990558322572774, 59.99072665600657, 59.98982390547647, 22.88017935725345, 22.86766381446995, 22.872984225734815, 0.9999964762452275, 0.999987770176477, 0.9999951398331183, 6462.2550042673365, 6471.736056122381, 6470.229998992778, 143.63321683701724, 28.760225841836018, 18.002016257584728, 6468.0835575252695, 6464.789501974456, 6470.424740896059, 284.5075470102707, 284.2014567108995, 284.5431184760035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.8448, 1.553496, 1098.025, 717.6472, 7.663175, 5499.691, 707.4816, 7.760803, 5489.19, 722.1115, 7.621606, 5500.305, 727.0577, 1.51354, 1100.059, 728.5648, 1.508027, 1098.873, 99.86181, 99.99719, 99.81427, 100.0, 99.98701, 99.96812
39584.218960000006, 59.98817237458678, 59.986331924384075, 59.98630931162182, 22.891925035997378, 22.901635236612243, 22.862092878349507, 0.9999966689033118, 0.9999896059482938, 0.9999958844608362, 6471.383083333413, 6474.294299822224, 6474.4741201539255, 140.35673828269773, 27.496226181204747, 17.808753392779636, 6474.050915749241, 6474.5416747940735, 6474.363265387152, 284.5534537637149, 284.09278823980117, 284.5118260800108, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 701.1078, 1.562598, 1096.636, 713.5616, 7.700751, 5498.263, 704.4534, 7.786389, 5488.019, 721.4707, 7.617377, 5500.395, 729.9952, 1.505504, 1099.19, 732.8194, 1.497956, 1098.114, 99.67336, 99.96083, 99.78076, 100.0, 99.94863, 99.79724
39586.528280000006, 59.9868327399511, 59.98333394544504, 59.987801795275914, 22.891036487239866, 22.92075935722368, 22.873550620243293, 0.9999969365484838, 0.9999920669923469, 0.9999952587580134, 6473.036826413155, 6471.566433516384, 6473.996118315614, 141.53405212834787, 26.463704512912955, 19.615677644275365, 6474.326733512836, 6485.468314144807, 6475.584936071684, 284.58227212316126, 284.2086484517974, 284.4380441055676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.8054, 1.554031, 1097.757, 717.7056, 7.663359, 5499.868, 707.5981, 7.75933, 5490.865, 723.1213, 7.605793, 5499.99, 723.8722, 1.520845, 1100.255, 726.7556, 1.512788, 1099.613, 99.86769, 99.99619, 99.83344, 99.99627, 100.0, 99.96459
39588.8548, 59.9941017056875, 59.98890622454338, 59.987401101419636, 22.879075971159175, 22.909920961971828, 22.890304105872456, 0.9999977350160798, 0.9999931717469113, 0.9999969126551868, 6474.514176179853, 6476.7697935386295, 6476.1014131734155, 141.35765185350238, 23.93955333604208, 15.683133976477336, 6473.099280887227, 6474.199924103644, 6474.366269812792, 284.50463461159734, 284.0984549350477, 284.52868455110496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 712.9564, 1.542788, 1099.47, 723.9119, 7.597048, 5499.779, 713.9652, 7.700059, 5497.718, 729.4517, 7.533535, 5495.395, 717.2342, 1.532898, 1100.398, 720.2943, 1.527621, 1099.888, 99.95046, 99.99246, 99.96216, 99.91487, 100.0, 99.98838
39591.19696, 59.99202288755505, 59.991387656899995, 59.98899958875959, 22.875931232289417, 22.911467814647683, 22.889475100280972, 0.999996160371038, 0.9999920728203274, 0.9999979364152516, 6472.467180796681, 6475.488640202503, 6475.683003839794, 139.8627083906581, 24.5441277188188, 15.235036648241277, 6474.871389920131, 6479.417961291235, 6478.40078510857, 284.4870874360767, 284.09605118928675, 284.54154554967687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.7068, 1.553496, 1098.617, 717.7056, 7.663175, 5499.979, 707.5787, 7.759883, 5490.643, 723.1019, 7.605978, 5500.047, 723.6052, 1.520297, 1100.438, 726.6165, 1.512971, 1099.892, 99.81476, 99.99608, 99.82846, 99.99839, 100.0, 99.98877
39593.51004, 59.99127431748002, 59.992932444865524, 59.98926617605321, 22.887456814632998, 22.915771464542136, 22.891574538850307, 0.9999958727900202, 0.9999908241650316, 0.9999968813348658, 6463.866428622742, 6474.59600671278, 6469.645797378796, 137.69387003167458, 29.01046585310405, 18.18412427035821, 6472.483476487132, 6467.28461854672, 6466.940955714828, 284.4112913344859, 284.0777850177615, 284.5606895940488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.6674, 1.553674, 1098.445, 717.6278, 7.664096, 5500.092, 707.5787, 7.75933, 5490.532, 723.1213, 7.605793, 5499.989, 723.7386, 1.52121, 1100.428, 727.034, 1.513338, 1099.988, 99.82906, 99.99615, 99.83344, 99.99734, 100.0, 99.99752
39595.92132, 59.99060052535722, 59.99256490397715, 59.994846051629885, 22.891613449068206, 22.899967791592445, 22.888261635609137, 0.9999955078258403, 0.9999911101337186, 0.9999958190494213, 6471.029891188277, 6472.808077933667, 6472.955494640152, 140.21884266531742, 29.39065011576031, 17.7212037018935, 6480.110081599157, 6475.49469801153, 6472.094285324616, 284.4080619289035, 284.1642001558655, 284.54285297899685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 700.3784, 1.564739, 1096.094, 711.2075, 7.726907, 5495.04, 701.2504, 7.812896, 5479.394, 716.985, 7.67033, 5499.972, 728.7935, 1.509522, 1100.021, 730.4337, 1.506196, 1099.23, 99.63304, 99.93799, 99.62286, 99.99229, 100.0, 99.94344
39598.25476, 59.99739321899901, 59.99690554413688, 59.99147178327985, 22.88891633592725, 22.907265117303993, 22.879995298005312, 0.9999962044458235, 0.9999902639413826, 0.9999962848104114, 6474.718838080329, 6472.33034671146, 6472.447980831779, 144.1710920799119, 31.433278503666997, 20.4508553966607, 6477.966190036011, 6473.072306925659, 6477.314133494484, 284.4173824712235, 283.9648055479256, 284.45675845446164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.7265, 1.553853, 1098.528, 717.6862, 7.663175, 5499.81, 707.6563, 7.759146, 5490.752, 723.1213, 7.605793, 5500.048, 728.1068, 1.509157, 1099.469, 732.6007, 1.498322, 1098.367, 99.86474, 100.0, 99.83046, 99.99638, 99.96898, 99.85018
39600.59476, 60.00442259232909, 60.000400036099585, 59.996667329077894, 22.886608012176143, 22.918768495747802, 22.886333328533222, 0.9999964578635654, 0.999988507915446, 0.9999959418530215, 6476.729790952768, 6477.500994693785, 6470.746728163086, 143.86045524081783, 33.7739416592276, 16.55373461125714, 6472.397489858381, 6479.10358456192, 6472.489547451634, 284.5234942062616, 284.21135731834926, 284.4596430307533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 708.4811, 1.550819, 1099.114, 720.799, 7.631125, 5500.596, 711.2669, 7.714785, 5496.593, 728.7138, 7.542177, 5495.563, 736.1945, 1.489798, 1097.448, 739.4001, 1.481658, 1095.748, 99.91625, 100.0, 99.93596, 99.92495, 99.76663, 99.60861
39602.934, 60.00424405751485, 60.00308066774869, 59.99542656925801, 22.888214101542168, 22.90771565035335, 22.880080958373007, 0.999994976608418, 0.9999859075100609, 0.9999963558231739, 6474.0401031683505, 6472.262652422976, 6473.12729767231, 142.2571855367205, 36.885349471824156, 20.369986684872515, 6472.141871417318, 6473.791950231782, 6473.718943766987, 284.35682316631835, 284.0636384141728, 284.51455704868147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 708.284, 1.552246, 1098.56, 717.8029, 7.662991, 5500.041, 707.6757, 7.75933, 5490.632, 723.1213, 7.605978, 5500.102, 730.2622, 1.505869, 1099.403, 733.0182, 1.498322, 1098.393, 99.84266, 99.99517, 99.82528, 99.99734, 99.94036, 99.85177
39605.27736, 60.00378543008225, 60.002958130474035, 60.00125406057323, 22.885908671124124, 22.907616969703152, 22.874362995314762, 0.9999961333514846, 0.9999847876029053, 0.999996814954508, 6475.313933156142, 6471.638729245782, 6476.566450186144, 144.69326861531272, 30.801669028464403, 19.924582107918127, 6477.302862978698, 6473.085530404543, 6473.363883384271, 284.3633703851088, 284.03270275589307, 284.4048917884867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.0155, 1.542788, 1100.061, 717.7056, 7.663543, 5500.143, 707.5981, 7.759514, 5490.81, 723.1213, 7.605793, 5500.042, 736.347, 1.490711, 1097.359, 733.1772, 1.498139, 1098.384, 99.97275, 100.0, 99.82645, 99.99743, 99.76621, 99.84017
39607.63276, 60.00009534271269, 60.00137909901059, 60.00005666702154, 22.885390522938586, 22.921847021635802, 22.875150488530416, 0.9999982901395145, 0.9999929001224938, 0.9999972315941563, 6469.469564263215, 6469.712570386796, 6473.059809092429, 142.93791266451944, 24.518444532634476, 17.20110522062609, 6470.989039569806, 6469.735772152356, 6469.710434106631, 284.3021672975663, 284.0844513119622, 284.390206988851, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.4426, 1.529759, 1100.401, 711.402, 7.724329, 5494.484, 701.3281, 7.81308, 5479.21, 716.8491, 7.671617, 5499.396, 742.5654, 1.472997, 1094.068, 726.9346, 1.51407, 1099.799, 100.0, 99.92765, 99.62286, 99.98857, 99.4593, 99.98035
39610.00628, 59.99921100205015, 60.0000015085131, 60.002298074398524, 22.89157764385883, 22.919940044784333, 22.892611895834836, 0.9999966139788092, 0.9999842277476534, 0.9999973805753559, 6471.687944534479, 6479.0638049488725, 6474.447390312618, 145.36911628821917, 36.35400519740233, 14.909711331550241, 6479.619077676103, 6474.878262053779, 6475.294283268691, 284.34563876316156, 284.172904840127, 284.4712681399578, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.2324, 1.542252, 1099.801, 717.7056, 7.663359, 5499.687, 707.6563, 7.758962, 5490.53, 723.1019, 7.605793, 5499.872, 736.4234, 1.490529, 1097.277, 731.7856, 1.502534, 1099.122, 100.0, 99.9929, 99.82642, 99.99947, 99.75104, 99.91874
39612.27076000001, 59.99990452653067, 60.002929954445015, 59.998742066939776, 22.902687445593767, 22.929989417978682, 22.88626488051477, 0.9999958733965163, 0.9999876457825433, 0.999996851093588, 6473.491250227513, 6474.4204237197455, 6478.0275795658945, 138.0097896461766, 33.86804664408328, 20.718801635788736, 6474.648248285059, 6482.763738639745, 6474.075116238298, 284.41721900851286, 284.0217287119485, 284.53671420285093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.0549, 1.542431, 1099.841, 717.7056, 7.663175, 5500.148, 707.5204, 7.75933, 5490.591, 723.6068, 7.59421, 5499.356, 734.5159, 1.49619, 1098.378, 723.5349, 1.522677, 1100.439, 99.98412, 99.99622, 99.82753, 99.99142, 99.85118, 100.0
39614.579560000006, 60.00138853494373, 60.00508678008365, 60.000884245631966, 22.90826517968819, 22.925428602607095, 22.8916897705118, 0.9999959481827819, 0.9999748758559238, 0.999995624347054, 6473.208034030689, 6472.832443860956, 6476.8021082736905, 143.4500254583495, 34.39878135310164, 19.443642147679043, 6475.626371927673, 6469.760861649575, 6474.426133748554, 284.41189671192024, 284.1809654852063, 284.50206500076644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.7462, 1.554031, 1098.634, 723.445, 7.608469, 5500.206, 711.5775, 7.724541, 5493.273, 725.8981, 7.574721, 5498.986, 734.8974, 1.49272, 1097.49, 726.4972, 1.513338, 1099.921, 99.8529, 100.0, 99.8763, 99.97756, 99.77045, 99.97577
39616.913640000006, 59.99781997944087, 60.004600144122726, 60.00154707605732, 22.908145650459318, 22.914565601086814, 22.888566515351528, 0.9999976912396721, 0.9999912166139222, 0.9999970925543206, 6473.151127995762, 6477.3659455410625, 6473.773483900863, 143.2797652068664, 30.88584809465783, 15.448172727417386, 6473.281179580655, 6470.425835534754, 6477.439293641095, 284.46565528685665, 284.076121290096, 284.4215745283574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 710.2357, 1.547963, 1099.227, 717.6862, 7.663359, 5500.152, 707.6175, 7.759699, 5490.471, 723.1019, 7.60561, 5499.988, 729.8998, 1.505869, 1099.359, 720.2744, 1.527255, 1100.477, 99.91774, 99.99512, 99.83446, 99.99639, 99.93447, 100.0
39619.198800000006, 60.00695267797736, 60.0047880184787, 60.003743758322585, 22.86487958161481, 22.877187065414127, 22.864803292875433, 0.9999969575982418, 0.9999918788403357, 0.9999961856278814, 6469.511101882456, 6471.240927480805, 6464.177650866485, 141.5529155552274, 27.16499671063457, 15.396058585707124, 6473.069487628587, 6474.32662354717, 6461.6095789972, 284.52015380338764, 284.1130436917041, 284.50551251264966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 701.4824, 1.564382, 1095.844, 711.3436, 7.722302, 5495.7, 701.2892, 7.813264, 5479.728, 716.8685, 7.671433, 5499.618, 724.1011, 1.520297, 1100.417, 713.9919, 1.540256, 1100.017, 99.65416, 99.92042, 99.6238, 99.99165, 100.0, 100.0
39621.539280000005, 60.004283292704905, 59.99718159634763, 60.006880214238166, 22.899546520236107, 22.90217942203787, 22.862905509008087, 0.9999969095079392, 0.9999935156156946, 0.9999969821699954, 6473.012668277913, 6477.24125251907, 6468.78180253342, 143.72947943622114, 25.893636561618223, 16.733892142218338, 6475.568034036027, 6479.566168032602, 6472.930098317871, 284.4717197642445, 284.1453127365514, 284.41822664146196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.7068, 1.553317, 1097.825, 717.6472, 7.663728, 5499.87, 707.6757, 7.758962, 5490.863, 723.1019, 7.606161, 5499.931, 730.1478, 1.505687, 1099.39, 720.4533, 1.527438, 1100.238, 99.87336, 99.99622, 99.83247, 100.0, 99.93012, 100.0
39623.84176, 60.00726277542948, 60.00966390602368, 60.01025650785791, 22.907152910769113, 22.87785279550135, 22.897912317147227, 0.9999953913180064, 0.9999899011285408, 0.9999981560426497, 6476.7458630573365, 6475.2423879179405, 6478.5845378415415, 141.52911259485958, 24.890956593567353, 15.992484748262996, 6471.352549108471, 6478.063385407104, 6480.873829653771, 284.4569915450025, 284.1172332910487, 284.43529002186705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.7265, 1.554388, 1098.722, 717.7056, 7.662991, 5499.973, 707.5593, 7.760251, 5491.037, 723.1407, 7.605793, 5499.99, 723.567, 1.520845, 1100.184, 720.5328, 1.527438, 1100.174, 99.79566, 99.99517, 99.8304, 99.99734, 100.0, 100.0
39626.1342, 60.01216498992818, 60.00846448994204, 60.01526497680245, 22.903062024500333, 22.904844463416115, 22.895349000464197, 0.9999962737382627, 0.9999912753038146, 0.9999951550875819, 6474.972117768875, 6482.158917466986, 6472.30979023058, 146.76321744777556, 31.31767671877583, 17.211897636227604, 6478.413609128021, 6474.883841034424, 6482.894874810003, 284.411684357171, 284.08807746377676, 284.4259191178503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.1535, 1.542431, 1099.57, 723.9119, 7.596864, 5499.78, 714.004, 7.700243, 5497.826, 729.4517, 7.533351, 5495.448, 717.4059, 1.533628, 1100.154, 726.6364, 1.513155, 1100.109, 99.98796, 99.99355, 99.95597, 99.91584, 100.0, 100.0
39628.43692, 60.01696196392894, 60.013680299044275, 60.01517238540949, 22.90236334691713, 22.906771480549335, 22.88979778487639, 0.9999969461529563, 0.999992185714899, 0.9999965796172767, 6475.817924070846, 6480.185297288406, 6475.442263703733, 138.07453955829897, 22.894995424056987, 19.211654739213827, 6475.586518657205, 6480.760939914493, 6475.662391942793, 284.46782182225456, 284.130165878842, 284.5775661824319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 707.0419, 1.554031, 1098.35, 717.6083, 7.663912, 5499.813, 707.6757, 7.759699, 5490.581, 723.1019, 7.606161, 5500.159, 723.7196, 1.520662, 1100.313, 723.4156, 1.519747, 1100.05, 99.8486, 99.99826, 99.82734, 99.99838, 100.0, 99.9684
39630.75828, 60.016167124545156, 60.018278006918145, 60.01809766467067, 22.884234283300614, 22.928701836100714, 22.881087278825824, 0.999995606596019, 0.9999912006529431, 0.9999966462487823, 6469.100823417626, 6471.053166410047, 6470.03833916512, 136.21007582693392, 26.69831329804265, 16.709190457014074, 6468.300184470944, 6469.138046414751, 6467.873375682941, 284.35852006383044, 283.9802543498596, 284.46854304159774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.2521, 1.541717, 1100.213, 717.6862, 7.663175, 5499.536, 707.0934, 7.769823, 5488.413, 721.0629, 7.627857, 5500.117, 727.5154, 1.510983, 1099.052, 731.7657, 1.500336, 1098.098, 99.95521, 99.997, 99.79044, 100.0, 99.98022, 99.82302
39633.08116, 60.01988480921926, 60.015413675087096, 60.01700710371465, 22.89200821560856, 22.927551923923264, 22.89365394589318, 0.9999970412352677, 0.9999931639359041, 0.9999959618862047, 6476.939745388059, 6469.855117795487, 6470.969981338158, 133.6053424978404, 26.995929805256765, 17.60290820030699, 6477.044454480586, 6483.459784538924, 6475.8774659523915, 284.3256344883993, 284.07421855864357, 284.49995886294533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 718.3188, 1.533507, 1100.338, 713.9702, 7.694489, 5498.482, 706.0063, 7.773872, 5488.773, 722.0726, 7.613332, 5500.148, 723.5861, 1.519932, 1100.018, 726.6165, 1.513704, 1099.808, 100.0, 99.9702, 99.78919, 100.0, 99.988, 99.94309
39635.389800000004, 60.01946540028091, 60.021969937838506, 60.01759199138353, 22.89737590312441, 22.93510828002452, 22.90338934844584, 0.999996762652495, 0.9999872564958865, 0.9999950165678168, 6474.601172133645, 6474.578547302947, 6475.9868452539, 141.8593899191976, 35.61194223667508, 16.752461828226842, 6477.105734804028, 6474.70127733028, 6485.256886257464, 284.3944574930638, 284.0398120443724, 284.44319844179967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.2324, 1.542252, 1100.203, 717.6667, 7.663175, 5499.701, 707.6757, 7.758778, 5490.746, 723.1213, 7.605793, 5500.042, 729.957, 1.504956, 1099.143, 733.1176, 1.498139, 1098.372, 99.99661, 100.0, 99.82534, 100.0, 99.89391, 99.87169
39637.70564, 60.015293341945195, 60.01494492547601, 60.017399205288285, 22.910016222864904, 22.91231288661817, 22.888322074776383, 0.9999958878567116, 0.9999841194089983, 0.999996251273516, 6474.869755870389, 6478.897216786859, 6470.253729467291, 145.21989900948466, 33.26818118339679, 14.253536919120506, 6479.714304344393, 6470.431427312027, 6479.361962157793, 284.3564602016896, 284.0678560866198, 284.4545325936157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.6082, 1.554209, 1098.323, 723.9314, 7.597233, 5499.892, 713.9846, 7.700243, 5497.994, 729.4711, 7.533535, 5495.623, 736.3089, 1.490346, 1097.428, 739.3405, 1.482024, 1095.613, 99.85428, 99.99342, 99.95612, 99.91797, 99.75765, 99.59976
39640.16956, 60.017294070355376, 60.01857418527609, 60.014979197202194, 22.898643757253343, 22.91886949825316, 22.890878557161418, 0.9999960688874349, 0.999989873378743, 0.9999956920871268, 6473.1543074119745, 6475.573539708633, 6475.406872146031, 147.24994644699177, 33.06992357513445, 19.20620113078803, 6476.3488565007665, 6483.009415788987, 6472.305395221705, 284.3852514913403, 284.0274043797093, 284.499856992394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 712.9761, 1.542074, 1099.758, 717.7056, 7.663175, 5499.92, 707.5981, 7.75841, 5490.639, 723.0824, 7.605793, 5499.931, 730.0524, 1.506235, 1098.91, 733.1772, 1.498505, 1098.371, 99.98137, 99.99918, 99.83127, 99.99841, 99.95259, 99.85434
39642.47636, 60.013176902682595, 60.01563213557186, 60.01650441661683, 22.89808299591621, 22.909296917226154, 22.876131074723524, 0.9999968477539641, 0.9999888334448692, 0.999996477788752, 6466.251440942963, 6467.762886206051, 6474.606704463154, 146.798633922951, 34.01850442528553, 20.61948232082068, 6469.034237971457, 6473.639721078289, 6473.718492906387, 284.187208139854, 283.92692946604456, 284.41631483169317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.7659, 1.554209, 1098.398, 717.7056, 7.663175, 5499.81, 707.6175, 7.759514, 5490.751, 723.1213, 7.605793, 5499.99, 730.0143, 1.505869, 1099.237, 732.8393, 1.499054, 1098.974, 99.81225, 99.99514, 99.82927, 99.99841, 99.9356, 99.86848
39644.76428, 60.012319790711274, 60.01367000682117, 60.016942996776734, 22.907833752389084, 22.922802720086715, 22.897136559521158, 0.9999954425818309, 0.9999906324766545, 0.9999965456687284, 6470.742348492984, 6468.786815141211, 6478.816841574302, 139.91041240173217, 29.9910812802666, 13.90593049779568, 6479.217020766568, 6473.763705335668, 6478.80751188873, 284.38740727113463, 284.03356604943934, 284.39579703609485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 700.4769, 1.564918, 1096.009, 711.5771, 7.723039, 5495.86, 701.231, 7.813816, 5479.9, 717.4122, 7.666285, 5500.124, 725.5126, 1.515183, 1100.269, 729.8969, 1.506013, 1098.976, 99.57306, 99.92332, 99.62063, 99.99823, 100.0, 99.92599
39647.1022, 60.012362096238114, 60.0076297423036, 60.010219895339524, 22.895638898106917, 22.917550618109132, 22.90465118532316, 0.9999967912322609, 0.9999910671215787, 0.9999975074306791, 6474.5953859516985, 6479.443896991214, 6474.002939219057, 139.89581683689585, 28.519648828971185, 19.52856485704831, 6474.451866004742, 6476.680616466125, 6474.442685188735, 284.43455252380704, 284.17353785831597, 284.44619922750655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.6082, 1.553496, 1097.995, 717.6862, 7.663359, 5499.81, 707.6757, 7.758594, 5490.8, 723.1213, 7.606161, 5500.042, 724.6733, 1.518471, 1100.587, 726.3182, 1.514253, 1099.414, 99.78273, 100.0, 99.83133, 99.99937, 100.0, 99.94533
39649.44024, 60.009719149824626, 60.00618498862061, 60.010921347157286, 22.905901223489902, 22.93078304253568, 22.906207961529176, 0.9999969217889774, 0.9999878399618176, 0.9999973983701218, 6476.654834857994, 6477.250172453396, 6484.048383104829, 142.1770776604028, 26.29244179863099, 13.130697540567553, 6478.884823806991, 6474.396158296126, 6474.135696946242, 284.3790963852507, 284.14180995556677, 284.5612953574431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 708.5403, 1.550283, 1099.213, 720.8768, 7.625783, 5500.488, 712.2958, 7.710735, 5497.372, 729.3158, 7.53519, 5495.453, 717.3486, 1.533446, 1100.012, 720.3738, 1.526705, 1100.259, 99.8882, 100.0, 99.95082, 99.91688, 100.0, 100.0
39651.69116, 60.00639569540329, 60.01073238128743, 60.00947802744507, 22.903576157170953, 22.91250000792127, 22.89395472652147, 0.9999976155389471, 0.9999911349787834, 0.9999977526387398, 6479.337947159186, 6474.167387123048, 6471.679852366917, 142.1251060240404, 25.68523898069361, 16.56983233799474, 6477.671164283784, 6477.528499649936, 6479.28706465003, 284.4222197178235, 284.1200007793089, 284.48022375442366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 707.7319, 1.552246, 1098.355, 717.8029, 7.662807, 5499.98, 707.4622, 7.760619, 5490.575, 723.1213, 7.605793, 5499.995, 723.7196, 1.520297, 1100.207, 726.3779, 1.512422, 1099.66, 99.82265, 99.99824, 99.82623, 99.9985, 99.99877, 99.96768
39653.969880000004, 60.007330851406174, 60.003562572266915, 60.00507771904107, 22.90521701634211, 22.911624758941862, 22.89823285736661, 0.9999973160056052, 0.9999929886782501, 0.9999962376179147, 6473.351705585087, 6474.631311941215, 6481.65908701445, 142.1712171483088, 24.250878776276295, 17.14041435866511, 6478.645913786583, 6476.3497707056185, 6480.700645136922, 284.3819048368136, 284.0221756618666, 284.4566182983098, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.8054, 1.553853, 1098.062, 717.6667, 7.663543, 5499.922, 707.6563, 7.759514, 5490.7, 723.1213, 7.605793, 5500.042, 723.7386, 1.520845, 1099.959, 720.4135, 1.527072, 1100.128, 99.86108, 99.99718, 99.82836, 99.99937, 100.0, 99.97496
39656.33348, 59.999663331029076, 60.004500631235594, 60.003229049582174, 22.87529052878193, 22.883583922584457, 22.86474594418278, 0.999996833443841, 0.9999892544516582, 0.9999970922774679, 6471.949123884403, 6470.200734642893, 6470.4075766495835, 145.1684907131976, 26.98104862778564, 15.111374495194468, 6475.625854064484, 6472.591859498072, 6472.472731534559, 284.527601391496, 284.15191617887143, 284.4152568450986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 700.3192, 1.564561, 1096.016, 711.402, 7.726539, 5494.893, 701.2892, 7.813632, 5479.327, 716.8102, 7.671984, 5499.5, 729.8044, 1.504774, 1099.074, 713.8726, 1.540073, 1099.291, 99.63646, 99.90574, 99.62375, 99.9917, 99.91439, 99.98121
39658.719880000004, 60.00238352032597, 59.998930848502674, 60.00140533292507, 22.902542805347494, 22.935712458186533, 22.908190386789187, 0.9999953339846396, 0.9999925053015549, 0.9999960492155677, 6477.663320166363, 6469.835266562273, 6471.771666546425, 136.56986024749244, 26.218177573043704, 18.96615025922256, 6471.155286315841, 6472.6385178087785, 6477.352069820696, 284.3819981478965, 284.08479896369505, 284.4131604759143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.5885, 1.554388, 1098.423, 717.725, 7.663359, 5499.928, 707.5399, 7.759883, 5490.581, 723.1407, 7.605978, 5500.102, 723.6815, 1.520662, 1099.972, 720.3738, 1.526705, 1099.777, 99.86339, 99.9952, 99.82734, 99.99734, 100.0, 100.0
39661.04492, 60.00070165587445, 60.00064642438601, 60.00424321513545, 22.920053300452295, 22.929367576589808, 22.88435325371484, 0.9999966649795752, 0.9999880980647907, 0.9999967377175013, 6471.69702830872, 6477.6715395889405, 6476.10571831899, 143.98395571645824, 34.23936747888456, 20.48066554391471, 6475.7963072480525, 6480.366786969505, 6475.094326481604, 284.4255271207303, 284.06037076145776, 284.44566352611145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 706.7462, 1.554388, 1098.545, 717.6862, 7.662254, 5499.638, 707.5399, 7.758962, 5490.226, 723.296, 7.603771, 5499.555, 731.235, 1.500391, 1098.163, 723.2764, 1.520296, 1099.548, 99.86044, 99.99201, 99.82842, 99.9961, 99.83158, 100.0
39663.38424000001, 59.99718535437842, 59.998975395415044, 59.99900633614864, 22.910157332944724, 22.921861224375135, 22.90314615910724, 0.9999968882563501, 0.9999847259334596, 0.9999969467975092, 6478.444947438018, 6475.769464861708, 6478.1340819939405, 140.50037647115767, 31.240598037175005, 16.110501921358264, 6478.866875658686, 6474.30663595973, 6471.992883540516, 284.3652573981165, 283.9982129363128, 284.469705879477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.1929, 1.542966, 1100.138, 723.4255, 7.602574, 5500.204, 712.3152, 7.721411, 5493.328, 726.2865, 7.575272, 5498.893, 731.1015, 1.50313, 1099.075, 720.672, 1.526888, 1100.367, 100.0, 99.99774, 99.87728, 99.97505, 99.86869, 99.9657
39665.69356, 59.99153230833112, 59.99533739842952, 59.995765062993485, 22.91205929025618, 22.93133736057281, 22.913745111217604, 0.9999961388052288, 0.9999902490988114, 0.9999966190511449, 6475.050533779159, 6475.96797779667, 6475.603737495272, 147.69424941714738, 33.642418749001536, 13.408324782454656, 6472.425022581484, 6475.563925967124, 6473.001009095476, 284.33089274320116, 283.96554164641975, 284.39664780938836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 1 1), 5500.0, 720.0, 709.7429, 1.548855, 1099.662, 717.6862, 7.663912, 5499.809, 707.6563, 7.758962, 5490.527, 723.1213, 7.605978, 5500.106, 730.2432, 1.504956, 1098.773, 726.6563, 1.512971, 1099.925, 99.97039, 99.99512, 99.82531, 99.99742, 99.91118, 99.9255
