TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39682.13216, 59.973346018499186, 59.97823000786951, 59.97064102170366, 27.970249464821624, 27.985234078043774, 27.956612278825144, 0.9999873303527645, 0.9999767439005014, 0.9999862225887924, 7910.503034806995, 7910.798931531601, 7916.140729668799, 182.69196484936566, 47.058800164057175, 39.761624024400135, 7914.258634164959, 7918.841965856582, 7923.271445009674, 284.32834863001443, 283.9723053813832, 284.4318601669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 715.1053, 1.538504, 1100.134, 716.6356, 7.670543, 5499.573, 706.9575, 7.757122, 5488.887, 721.8008, 1.523224, 1100.342, 724.8259, 7.587136, 5499.288, 733.5352, 7.483968, 5489.774, 100.0, 99.99083, 99.836, 100.0, 99.98357, 99.81571
39684.44444000001, 59.972337539402204, 59.97544598173444, 59.97515357268097, 27.96222661572808, 27.99388744032426, 27.972514794211346, 0.999984953685332, 0.9999850748079038, 0.9999857959895287, 7915.174927828535, 7919.205807313565, 7911.888216021499, 175.04785006287239, 49.329929611426905, 41.459893380061885, 7919.763757302587, 7914.0463488939795, 7914.9846530666755, 284.4137401979787, 284.1384244366344, 284.47120990798, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 713.1535, 1.542609, 1100.283, 717.55, 7.66428, 5500.032, 707.501, 7.763932, 5492.062, 715.8393, 1.536646, 1100.093, 724.8259, 7.587318, 5499.175, 727.2527, 7.559414, 5497.693, 99.9798, 99.99918, 99.82031, 99.96048, 99.98359, 99.95559
39686.76204, 59.97591356677519, 59.972623521449954, 59.97575445890641, 27.977949134723872, 27.990789183958892, 27.978680391475585, 0.9999880842654217, 0.9999839532790533, 0.9999889905988513, 7913.861299394541, 7929.881269209037, 7922.815821210921, 184.36352255866814, 51.47333990509287, 38.80627607526071, 7923.369894159197, 7921.132981710607, 7915.627779843747, 284.4279534806779, 284.1448715182122, 284.3433926130766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.9434, 1.553139, 1097.983, 723.8146, 7.597785, 5499.71, 714.1981, 7.703188, 5497.621, 709.5283, 1.548781, 1098.978, 718.5694, 7.653977, 5499.785, 720.9304, 7.629182, 5500.195, 99.87089, 99.99333, 99.95033, 99.90567, 99.99957, 99.99893
39689.049040000005, 59.97800120561199, 59.97824182207593, 59.97740814864617, 27.965728102361926, 28.009885958609992, 27.969425682078978, 0.9999858687720318, 0.9999855978855582, 0.9999870807236912, 7918.930820952901, 7924.44199580556, 7923.208168494377, 178.92561427462488, 44.51356888272346, 39.24657605622497, 7909.349995452661, 7918.7890243283, 7916.059165587786, 284.4691197844353, 284.09066652960394, 284.4942569722869, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 713.0746, 1.542431, 1099.423, 717.5694, 7.663359, 5500.034, 707.4428, 7.761355, 5490.391, 715.548, 1.537198, 1100.05, 724.8069, 7.587318, 5499.118, 727.2328, 7.55978, 5497.693, 99.94614, 99.99512, 99.82389, 100.0, 99.98255, 99.95666
39691.371320000006, 59.97864925513333, 59.9777219159871, 59.97795838965146, 27.941072856375847, 27.97970890076941, 27.933558657270325, 0.9999866419798948, 0.9999849643576749, 0.9999879496808872, 7909.860900377323, 7907.023889468292, 7909.817569971773, 180.92772658277954, 45.57570208687548, 38.73854537101124, 7908.053424185836, 7907.514414881195, 7913.264340707173, 284.5373019685606, 284.1123493632395, 284.52522273962023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.6871, 1.553317, 1098.57, 717.6862, 7.663543, 5500.249, 707.4428, 7.75344, 5490.359, 709.3923, 1.548781, 1099.002, 718.4931, 7.654525, 5499.933, 719.9364, 7.64548, 5499.907, 99.86858, 99.99604, 99.82331, 99.90221, 99.99738, 99.99866
39693.68852, 59.97830262357565, 59.97983766700347, 59.9813347118754, 27.99203279326325, 28.002913772857852, 27.985854156099126, 0.999986124653859, 0.999982492452452, 0.9999848631173341, 7912.554122959782, 7916.975429694471, 7916.03209149938, 178.9828119516922, 46.67392201375651, 39.00083828682864, 7922.713323199965, 7921.205204919893, 7915.264032982249, 284.3796434295842, 284.12602349502686, 284.46432683439986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 700.4178, 1.564561, 1095.969, 711.6938, 7.724513, 5495.534, 701.3475, 7.810687, 5481.919, 704.9455, 1.55632, 1098.124, 715.3076, 7.688128, 5499.311, 718.7236, 7.645663, 5500.267, 99.67509, 99.91823, 99.66986, 99.80309, 99.98606, 100.0
39696.024240000006, 59.978114595962445, 59.98225369275532, 59.983745309812626, 27.953670271165855, 27.97744222449336, 27.93381842895076, 0.9999860337629356, 0.9999833803525635, 0.9999880673467906, 7918.811827866901, 7920.053786458853, 7912.187709326912, 174.88414087414935, 46.783302134962014, 42.273116190430756, 7911.276594647522, 7908.838016620299, 7920.158214626325, 284.6209093888041, 284.2807753014771, 284.6165519938251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.7659, 1.553853, 1098.25, 717.725, 7.664464, 5499.805, 707.3069, 7.762276, 5491.315, 704.7319, 1.557607, 1097.556, 718.5885, 7.652881, 5500.436, 714.6082, 7.694739, 5498.474, 99.83953, 99.99505, 99.82884, 99.77638, 99.99973, 99.96631
39698.333000000006, 59.98217114751857, 59.97956751078406, 59.98178401025201, 27.960936762960827, 27.99841956724483, 27.960289927655513, 0.999986926089177, 0.9999805888998705, 0.999986935677282, 7913.457690589333, 7917.575091739654, 7914.788574773535, 181.13866276880253, 45.685948013097004, 45.21521243284252, 7921.462920350318, 7915.8744633791575, 7909.540810366402, 284.5091304822374, 284.1857625095668, 284.5428530795449, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 709.802, 1.547428, 1099.307, 722.1998, 7.610126, 5500.386, 713.9263, 7.696561, 5498.299, 696.7897, 1.57011, 1093.786, 724.8259, 7.586953, 5499.173, 708.3257, 7.752056, 5491.66, 99.93556, 100.0, 99.96767, 99.48165, 99.98561, 99.85332
39700.667960000006, 59.983536596353154, 59.98229833940251, 59.98417150142639, 27.938661684775465, 27.98574655772368, 27.946059442295237, 0.9999850063959612, 0.9999840436537512, 0.999987235922765, 7914.560645491704, 7912.508866127403, 7915.544724541686, 180.66886683245184, 46.55576802380938, 39.9435121620304, 7919.150874670399, 7913.479072894866, 7917.507058898144, 284.50983535647066, 284.18825841818847, 284.55411443958184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.7856, 1.554031, 1098.37, 717.7056, 7.664464, 5499.578, 707.9669, 7.758042, 5490.887, 703.1396, 1.559078, 1096.917, 718.6075, 7.653429, 5500.327, 714.7871, 7.692725, 5498.307, 99.85042, 99.99909, 99.82542, 99.71833, 99.9967, 99.96257
39702.98128, 59.98510346211248, 59.98624473883193, 59.98239960135913, 27.945386559897752, 27.970117193243077, 27.94167907551783, 0.9999892252838393, 0.9999866465934387, 0.9999881327248253, 7912.7716573107555, 7914.631324827358, 7912.762260606583, 179.84901109684142, 46.26848164790317, 39.476748776427485, 7914.477912392363, 7918.919639795781, 7911.391163889949, 284.4823430620943, 284.28151994138653, 284.58854593629405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 712.9169, 1.541895, 1099.323, 717.6472, 7.663912, 5499.695, 707.4622, 7.756938, 5490.503, 703.1978, 1.559262, 1097.097, 718.6266, 7.653429, 5500.219, 707.7293, 7.757184, 5492.496, 100.0, 99.99305, 99.84729, 99.73468, 99.99765, 99.84429
39705.37244000001, 59.9905070060216, 59.988525890816476, 59.990809558613705, 27.920448858645535, 27.96745644540303, 27.90658629125084, 0.9999886455111734, 0.9999859451172387, 0.9999877725460694, 7910.031759292044, 7912.600614254992, 7909.86053229742, 183.3546060329054, 46.10661513769811, 37.10617394322799, 7914.781774591378, 7915.374947889861, 7912.209218190813, 284.5213930034605, 284.1636880865822, 284.5008306440888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 719.3637, 1.529759, 1099.901, 711.4409, 7.726907, 5495.307, 701.2504, 7.814, 5479.664, 709.606, 1.548598, 1099.007, 712.2938, 7.714974, 5496.258, 702.0234, 7.806626, 5481.021, 99.98961, 99.91326, 99.61869, 99.88678, 99.93056, 99.65264
39707.813480000004, 59.994363677219496, 59.99565069529381, 59.99552405909545, 27.93988881443109, 27.969620929509357, 27.966590820646754, 0.9999885035152802, 0.9999857969588097, 0.9999882907036125, 7916.613937830197, 7908.926258535755, 7911.546203299278, 180.73967288639506, 43.84350015481641, 38.14509537041158, 7917.549950195555, 7920.173184190294, 7911.771957411884, 284.481690063981, 284.1333859570116, 284.4612696151385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 712.9761, 1.542431, 1099.528, 717.6083, 7.663728, 5499.63, 707.9475, 7.756201, 5490.188, 703.6639, 1.557607, 1097.661, 718.6075, 7.653977, 5500.052, 707.7889, 7.756817, 5492.715, 99.96456, 99.99188, 99.81004, 99.78594, 99.99152, 99.86614
39710.09924, 59.99449809109591, 59.99435035599514, 59.99299493550106, 27.97674155877066, 27.997171399599555, 27.95901827688557, 0.9999895546852959, 0.9999823313385912, 0.9999868433949737, 7916.156583736034, 7917.454455275003, 7921.59841280004, 183.92628486422063, 44.53440749211518, 37.801850758363344, 7917.166065797749, 7920.109116669394, 7919.424169212271, 284.52523807414786, 284.1521696063918, 284.4519978841166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 713.2324, 1.541717, 1099.573, 717.7445, 7.659123, 5500.195, 709.3452, 7.743868, 5494.08, 712.1304, 1.543082, 1099.869, 722.6896, 7.610694, 5499.83, 714.3299, 7.695472, 5497.564, 99.96024, 100.0, 99.87893, 99.9573, 99.99425, 99.9543
39712.395000000004, 59.99601085260991, 59.99379465854687, 59.994438085345315, 27.937725983096144, 27.970456921048136, 27.95313450635617, 0.9999904666199413, 0.9999826535116818, 0.9999842485663202, 7905.602772912898, 7911.357371109261, 7915.136594367862, 178.57821117966705, 46.25502056756136, 36.65141170568995, 7911.935058514754, 7915.126827330883, 7908.907562131583, 284.4216905599666, 284.1701873512723, 284.5646191406436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 708.56, 1.550105, 1099.009, 720.8185, 7.630572, 5500.351, 709.7334, 7.743684, 5493.713, 709.7225, 1.548414, 1099.041, 718.5885, 7.65416, 5500.165, 708.8824, 7.761945, 5491.652, 99.86606, 100.0, 99.87125, 99.8929, 99.9916, 99.84681
39714.759600000005, 59.995917516639956, 59.99503722999836, 59.992789895382124, 27.95926909013615, 27.990639473433404, 27.96853379746738, 0.9999872056642598, 0.9999819034408289, 0.9999878939486497, 7913.260296865921, 7914.570060788283, 7918.878402552506, 175.4843425544559, 47.383056659225986, 42.70274950709336, 7915.850686938065, 7916.461884275626, 7919.63785926252, 284.4215977145648, 284.2191855001023, 284.58871427692407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 708.0671, 1.551533, 1097.935, 717.6667, 7.663359, 5499.807, 707.5593, 7.757674, 5491.44, 709.4312, 1.548965, 1098.857, 718.6075, 7.654342, 5499.779, 714.7275, 7.692542, 5497.511, 99.85695, 99.99811, 99.84297, 99.90792, 100.0, 99.9721
39717.05788, 59.99346945901442, 59.999410993032086, 59.99723244606688, 27.927366503064015, 27.957059971878714, 27.926210781928912, 0.9999892056834401, 0.9999802233645969, 0.9999864360469116, 7903.703644250927, 7906.013645900002, 7909.554329812707, 181.8007492519962, 50.40006529665584, 42.544418892399335, 7908.458546313692, 7906.414551394908, 7906.781828476552, 284.4800997513552, 284.1202303196144, 284.47849283565773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 700.2206, 1.564918, 1095.942, 711.4214, 7.725249, 5495.176, 701.231, 7.814, 5479.613, 703.2561, 1.559997, 1096.689, 712.3511, 7.714974, 5495.862, 720.8907, 7.629365, 5500.307, 99.60353, 99.91089, 99.62483, 99.69764, 99.93265, 100.0
39719.39796, 59.993879421815336, 59.995587240378335, 59.99905497440785, 27.95331665003216, 27.986173382678114, 27.965750513456907, 0.9999892106265839, 0.9999789474965789, 0.9999878497221525, 7913.210965324321, 7922.254054399119, 7917.556503161786, 180.90009367539187, 42.11182408210243, 40.360356333510936, 7913.019825666831, 7917.974680729984, 7919.249713592697, 284.50961668927465, 284.2060487833683, 284.60094507064514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.6674, 1.554031, 1098.385, 717.5889, 7.663912, 5499.808, 707.7922, 7.75344, 5490.189, 709.5089, 1.549149, 1098.963, 718.5885, 7.653977, 5499.83, 714.807, 7.692542, 5497.574, 99.80997, 99.9951, 99.82022, 99.8806, 99.99551, 99.95449
39721.799080000004, 59.99430656987065, 59.99780745609875, 59.996294665286456, 27.94722546361226, 27.987100009255634, 27.978466137747414, 0.9999812066133331, 0.9999841904993213, 0.9999886558471806, 7913.934654525589, 7919.353558625164, 7916.544048549031, 176.73949103024802, 47.811623742039046, 40.28420405630459, 7912.934221489792, 7911.621110831677, 7917.805225100149, 284.547974146829, 284.2785442886504, 284.6417486819127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.8251, 1.554031, 1098.565, 717.6278, 7.663912, 5499.916, 707.7922, 7.756201, 5491.254, 709.3923, 1.548965, 1098.765, 718.5504, 7.65489, 5500.289, 714.9263, 7.70298, 5496.009, 99.86814, 99.99403, 99.81183, 99.89429, 99.99935, 99.92603
39724.13184, 59.993729334376205, 59.99467676216403, 59.992866301215635, 27.962950530097594, 27.997812161694217, 27.938326622587503, 0.999988588451336, 0.9999858290947476, 0.9999875150970325, 7915.185007991354, 7916.995480620235, 7916.948068999578, 180.2177688317097, 48.229233834065326, 39.41268732458593, 7915.039710907963, 7912.674689174389, 7917.9205940907, 284.4376899452053, 284.09943947902923, 284.4741873168601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 713.0746, 1.542431, 1099.616, 723.873, 7.597601, 5499.771, 713.2081, 7.698034, 5496.969, 714.8101, 1.539037, 1099.661, 722.804, 7.613982, 5500.226, 712.1031, 7.708657, 5496.697, 99.99799, 99.99552, 99.95119, 99.96813, 100.0, 99.94768
39726.60076, 59.991172964940624, 59.99423453004419, 59.992261361590515, 27.940019213139337, 27.992706103448953, 27.959918707059952, 0.999989801605406, 0.9999838475871421, 0.9999870383263235, 7910.972388810721, 7916.745671318355, 7914.319152063412, 177.80210342585292, 43.10579807108843, 37.75255860283505, 7908.623588847702, 7918.1274117414705, 7915.967246395065, 284.52931436449046, 284.24698064604564, 284.556688708096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 707.7714, 1.551354, 1098.794, 717.5694, 7.663175, 5499.69, 707.7728, 7.764853, 5489.925, 709.4312, 1.548598, 1099.032, 718.6075, 7.653977, 5500.106, 708.7432, 7.758099, 5492.601, 99.889, 99.99728, 99.83754, 99.91058, 99.99853, 99.86407
39728.93196, 59.98921466408161, 59.98898938968052, 59.98988110016256, 27.91185690448193, 27.94439200942756, 27.917477839994785, 0.9999883611327647, 0.9999815969386876, 0.9999884538719308, 7900.477062629647, 7901.485698176217, 7899.650749286182, 185.06001031845233, 49.204951917387916, 37.887265860796106, 7900.956541070279, 7903.8695498230945, 7901.336040149086, 284.51475298597745, 284.1484313009989, 284.51324204800255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.0176, 1.5344, 1100.661, 712.3164, 7.719355, 5495.767, 701.3281, 7.814, 5479.553, 703.1784, 1.559997, 1096.743, 712.3701, 7.715522, 5496.088, 702.0433, 7.806992, 5480.905, 100.0, 99.92163, 99.6309, 99.70249, 99.93162, 99.65469
39731.27756, 59.9892722951499, 59.99161291770576, 59.98970417705152, 27.953086997198774, 27.97131891413831, 27.942461960456836, 0.9999898343376946, 0.9999819351974224, 0.9999903280966324, 7906.940544261863, 7908.8315659742775, 7911.284759778392, 178.3005929862528, 45.64374167988262, 37.884137733625266, 7913.3227933371345, 7913.0321119196815, 7918.540760524668, 284.4701100354316, 284.214791948253, 284.5633333773342, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 713.1535, 1.542788, 1100.018, 717.6667, 7.663359, 5499.929, 707.4622, 7.760987, 5491.171, 709.47, 1.548965, 1098.929, 718.5885, 7.653429, 5500.0, 707.7293, 7.757367, 5491.69, 100.0, 100.0, 99.85552, 99.90127, 99.99859, 99.81848
39733.70552, 59.98530380622576, 59.98902876424075, 59.990604935942436, 27.96136844315708, 27.957920323362615, 27.967452765061992, 0.9999903433446711, 0.9999841493412972, 0.9999901002048348, 7910.736805758013, 7911.484717425899, 7917.238237207666, 181.44711411878825, 46.54730344738164, 36.04311924882995, 7915.033178594685, 7918.118999426172, 7913.545260616025, 284.41309695085835, 284.0913030543977, 284.53412366543984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 712.9564, 1.542609, 1100.108, 717.6083, 7.663175, 5499.748, 707.5981, 7.759883, 5489.193, 703.1784, 1.559813, 1096.777, 718.5504, 7.65416, 5499.995, 708.8625, 7.754436, 5491.515, 100.0, 100.0, 99.80291, 99.70562, 99.99946, 99.84433
39736.051920000005, 59.994828294678506, 59.993725207086165, 59.99200696138401, 27.959221475483908, 27.979558935235907, 27.945199489498307, 0.9999881443315243, 0.9999835429076571, 0.999986735110562, 7909.644706685069, 7911.603412399598, 7916.208751850086, 181.62941935933668, 48.07326524839891, 39.21210287183021, 7913.172451921605, 7909.789320088146, 7914.971861199435, 284.46913723404344, 284.1415441842744, 284.50421461593777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.5491, 1.554388, 1098.543, 723.8536, 7.597785, 5499.771, 713.9263, 7.700243, 5497.828, 696.8286, 1.569374, 1093.665, 724.7878, 7.587136, 5499.11, 713.9919, 7.702797, 5495.322, 99.86612, 99.99959, 99.95195, 99.47985, 99.98242, 99.91355
39738.33224, 59.99478721434441, 59.995385595392435, 59.99424998648823, 27.95190904572972, 27.97218034528806, 27.955349803524715, 0.9999893452701168, 0.9999856772167232, 0.9999880231699679, 7918.907185476954, 7918.5792916844, 7912.569390260809, 183.4174851491125, 41.73238910991586, 33.48507909499631, 7915.386442393096, 7915.191181612805, 7914.909629502559, 284.49638673468945, 284.2222509100383, 284.49833667315824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 713.0352, 1.542966, 1099.843, 717.6278, 7.664096, 5500.261, 707.6563, 7.755833, 5489.474, 703.2172, 1.559262, 1096.361, 718.5313, 7.652881, 5500.102, 711.8447, 7.719827, 5497.148, 100.0, 99.98984, 99.80721, 99.74433, 100.0, 99.93366
39740.701400000005, 59.996690769788735, 59.997129686588096, 59.99408944036422, 27.94100251580089, 27.96491354198142, 27.930139407256604, 0.9999864841113679, 0.9999808684845196, 0.9999879805757858, 7909.171636833773, 7911.271031964173, 7909.003751258056, 181.5759879518041, 52.80095708266799, 36.372540741266675, 7910.216874299097, 7912.050714459861, 7907.594374249796, 284.48553909061076, 284.15750955461715, 284.5464641393588, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.8054, 1.554209, 1098.208, 717.1998, 7.6757, 5499.156, 705.5404, 7.777554, 5485.495, 706.9262, 1.553746, 1098.669, 713.7435, 7.706026, 5496.421, 720.672, 7.630098, 5500.252, 99.83565, 99.97961, 99.74774, 99.79455, 99.9388, 100.0
39743.074, 60.00024217070527, 59.9979912420566, 59.9965114834302, 27.998683255603694, 28.02335520153441, 27.97363804347555, 0.9999862438091259, 0.9999816442604967, 0.9999883839560773, 7909.079411902107, 7917.962024110895, 7912.112874426173, 180.16411056077686, 49.41566464492598, 37.750675996964446, 7914.093797235152, 7913.494692370325, 7921.090973532139, 284.13163354181137, 283.94833829608154, 284.313996581715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 703.6707, 1.559207, 1097.553, 715.118, 7.678832, 5499.201, 707.2292, 7.759146, 5490.645, 703.1007, 1.558894, 1096.288, 718.5885, 7.653977, 5499.891, 714.7076, 7.692725, 5498.084, 99.81165, 99.98407, 99.82325, 99.73462, 100.0, 99.96275
39745.43348, 59.99987237513026, 59.997794132119836, 59.99618973345358, 27.94362118486974, 27.9730351457956, 27.957121149749785, 0.9999844528105737, 0.9999819897617781, 0.9999885095053522, 7909.537752593917, 7915.691103883045, 7914.233818227087, 182.47144839839711, 44.108585663642316, 45.21359029910093, 7917.296528863814, 7916.6913152641355, 7918.242702827382, 284.44574248328996, 284.2381767692681, 284.56929468144375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.7068, 1.553853, 1098.632, 717.6472, 7.663912, 5499.696, 707.6563, 7.760251, 5490.377, 709.47, 1.548046, 1098.305, 718.5122, 7.65416, 5500.106, 714.5883, 7.693824, 5498.079, 99.8386, 100.0, 99.81768, 99.91716, 100.0, 99.96485
39747.769640000006, 60.00115173493918, 59.99861847074267, 59.997407064406694, 27.965577034808415, 27.974169388570715, 27.959542289227873, 0.999986900514775, 0.9999817094430433, 0.999987342668313, 7909.138302716591, 7914.751691909565, 7917.553372788697, 186.65358134153803, 46.05901685398203, 37.88419013182602, 7918.136575174583, 7917.900698264525, 7912.845286051986, 284.57121943824785, 284.2720454381083, 284.5949052624069, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 713.1929, 1.543144, 1099.688, 723.873, 7.597785, 5499.89, 713.9069, 7.705213, 5497.429, 715.8005, 1.53683, 1099.533, 724.8069, 7.586953, 5499.176, 708.3655, 7.751873, 5491.418, 100.0, 99.99645, 99.96593, 99.95615, 99.98359, 99.84257
39750.0622, 59.99965802082638, 60.002268335448974, 60.00269647941971, 27.955255460286605, 27.9816135628696, 27.944120297957202, 0.999987310141687, 0.9999824277213718, 0.9999880293382776, 7911.165279331174, 7917.7998839786, 7913.068508178967, 183.02341319154857, 43.43624178872733, 36.873441282484464, 7914.440707549136, 7915.323121457063, 7914.538226218045, 284.46389652048026, 284.18845906042316, 284.6470017002372, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.8645, 1.554388, 1098.855, 717.764, 7.663543, 5500.153, 706.8993, 7.762644, 5489.086, 709.6254, 1.548965, 1098.387, 718.5122, 7.653794, 5500.008, 714.6877, 7.693091, 5498.258, 99.82363, 100.0, 99.82569, 99.852, 100.0, 99.96504
39752.432360000006, 60.004538975776086, 60.00256693935013, 59.99655011517651, 27.902188492510838, 27.944403103553242, 27.93006590206728, 0.9999872532709038, 0.9999798706122923, 0.9999884511437113, 7900.864820011462, 7904.368566138308, 7907.936306616443, 180.22426631968096, 52.3265626108805, 40.02276840173249, 7902.456715485108, 7898.206484797592, 7905.719836749107, 284.5478270476388, 284.1803218118726, 284.60462314807484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 712.9761, 1.542966, 1100.393, 717.5889, 7.663359, 5499.756, 708.2775, 7.763564, 5490.828, 709.4312, 1.548414, 1099.046, 718.4359, 7.657995, 5499.604, 706.5563, 7.771284, 5487.62, 99.98457, 99.99931, 99.83183, 99.91185, 99.99276, 99.78482
39754.820040000006, 60.00371135572736, 60.0012895436539, 60.004322564741265, 27.958103331269076, 27.963452727262283, 27.935661782684015, 0.9999878049735871, 0.9999826724262304, 0.9999872649603736, 7909.88476748558, 7914.499446727499, 7917.509429107973, 180.58490152370223, 48.66092551085512, 38.83767385761257, 7914.45566005471, 7909.457790139717, 7913.78747925156, 284.51839089912386, 284.18243827196375, 284.60510612593174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 719.3243, 1.530473, 1100.553, 711.0713, 7.722486, 5495.967, 702.2792, 7.805349, 5483.644, 705.4698, 1.555952, 1098.328, 716.5666, 7.674249, 5499.888, 707.113, 7.756817, 5490.038, 100.0, 99.91374, 99.68714, 99.77569, 99.98636, 99.81746
39757.2214, 59.999676726446516, 60.00047821959426, 60.0028948953314, 27.930898948218758, 27.986131548266027, 27.934427994124007, 0.9999906166175746, 0.9999866431410677, 0.999988077071272, 7909.611904864151, 7912.216949610765, 7907.347725539955, 182.85413610054707, 42.084262448749996, 32.65786420483164, 7915.568594463932, 7907.8871401982215, 7913.066354645982, 284.48673932055806, 284.174096473673, 284.59247911947966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 713.0746, 1.542609, 1099.826, 717.6667, 7.663728, 5500.204, 707.9475, 7.763564, 5490.581, 703.4697, 1.559262, 1096.482, 718.4931, 7.653612, 5500.008, 708.2859, 7.756268, 5491.795, 100.0, 99.99307, 99.82734, 99.73242, 99.99859, 99.81896
39759.662560000004, 60.0008601320343, 60.00018372396645, 59.998339377631005, 27.925904404580344, 27.985007973801537, 27.942278962096815, 0.9999900923848848, 0.9999839254687294, 0.9999891722885266, 7903.355705730579, 7910.19579748302, 7913.930494454005, 180.74605847471588, 47.067733389657405, 38.04263511994259, 7913.089276657368, 7918.800434352661, 7911.3682474621255, 284.41462159858264, 284.1581110426101, 284.56394365942754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 713.0549, 1.542788, 1100.193, 717.6472, 7.663359, 5499.648, 707.2681, 7.763932, 5490.652, 703.2366, 1.559446, 1096.622, 718.6266, 7.653429, 5500.112, 708.4649, 7.751324, 5489.873, 99.9841, 100.0, 99.78934, 99.72058, 99.99747, 99.85228
39762.00016, 59.99704805380803, 59.99575627464382, 59.99387765808094, 27.954533017756017, 27.95709653710565, 27.9580551789838, 0.9999872909001294, 0.9999823620977246, 0.9999873189596092, 7896.468272735196, 7894.053647817082, 7883.81313887121, 180.79058025477735, 49.51859409928193, 41.64658823002901, 7803.012571298089, 7768.370424726891, 7758.116735211597, 284.5466921290813, 284.1473876215491, 284.47934250678924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 273.1786, 1.688774, 388.8912, 717.6083, 7.663912, 5500.088, 707.9087, 7.75841, 5490.577, 703.1007, 1.560549, 1097.348, 718.5885, 7.653612, 5499.887, 708.7432, 7.746562, 5490.127, 38.31471, 100.0, 99.82727, 99.68488, 99.9976, 99.81909
39764.2788, 59.99406657776442, 59.992717620831854, 59.99419978525921, 26.56247616654617, 26.436795242195753, 26.2236354360365, 0.9999905546835212, 0.999982962732213, 0.9999917852984943, 7255.314901596872, 7232.4562878492325, 7202.344167833236, 157.73939840689303, 37.93706520797059, 33.471692097998584, 7051.865260707927, 7043.124045438922, 7002.946302982342, 284.32279891578673, 283.9548296433541, 284.5209594575077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.1766, 1.548142, 1099.276, 788.6793, 7.15166, 5498.454, 706.4916, 7.768902, 5488.95, 702.8871, 1.559262, 1097.266, 718.5504, 7.65416, 5499.945, 706.3973, 7.766889, 5488.297, 99.93278, 98.24455, 99.79769, 99.67696, 99.9976, 99.78766
39766.62004, 59.99313923871032, 59.994290338308474, 59.99285280229317, 27.320813222424867, 27.392282939279184, 27.428337419771072, 0.999988702142816, 0.9999785750970887, 0.9999889627015656, 7782.147400513668, 7796.779964553545, 7795.755939111532, 180.5021953193393, 44.747939045477324, 38.79076343535871, 7872.682230708854, 7899.333700918326, 7898.429584154184, 284.5895431608074, 284.17846050194197, 284.58035467961776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.2949, 1.547249, 1099.657, 717.5889, 7.664096, 5499.573, 706.5887, 7.773504, 5488.708, 487.4576, 1.681347, 754.0533, 718.6838, 7.651968, 5499.902, 705.94, 7.774397, 5488.038, 99.94629, 100.0, 99.80187, 71.90383, 99.99681, 99.75781
39768.873320000006, 59.99289011750945, 59.9914678988691, 59.99245772758724, 27.336731256493735, 27.671022910650457, 27.875780687230314, 0.9999904461900151, 0.999983503915616, 0.999988141847268, 7911.888387272467, 7907.931958733134, 7914.426907538135, 187.70444397614324, 44.59770633034714, 35.42566656267081, 7911.148542572095, 7910.31263995498, 7915.685051359444, 284.4815930645184, 284.1594825090065, 284.59921056339044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.9455, 1.547428, 1099.755, 717.7445, 7.662438, 5499.761, 706.7245, 7.76743, 5489.269, 702.4211, 1.559997, 1096.932, 489.6344, 8.402561, 4331.643, 705.6418, 7.770185, 5488.716, 99.97628, 99.99935, 99.80348, 99.63653, 78.75604, 99.79552
39771.17648, 59.997124300897816, 59.99947877404027, 60.000257391093285, 27.94150822323676, 27.969511898148408, 27.931632929185305, 0.9999872375926636, 0.9999808933669911, 0.999987013845942, 7907.094023480333, 7907.999684066873, 7910.867736277523, 181.97905669680972, 51.86553904949551, 36.41831665322752, 7907.9274393122905, 7912.239147081348, 7914.975386828371, 284.4511529088774, 284.229064301271, 284.68435380790476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.2357, 1.54832, 1099.51, 717.7445, 7.666122, 5499.934, 707.0546, 7.763748, 5489.374, 702.6152, 1.560732, 1096.109, 716.9481, 7.671509, 5499.278, 700.7112, 7.817979, 5480.057, 99.94765, 99.99739, 99.79871, 99.64491, 99.9922, 99.62383
39773.462080000005, 60.004779025382625, 60.00223384208816, 60.001073591719695, 27.93857117333894, 27.97800381976254, 27.938662860818184, 0.9999886641745864, 0.9999799691255997, 0.9999880630809161, 7911.100809427783, 7911.8327405236705, 7915.954299476276, 183.94988998810572, 50.727825519848466, 36.89217302411953, 7909.36471220352, 7908.9846157790325, 7913.211554228584, 284.4804311803601, 284.2224409588295, 284.68607473173665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.1371, 1.547785, 1099.815, 717.6667, 7.663175, 5499.687, 706.6469, 7.767982, 5489.438, 702.7318, 1.560732, 1096.685, 716.7764, 7.672605, 5499.26, 706.3376, 7.770368, 5488.659, 99.98176, 99.99622, 99.80655, 99.64318, 99.98515, 99.7923
39775.88352, 60.00669123348726, 60.008453928692305, 60.0018863265543, 27.94545067472267, 27.947773834082252, 27.930289402058047, 0.9999888943421155, 0.9999785204910134, 0.9999898967302667, 7911.243387183117, 7917.7353001772535, 7908.551034935483, 183.49126476111428, 48.05167646048585, 39.58216241529317, 7911.519856372413, 7908.7190986219275, 7914.168520768183, 284.54886563868786, 284.2272571634816, 284.59858668506524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.354, 1.548142, 1099.695, 717.6278, 7.663175, 5499.577, 706.7051, 7.766141, 5489.076, 702.5764, 1.5611, 1095.988, 716.8145, 7.671875, 5499.21, 706.1587, 7.771833, 5488.537, 99.9227, 99.9909, 99.80755, 99.63388, 99.99224, 99.79222
39778.28372000001, 60.00912686315841, 60.00824643049323, 60.00894032394741, 27.959171154638803, 27.993405179872205, 27.947377642085062, 0.99998790011857, 0.9999832267796496, 0.9999877728399295, 7912.077291353514, 7916.295328662607, 7914.157736495189, 178.92010771773272, 52.85400126970626, 38.33051486427212, 7912.064146887751, 7912.13173691575, 7914.740284509058, 284.453082639151, 284.13750220474094, 284.6181973334214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 703.9664, 1.55885, 1097.842, 723.873, 7.597601, 5499.659, 712.1599, 7.705213, 5496.058, 696.1683, 1.57158, 1094.106, 723.0329, 7.60686, 5499.92, 712.8189, 7.709389, 5497.223, 99.7467, 99.99741, 99.92692, 99.39985, 99.99714, 99.95071
39780.61432, 60.00968447726369, 60.010248432507446, 60.00831500031947, 27.937967462917108, 27.978982124633692, 27.93036716007683, 0.9999877643675495, 0.9999821830094603, 0.9999907859967788, 7910.52117229727, 7921.120003309324, 7911.232055720917, 181.37600512766244, 48.38424115950738, 37.02743018488627, 7916.344963245961, 7917.103009427022, 7918.127592702573, 284.58475590839487, 284.1891416758564, 284.6585123690653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.1371, 1.547785, 1099.742, 717.5889, 7.663728, 5499.572, 706.6081, 7.766694, 5489.833, 702.4405, 1.560549, 1096.753, 716.8145, 7.671509, 5499.256, 706.3774, 7.771101, 5489.87, 99.94472, 100.0, 99.81373, 99.67264, 99.98507, 99.78482
39782.9366, 60.010458740982074, 60.01177929026382, 60.01203204198498, 27.96159449474556, 28.010055228743738, 27.975578529420048, 0.9999859682041954, 0.9999829220711232, 0.9999885544781363, 7912.574254125668, 7916.890892380525, 7919.634335425818, 178.34426210844958, 47.6719228491163, 38.11789561385012, 7918.362861506873, 7914.449459520066, 7918.848164712159, 284.5540795507865, 284.22220334748994, 284.638993151719, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.4723, 1.547785, 1099.685, 717.6667, 7.664649, 5499.689, 713.2664, 7.706133, 5496.547, 702.5182, 1.560916, 1096.831, 716.7382, 7.678449, 5498.6, 714.3497, 7.696205, 5498.547, 99.94222, 100.0, 99.95456, 99.71048, 99.97314, 99.96423
39785.31384, 60.01131269012029, 60.003413163551485, 60.002917523754775, 27.956642192677485, 27.99555481942468, 27.97090068465283, 0.9999875470474403, 0.999979329542503, 0.9999886652831742, 7915.134632035006, 7916.920499444667, 7918.450584609215, 178.05383933545454, 49.694849713902414, 37.290716420485296, 7916.4072517468885, 7911.556332188909, 7926.299755741563, 284.42612462189834, 284.063327448178, 284.5202204217785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.4656, 1.535827, 1100.415, 710.5849, 7.724513, 5496.585, 718.3328, 7.662508, 5499.823, 706.363, 1.555768, 1097.452, 714.8499, 7.688128, 5498.963, 713.1967, 7.719094, 5496.36, 100.0, 99.92752, 99.99538, 99.76699, 99.97974, 99.9239
39787.592520000006, 60.011083780659106, 60.005160330107, 60.00765228273801, 27.966552705336266, 27.991143385748373, 27.968600040971467, 0.9999882147662496, 0.9999838947545592, 0.9999885882943939, 7912.90485720778, 7920.919540528638, 7923.561007742085, 175.49740908553576, 45.89268718234689, 40.94622243351796, 7917.961379895708, 7915.43383403757, 7925.516977379311, 284.5664907938459, 284.1234448210366, 284.54339201659144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.354, 1.547785, 1099.512, 717.6667, 7.663175, 5500.088, 712.7617, 7.714969, 5495.437, 708.4603, 1.550252, 1098.687, 716.8336, 7.670596, 5499.484, 712.1827, 7.716348, 5495.095, 99.9604, 100.0, 99.9308, 99.87927, 99.98342, 99.90941
39789.93284, 60.001473145564844, 60.00440723440177, 60.004568434962536, 27.94413986683844, 27.991202369036234, 27.936469723118478, 0.999985405078996, 0.9999838907224954, 0.9999901996367543, 7905.3328056812215, 7909.8733722797, 7911.5959817084695, 181.50391829476757, 47.846711439159435, 36.445564502689194, 7911.8460815374465, 7912.108337882574, 7914.69326149553, 284.47663679549646, 284.24132939302393, 284.6386836686663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 706.4308, 1.55528, 1098.052, 722.7057, 7.610495, 5499.867, 706.6081, 7.76835, 5489.375, 715.2568, 1.538117, 1100.104, 723.0139, 7.606312, 5499.702, 706.1786, 7.772016, 5488.664, 99.81712, 100.0, 99.80914, 99.99001, 99.9991, 99.78575
39792.27048000001, 59.99399926916968, 59.997913655806414, 60.00026240738347, 27.958976273930237, 27.97268719505641, 27.95788418693436, 0.9999861501163821, 0.9999831210942292, 0.9999867190313589, 7919.286017158174, 7916.734590589456, 7917.779868797307, 180.0977899095742, 46.21973050184283, 44.03138118225752, 7917.905941498035, 7915.957819947094, 7921.356141207767, 284.4754696110722, 284.1773792794467, 284.5986704754419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.3146, 1.548499, 1099.207, 717.6083, 7.663912, 5499.808, 713.2469, 7.707054, 5495.43, 708.9651, 1.549701, 1098.94, 716.8527, 7.67297, 5498.993, 711.8845, 7.718728, 5496.521, 99.92654, 99.99929, 99.9155, 99.90222, 99.98896, 99.95216
39794.691600000006, 59.99369772793095, 59.99827008496673, 59.99243491665007, 27.96564940362953, 27.991703955530003, 27.966564521967225, 0.9999871841603218, 0.9999827500781314, 0.9999851290788407, 7910.28547903933, 7910.115146688338, 7921.8554809774405, 175.8754483813218, 50.41892971645143, 38.55085914228084, 7912.9937690029565, 7909.65445166093, 7917.053425939405, 284.37460912321285, 284.06853148852394, 284.54573250980525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.4131, 1.547606, 1099.653, 717.5889, 7.663543, 5500.148, 706.8216, 7.767982, 5489.522, 709.004, 1.549701, 1098.688, 716.8527, 7.672422, 5499.092, 712.6797, 7.710671, 5496.173, 99.93903, 99.99505, 99.8081, 99.89037, 99.98208, 99.93056
39797.031800000004, 59.99129559839316, 59.99578201102585, 59.99585969497823, 27.952772918176912, 27.983064299708385, 27.95704839507885, 0.9999867980190766, 0.9999823705316311, 0.9999885834558819, 7911.500376521983, 7914.117221835811, 7918.007446298011, 184.7888902379591, 48.60984124809511, 38.01444282988132, 7916.745628515146, 7917.661858486295, 7917.264925431964, 284.50834209098394, 284.2251103356931, 284.66514340498645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.6036, 1.535649, 1100.295, 711.0907, 7.724881, 5494.301, 700.3769, 7.820811, 5477.668, 702.4793, 1.560916, 1096.594, 710.1193, 7.731958, 5494.665, 718.326, 7.659763, 5499.42, 100.0, 99.89497, 99.59048, 99.68893, 99.89213, 99.99536
