TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39813.3634, 60.004102432958184, 60.007782730536306, 60.007079592668866, 22.917968510728038, 22.92945302814131, 22.908615226333552, 0.999997043188836, 0.9999911715272161, 0.999997492073393, 6475.398932632561, 6477.578099769243, 6476.749971423032, 137.97737411142543, 25.42886445317049, 11.167928092378133, 6476.795560788252, 6477.061530595266, 6477.784179861407, 284.2900053673967, 284.0507508419557, 284.51713087064786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.9467, 1.559385, 1097.412, 717.6667, 7.663543, 5499.922, 706.8216, 7.77332, 5489.899, 708.9846, 1.549885, 1098.77, 716.7192, 7.671509, 5499.791, 710.9898, 1.545933, 1098.891, 99.781, 100.0, 99.81495, 99.87541, 99.99479, 99.89265
39815.642920000006, 60.00608655640431, 60.00489924469325, 60.003288948102345, 22.892645297551176, 22.915363446842964, 22.88100290680826, 0.9999983505964792, 0.9999920057272177, 0.9999976797022321, 6468.597004616275, 6476.516405064658, 6475.2641226722335, 137.17712497823277, 26.238880894904014, 16.096235863981292, 6469.94176901324, 6472.345378075019, 6476.6682052766155, 284.2842857800075, 284.0803562003459, 284.63425166155446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.3146, 1.547963, 1099.465, 723.873, 7.597601, 5499.831, 712.9363, 7.714785, 5496.012, 713.9169, 1.541243, 1099.594, 720.5723, 7.639002, 5500.156, 709.7174, 1.547764, 1099.113, 99.94993, 99.99757, 99.93499, 99.96169, 100.0, 99.91799
39818.00088000001, 60.00530476391879, 60.00433251193905, 60.00788522468864, 22.91641762970222, 22.914189283707596, 22.909952743289843, 0.9999981636156607, 0.9999899162875784, 0.9999979784824803, 6471.224462652273, 6478.571008144179, 6475.901713318715, 140.68212733976134, 27.260345840310947, 12.913023593030175, 6473.96479735688, 6473.159108224439, 6483.483392144157, 284.2848823200411, 284.0264542878106, 284.59138816020163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.927, 1.557957, 1097.95, 719.0286, 7.643466, 5500.433, 709.9858, 7.72767, 5495.798, 713.6838, 1.539588, 1099.872, 716.7573, 7.672422, 5499.481, 712.2026, 1.543552, 1099.404, 99.80341, 100.0, 99.92219, 99.98841, 99.98208, 99.94444
39820.32232000001, 59.9993740388326, 59.998380319383145, 60.00011490584034, 22.90943316321014, 22.92359789514711, 22.898996308262017, 0.9999984848814688, 0.9999938811309442, 0.9999987680657055, 6478.961216898185, 6473.837614657856, 6479.938176294153, 143.46218434714046, 21.791415876993597, 6.436901863177354, 6473.943296838599, 6477.096653121449, 6475.349215226879, 284.3966562597666, 284.09138095192304, 284.4362373902393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 713.2126, 1.542252, 1100.284, 727.9781, 7.546394, 5496.233, 718.7793, 7.652384, 5500.281, 721.7037, 1.525247, 1100.241, 710.291, 7.729767, 5494.705, 718.485, 1.5311, 1100.053, 100.0, 99.94032, 100.0, 100.0, 99.91175, 100.0
39822.63212, 60.00130335873636, 60.00110199554138, 59.99862242522212, 22.905374667029967, 22.926962295740193, 22.896877123399307, 0.9999987613510395, 0.9999944669774774, 0.9999987590689977, 6475.845667286927, 6472.532378233678, 6482.173682687605, 143.50549209290102, 21.32561117149544, 6.180202417272966, 6474.734164036656, 6483.111325985797, 6479.190558716658, 284.31344322237646, 284.1038352175719, 284.4917994492239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.1766, 1.547785, 1099.287, 723.9119, 7.597417, 5499.826, 713.014, 7.709078, 5497.287, 715.1985, 1.537933, 1100.017, 716.7573, 7.671875, 5499.092, 712.0833, 1.544285, 1099.273, 99.96382, 99.99543, 99.94007, 100.0, 99.98812, 99.95061
39825.00288, 59.99682336711293, 59.9935005801547, 59.99689999900696, 22.90912958561883, 22.93260443848352, 22.925475893767324, 0.999997972344108, 0.9999924874455651, 0.999997327444424, 6473.10804406444, 6469.144305095544, 6484.2321553844995, 139.61916854607853, 26.856489823348966, 11.532892371848902, 6476.361433980065, 6476.56994029422, 6480.519263101048, 284.1563897908118, 283.92419284518735, 284.5581666384802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.6628, 1.535827, 1100.301, 723.8925, 7.597417, 5499.884, 713.014, 7.709263, 5496.66, 715.1791, 1.53775, 1099.919, 716.7955, 7.672057, 5499.476, 718.485, 1.531283, 1100.199, 100.0, 99.99652, 99.93786, 100.0, 99.98214, 100.0
39827.3282, 59.987842707529424, 59.991000311436835, 59.98912631353703, 22.895609493603374, 22.925408781337232, 22.895377756092294, 0.9999989075086445, 0.9999945682298276, 0.9999987894173002, 6477.071872214423, 6482.513714046713, 6476.176433640622, 140.409512104216, 21.65446194440983, 10.949459076247535, 6476.604597728486, 6477.353076329838, 6475.814153866001, 284.26547216213044, 284.11575407398294, 284.51398019683404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 722.8335, 1.522978, 1100.693, 717.6862, 7.663359, 5499.809, 706.841, 7.767798, 5490.529, 709.0428, 1.549517, 1098.654, 722.9757, 7.607042, 5499.969, 724.8271, 1.518099, 1100.015, 100.0, 99.99512, 99.82639, 99.89164, 99.99409, 100.0
39829.67768, 59.988635711045006, 59.98291122122582, 59.98998584913849, 22.917389486393773, 22.900171055178326, 22.895849111872355, 0.9999977065322622, 0.9999931811996102, 0.9999975865602352, 6470.1451183613935, 6479.282540966611, 6478.885031888267, 143.95407530687498, 21.84219947825318, 10.598065473012639, 6472.078128609833, 6472.547246823723, 6477.029578116237, 284.3642526461148, 283.965037127982, 284.4365792306721, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.6628, 1.536184, 1100.605, 723.8925, 7.597417, 5499.774, 713.0528, 7.709263, 5497.122, 715.315, 1.538117, 1099.978, 716.7573, 7.67224, 5499.365, 720.3141, 1.525973, 1100.171, 100.0, 99.99852, 99.94626, 99.99659, 99.98907, 100.0
39832.02204, 59.983749017748224, 59.976203352774945, 59.98653253029135, 22.864099164339127, 22.9009912456816, 22.85656422871584, 0.99999833219504, 0.9999945160530761, 0.9999987460716054, 6461.276702506189, 6460.415410393122, 6466.145143286459, 144.35601080750894, 20.570920064734082, 7.161036842639078, 6464.838063458709, 6461.638428160075, 6463.505045268006, 284.35009810860373, 284.0684777062063, 284.39050527368596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.6431, 1.53547, 1100.358, 717.6278, 7.664096, 5499.797, 705.3463, 7.771847, 5485.017, 707.3146, 1.553378, 1097.331, 713.5909, 7.707669, 5496.124, 729.3799, 1.505647, 1098.742, 100.0, 99.9949, 99.81072, 99.8364, 99.94418, 99.91702
39834.509040000004, 59.97874090328269, 59.98134413889429, 59.967818437842396, 22.90060269515824, 22.94093219086065, 22.909149591715682, 0.9999978088495926, 0.9999920976682953, 0.9999993385653877, 6466.878694414225, 6472.833114502403, 6476.655878211208, 137.88304896124896, 22.049230033620233, 11.648318158338952, 6471.182973139675, 6480.69713016429, 6475.319660569497, 284.2620791080573, 283.9945064033495, 284.5427385050169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 712.9169, 1.541538, 1100.436, 715.4099, 7.680858, 5499.413, 706.2781, 7.771295, 5489.324, 708.9846, 1.549149, 1098.639, 716.7573, 7.672422, 5499.307, 724.6483, 1.517366, 1100.202, 99.98679, 99.98792, 99.80857, 99.87488, 99.98807, 100.0
39836.81184, 59.97951231222903, 59.976518297833294, 59.97886422661938, 22.89734378221315, 22.885406530745815, 22.894689695418233, 0.9999990818568404, 0.9999930166836971, 0.9999983260084357, 6472.68050132774, 6473.689661781761, 6477.568456010696, 143.09231170950844, 22.566715252809445, 10.485917376514863, 6465.914585537992, 6476.982546580428, 6469.815446527445, 284.3272622922322, 284.06385158305403, 284.5480107959319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.7878, 1.547785, 1099.597, 717.7056, 7.663359, 5499.805, 706.9187, 7.765589, 5489.014, 702.557, 1.560549, 1096.346, 716.7382, 7.672422, 5499.248, 724.4494, 1.517366, 1100.007, 99.96921, 99.99406, 99.79906, 99.66646, 99.9861, 99.99919
39839.18868000001, 59.98081476106393, 59.98012491142898, 59.97888010324742, 22.87512821997994, 22.91621855312107, 22.892876252341377, 0.999998150866134, 0.9999891840095675, 0.9999990308968026, 6471.58281803161, 6477.077735853758, 6473.255155073283, 140.5939191382315, 21.86002951496448, 11.782989877999626, 6474.416168452348, 6480.716185000327, 6475.090124066977, 284.24394640351994, 283.92145020225, 284.4703253637772, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.651, 1.559564, 1097.481, 723.8925, 7.597601, 5499.884, 713.014, 7.708342, 5496.668, 696.3431, 1.571397, 1093.767, 723.0139, 7.607225, 5500.082, 718.3061, 1.531466, 1099.829, 99.72643, 99.99549, 99.94416, 99.45838, 100.0, 100.0
39841.552560000004, 59.97681288522096, 59.9756593459811, 59.98634399913078, 22.88706511915618, 22.927845864691463, 22.87365032244006, 0.999998973792041, 0.999993203299306, 0.9999979942558807, 6475.912906592164, 6470.491239205477, 6474.695614557, 143.09197310500394, 23.530541259066013, 9.51807541258183, 6481.1771321009455, 6472.246217864255, 6473.75515169444, 284.28867151511866, 284.21749672972527, 284.4210851027869, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.2554, 1.547071, 1099.527, 717.6278, 7.663728, 5500.148, 706.7828, 7.767982, 5488.551, 702.5958, 1.560916, 1096.835, 716.7764, 7.672422, 5499.149, 724.4494, 1.518099, 1100.294, 99.92244, 99.99726, 99.80618, 99.72325, 99.98312, 99.99662
39843.83828, 59.98016770353801, 59.98918881837206, 59.98144355262337, 22.894060583374504, 22.924611670318317, 22.89426727253383, 0.9999972149483382, 0.9999911714167726, 0.9999986001805705, 6473.141387139067, 6469.217922602223, 6472.445683117339, 137.46599587897663, 27.42131468829166, 12.135590421476763, 6466.670967989319, 6476.78168565981, 6475.6968605859365, 284.2874314515776, 284.0041123112615, 284.41332786411743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.9073, 1.559207, 1097.302, 723.8925, 7.597417, 5499.89, 713.0723, 7.709078, 5496.834, 702.5764, 1.560916, 1096.961, 716.7955, 7.672057, 5499.109, 725.4435, 1.515718, 1100.04, 99.7533, 99.9966, 99.94103, 99.70303, 99.98487, 100.0
39846.29976, 59.98574417836621, 59.98277954888765, 59.982157063715505, 22.889835404262676, 22.921568781712704, 22.89586564441538, 0.9999988477341225, 0.9999927232588552, 0.9999990123280156, 6468.1437908652715, 6473.39625472125, 6482.826666375389, 141.50507639488978, 28.085638727993114, 9.81218035292568, 6477.729712058975, 6478.751737493734, 6473.1387490711395, 284.13195913429433, 283.9962310037221, 284.42693858948337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 697.5789, 1.569201, 1094.638, 730.1377, 7.525764, 5495.07, 718.4105, 7.661956, 5499.719, 706.4019, 1.554113, 1097.598, 714.0296, 7.693972, 5498.854, 725.9008, 1.517, 1100.175, 99.51163, 99.90896, 99.99631, 99.83521, 99.96864, 100.0
39848.58728, 59.98467258790539, 59.982636456732386, 59.982824778922115, 22.91657497412949, 22.944542979077298, 22.90253990189539, 0.9999983440056568, 0.999994019003927, 0.99999837032818, 6473.568032853693, 6469.80313351402, 6478.37349956959, 141.47667578325763, 23.864580027964053, 14.441901872862672, 6479.921248596199, 6474.388899284964, 6473.675168571858, 284.1922509002057, 283.90938759950586, 284.3220028634011, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.7101, 1.559028, 1097.239, 723.8925, 7.597785, 5500.002, 712.9363, 7.710183, 5496.898, 708.1301, 1.550068, 1098.732, 716.7764, 7.672422, 5499.476, 724.8271, 1.518648, 1100.058, 99.74761, 99.99754, 99.9422, 99.92282, 99.98602, 100.0
39850.930400000005, 59.98598561534061, 59.98869924387224, 59.98837516084312, 22.90828128371727, 22.918145428254956, 22.883594539950064, 0.9999983172264404, 0.9999936562592276, 0.9999991298767995, 6472.109450904088, 6482.795299924687, 6472.90561594209, 142.1419062924317, 24.673451257219085, 7.75001734201669, 6472.737119176796, 6477.1814349949755, 6472.745199067695, 284.2642918821083, 283.9891964341777, 284.2936925497661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 707.7714, 1.551354, 1099.191, 718.4644, 7.655254, 5499.884, 706.7051, 7.76835, 5489.144, 715.3344, 1.53775, 1099.915, 722.9948, 7.607042, 5499.916, 718.7833, 1.531466, 1100.377, 99.88973, 99.99649, 99.80925, 100.0, 99.99507, 99.99412
39853.228800000004, 59.98818544947383, 59.984631908769174, 59.98773067854018, 22.88869468179376, 22.922585157498233, 22.921948897938876, 0.9999979743851727, 0.9999944131060529, 0.9999978438929408, 6474.362630455291, 6476.284935062789, 6478.672330615489, 141.0373759018006, 21.943838430049254, 13.219855454030949, 6469.2470600489205, 6480.789021040977, 6476.177994072467, 284.2508396448301, 283.9900143741615, 284.4663607214042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.9073, 1.559028, 1097.272, 723.873, 7.597785, 5499.996, 712.9557, 7.710183, 5496.612, 708.8875, 1.549333, 1098.334, 716.7955, 7.672057, 5499.532, 724.688, 1.518099, 1100.167, 99.78012, 99.99556, 99.94714, 99.87933, 99.99008, 100.0
39855.570080000005, 59.98414776999815, 59.98391442607847, 59.98871452485874, 22.883915476070747, 22.93799838816138, 22.90170156960179, 0.9999987167277802, 0.9999931683203385, 0.9999979587437362, 6466.484247904582, 6471.442090269393, 6477.929528216896, 140.50901097586353, 24.312698888724753, 9.449708529483814, 6468.515499523109, 6469.547630851356, 6477.617371502412, 284.22324519196593, 284.0164930396785, 284.48966060146324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.3146, 1.548142, 1098.81, 717.6667, 7.663359, 5499.863, 706.6857, 7.767614, 5489.314, 709.004, 1.549885, 1098.417, 716.7573, 7.672605, 5499.472, 724.6483, 1.517916, 1100.0, 99.95562, 99.99201, 99.80229, 99.85912, 99.98504, 99.99503
39857.875960000005, 59.986491619007204, 59.988014359338116, 59.98777975032452, 22.86910551079711, 22.9245748441344, 22.874017901522322, 0.9999988169804861, 0.9999950892609788, 0.9999990949206011, 6465.680085422696, 6473.2180963862975, 6473.892497890044, 144.37229324489863, 25.328922139131464, 6.226220830179045, 6468.505737323048, 6472.811133022857, 6476.4763574002445, 284.2262178502133, 284.0060667880928, 284.2883655252629, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.7022, 1.535292, 1100.39, 711.0518, 7.72046, 5495.356, 700.3187, 7.820627, 5477.506, 702.5958, 1.560181, 1096.182, 710.7678, 7.728123, 5492.752, 730.9904, 1.5029, 1098.707, 99.98975, 99.90154, 99.58746, 99.68761, 99.91302, 99.8772
39860.16348, 59.99080952138365, 59.985011960939076, 59.98916913567895, 22.882137658511507, 22.930238580661403, 22.904048364032292, 0.9999968358095928, 0.9999947530870901, 0.9999991007909512, 6472.438596680275, 6474.266081861762, 6476.539237720565, 144.1887460119267, 22.944749703409343, 10.836805937483632, 6469.937356480945, 6470.098477756689, 6472.9470077820515, 284.21330040419986, 283.7211801286412, 284.31513016499474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.078, 1.547071, 1099.214, 717.6667, 7.663728, 5499.808, 707.1322, 7.767062, 5489.079, 709.0234, 1.548781, 1098.886, 716.7573, 7.672605, 5499.313, 724.4892, 1.517916, 1099.729, 99.89472, 99.9951, 99.8022, 99.89736, 99.98599, 99.98545
39862.471000000005, 59.99514210777174, 59.98837484190179, 59.99335554911718, 22.89739211242903, 22.926062883943878, 22.893237064193723, 0.9999986171927723, 0.9999918341598215, 0.9999986087728193, 6470.306753977477, 6483.577827770421, 6477.606598390088, 138.86882420736038, 25.80639182825871, 7.966584089191883, 6478.954749944897, 6478.39921289532, 6478.399716254277, 284.2701458799764, 284.0898101066834, 284.46242488922616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.4065, 1.535292, 1100.096, 717.6083, 7.663359, 5499.92, 706.841, 7.762644, 5490.699, 701.6055, 1.562571, 1096.009, 719.1417, 7.641559, 5500.382, 720.6322, 1.525973, 1099.759, 100.0, 99.99619, 99.81948, 99.63582, 100.0, 100.0
39864.83224, 59.99251195935623, 59.9902188336116, 59.98937269275832, 22.88739197849802, 22.901654678302886, 22.899315008023805, 0.999998212218405, 0.9999931245592643, 0.9999984580004996, 6468.030181125978, 6471.157965911325, 6470.4902259053415, 135.99563041234433, 28.93552170498333, 11.535986040569114, 6475.87805805543, 6470.770151887726, 6475.135732659873, 284.25454998149223, 284.0361720810856, 284.4884032113384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 722.3209, 1.522978, 1100.156, 722.0052, 7.622468, 5500.46, 709.2287, 7.750495, 5491.309, 701.5667, 1.562571, 1096.749, 716.9481, 7.671692, 5499.199, 724.6483, 1.517366, 1100.12, 100.0, 100.0, 99.85255, 99.6511, 99.98902, 99.96402
39867.15316, 59.992018145217074, 59.9882703580466, 59.993519503319966, 22.90943758293453, 22.922946925345393, 22.908245065491165, 0.9999977540114587, 0.9999926792860816, 0.9999985866795894, 6480.118278145613, 6481.055095748308, 6478.941630869103, 139.11886934625545, 25.57969190718677, 10.433010188912021, 6473.415792321152, 6475.696431137549, 6478.011803789576, 284.3588150113644, 283.9679306285443, 284.31235496599476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.4854, 1.535649, 1100.278, 723.0364, 7.606811, 5499.879, 712.9557, 7.708894, 5497.003, 702.7318, 1.560549, 1096.53, 716.7764, 7.672057, 5499.251, 724.5687, 1.517733, 1100.284, 99.99773, 99.99715, 99.94009, 99.68315, 99.9891, 100.0
39869.43164, 59.987746005655964, 59.9949027729503, 59.98899515864323, 22.891760262534458, 22.912998111011717, 22.89679467409845, 0.9999968445894059, 0.9999935148194316, 0.9999976388175242, 6475.707087352484, 6473.744100221333, 6476.850205480865, 141.34627498371628, 21.533099481966474, 9.902391764720505, 6473.175281898704, 6472.912499998769, 6470.685446863899, 284.25694282527655, 283.9531294769638, 284.4127286762637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.4723, 1.547963, 1099.167, 730.1766, 7.525027, 5494.756, 719.3617, 7.64631, 5500.47, 709.1011, 1.549885, 1098.693, 710.3864, 7.733967, 5494.411, 731.1693, 1.503083, 1099.141, 99.97334, 99.90434, 100.0, 99.89031, 99.89007, 99.87187
39871.856960000005, 59.99333501750782, 59.98820865249302, 59.99217793242918, 22.90728494939451, 22.90157355891063, 22.900211634475284, 0.9999976967194852, 0.9999944575502805, 0.9999980997684743, 6474.660774923097, 6476.116519636797, 6471.35384653734, 138.6144849991415, 22.199057827176375, 10.544668894467804, 6476.279910928299, 6481.37059470142, 6474.444222780915, 284.3035274019772, 284.02016100713786, 284.47275018503854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.5839, 1.535649, 1100.463, 723.8536, 7.597233, 5499.774, 713.0528, 7.70871, 5497.174, 702.7123, 1.560365, 1096.651, 716.7764, 7.672605, 5499.417, 724.3898, 1.518465, 1099.94, 100.0, 99.99553, 99.94323, 99.69419, 99.98517, 99.99311
39874.169480000004, 59.99384565108381, 59.99358845963866, 59.99091015789838, 22.895484802273582, 22.922893471314477, 22.912995433250625, 0.9999965965267443, 0.9999940114590216, 0.9999983040854802, 6468.557292234513, 6473.394644363394, 6480.017209507809, 140.91792152877315, 22.418318801448322, 14.659947003131492, 6475.640217194667, 6473.458587549007, 6472.8678664757235, 284.199524265377, 283.91487656851854, 284.59174961883707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.2554, 1.547963, 1099.602, 723.8925, 7.597601, 5499.771, 713.0917, 7.709263, 5497.173, 708.9651, 1.550252, 1098.741, 716.7573, 7.672057, 5499.422, 724.5886, 1.518465, 1100.151, 99.96242, 99.99543, 99.94103, 99.88418, 99.98408, 99.99227
39876.47808, 59.98945140924392, 59.99153429216221, 59.99413874258514, 22.922511405925345, 22.94272148847834, 22.87100495468611, 0.9999977430270443, 0.9999927311898952, 0.9999989861797653, 6473.4695348385485, 6477.056546139589, 6481.009288041706, 142.80600320172834, 23.29442708311143, 11.39415760151087, 6476.461018382823, 6477.047350612023, 6480.209168033035, 284.29872758455156, 284.1359836722678, 284.4602146621953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.8679, 1.559385, 1097.696, 717.6667, 7.664096, 5499.979, 706.6857, 7.76651, 5489.132, 715.3538, 1.537933, 1100.283, 722.6705, 7.616173, 5500.17, 720.4731, 1.52579, 1100.437, 99.7724, 99.99822, 99.80644, 100.0, 99.99748, 100.0
39878.84932, 59.99081158976948, 59.99554429545956, 59.99352102031356, 22.884510125132827, 22.93307031181289, 22.871398019762, 0.9999985217961709, 0.9999915470773751, 0.9999982359084127, 6473.8816114463225, 6473.848596930816, 6473.691521998205, 139.9505661595872, 20.831345324235116, 12.78311268042944, 6471.6658207649825, 6473.363482912315, 6469.438814345558, 284.30632905265253, 284.0074817518185, 284.4692426356882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.4526, 1.548142, 1099.527, 723.8536, 7.59797, 5500.144, 711.1116, 7.726197, 5495.51, 708.9651, 1.550068, 1098.867, 716.7382, 7.672422, 5499.142, 724.5687, 1.518282, 1100.053, 99.95084, 99.9971, 99.91294, 99.89689, 99.98299, 100.0
39881.162480000006, 59.99524312889865, 59.994550810971774, 59.994386794944795, 22.86365352994267, 22.88498291585744, 22.86313422237421, 0.9999993124628236, 0.999992376505196, 0.9999992137812691, 6466.26715614648, 6466.895595885376, 6458.792689178014, 140.3555727758826, 24.49045775280024, 11.604692624863674, 6462.011991453246, 6466.411259791176, 6460.971997873502, 284.1669484097006, 284.0204337922246, 284.53283087654165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 702.9413, 1.561884, 1096.43, 715.2737, 7.69412, 5497.898, 702.551, 7.807926, 5480.038, 703.2755, 1.559813, 1096.821, 710.1765, 7.728671, 5494.3, 730.8114, 1.504365, 1099.232, 99.71785, 99.96039, 99.63565, 99.7289, 99.89497, 99.89437
39883.502360000006, 59.996948039374935, 59.98961250671101, 59.99066587924686, 22.88933655299192, 22.92384516258806, 22.90901799801246, 0.9999973643107254, 0.999993264107468, 0.9999992964799889, 6469.8491892679685, 6469.46087335879, 6471.413736741861, 140.61565638658158, 23.125360462900744, 9.656012561539683, 6468.169705925358, 6470.022074282635, 6472.565516459517, 284.24050417415975, 283.92701461344615, 284.3822497103993, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 702.2907, 1.561527, 1097.088, 716.7912, 7.666122, 5500.151, 706.7828, 7.76743, 5489.598, 708.6933, 1.55062, 1098.998, 716.7382, 7.672422, 5499.361, 724.5687, 1.518282, 1100.345, 99.76045, 99.99598, 99.80312, 99.90747, 99.98307, 100.0
39885.775960000006, 59.998235123600615, 59.99801750089923, 59.99910494482255, 22.87659134176117, 22.90979033370623, 22.89903101352012, 0.9999984031536259, 0.9999938096395898, 0.9999987960556335, 6470.27973345417, 6471.73942708083, 6475.309660214323, 141.11458043137918, 22.535621141164427, 11.730993152602878, 6466.081364224848, 6471.413363146784, 6473.478137640828, 284.33010853671243, 284.00019404915105, 284.42409814230746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.8481, 1.559207, 1097.424, 717.6667, 7.663728, 5499.807, 706.6857, 7.76743, 5489.369, 708.9263, 1.550068, 1099.032, 716.7192, 7.673153, 5499.143, 731.1295, 1.503266, 1099.218, 99.7858, 99.99508, 99.80531, 99.91058, 99.98302, 99.90531
39888.144960000005, 59.995074699502474, 60.00168359753676, 59.99390896630316, 22.90301293526433, 22.931841580136105, 22.89729436834222, 0.9999978891784115, 0.9999862841612214, 0.9999962036018492, 6473.679826952168, 6476.187669219726, 6478.430607732987, 142.7611955775551, 27.014604296353014, 17.753367881661234, 6474.012347537643, 6474.397487451924, 6480.346827069803, 284.19572950251245, 283.83130979759306, 284.3246851918081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.3737, 1.547785, 1099.287, 723.8925, 7.597601, 5499.997, 712.9946, 7.709447, 5496.952, 715.1597, 1.538485, 1100.308, 722.9948, 7.607225, 5500.079, 737.1535, 1.487701, 1096.772, 99.95473, 99.99447, 99.94118, 100.0, 100.0, 99.71935
39890.49164, 60.00320191190151, 59.99774892769689, 59.992514454036886, 22.906681260671885, 22.921616680546332, 22.900431020086973, 0.9999974279029457, 0.9999936556459579, 0.999997819694453, 6472.791458730812, 6474.2493655136295, 6471.881995965059, 136.76031079729137, 18.093440805679563, 14.289982541765312, 6470.507208427517, 6485.341240293131, 6477.300269329668, 284.1486010602768, 283.91653983028687, 284.5065111343735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 704.2424, 1.558671, 1097.749, 717.6278, 7.663728, 5499.865, 706.6663, 7.76743, 5489.59, 708.9263, 1.550252, 1099.036, 716.7001, 7.67297, 5499.419, 731.0897, 1.503449, 1099.162, 99.79396, 99.99914, 99.80933, 99.91491, 99.98307, 99.92239
39892.801600000006, 60.00136393950857, 60.00396754391032, 59.99944922363736, 22.897410342392067, 22.94497177759456, 22.906674537588703, 0.9999978356149376, 0.9999928310863375, 0.9999975316557261, 6466.880604131538, 6476.7718500940655, 6474.177676474761, 140.91745804570746, 23.884740521409526, 12.041593768637085, 6470.397592869378, 6474.0610072581185, 6478.206932007912, 284.2518818876028, 283.9876752952842, 284.4026779958132, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.2554, 1.547963, 1099.66, 723.873, 7.597785, 5499.944, 712.9752, 7.708894, 5496.953, 708.8486, 1.550252, 1098.844, 715.8417, 7.685571, 5498.329, 728.1473, 1.510041, 1099.788, 99.94564, 99.99758, 99.94213, 99.89349, 99.97054, 99.97931
39895.09292, 60.00440600458184, 60.00232072023655, 59.997357966346414, 22.9021030672333, 22.91958868388368, 22.91710672046347, 0.9999981218506074, 0.9999924628818255, 0.9999985084565964, 6477.750779892067, 6475.912230111771, 6476.8074349514445, 143.33912397811036, 26.2343039251669, 12.083657175424833, 6479.483480410948, 6474.999749404282, 6476.3977522948, 284.30923014915857, 283.97247051069905, 284.39036226802756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.4262, 1.536184, 1100.311, 730.1571, 7.527975, 5495.815, 717.8669, 7.661404, 5499.789, 705.1202, 1.556136, 1098.096, 714.5256, 7.694703, 5498.905, 729.8372, 1.503999, 1099.151, 100.0, 99.90604, 99.99475, 99.81978, 99.96652, 99.9214
39897.4366, 60.00292572064887, 60.00040753439234, 59.99422157715411, 22.883522122972234, 22.92632108797966, 22.902897980158624, 0.9999972075884458, 0.9999908437686205, 0.9999980436786928, 6473.284581786561, 6474.497008879772, 6478.222134012049, 135.42375279310045, 24.787841789769658, 21.006262637047712, 6481.1937506784225, 6479.640318477124, 6469.139365578349, 284.1907731810065, 283.9834790998807, 284.46133514097403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 711.8918, 1.54368, 1100.1, 723.8925, 7.597417, 5499.884, 713.0334, 7.709447, 5496.842, 702.8094, 1.5611, 1097.03, 716.7382, 7.671875, 5499.424, 724.4892, 1.518465, 1100.011, 99.99025, 99.99649, 99.93896, 99.71799, 99.98812, 100.0
39899.73176, 60.00113525646548, 59.99936720762329, 59.996303222336756, 22.90446503919776, 22.91133747324046, 22.888849116300822, 0.9999984486330437, 0.9999898939263636, 0.9999987558775832, 6471.917574067844, 6469.948786156604, 6476.167724325014, 141.93437445580184, 27.92247911315843, 12.341170527107352, 6471.483207082463, 6466.4724344742135, 6474.8273361247275, 284.24109230074805, 283.8464049194447, 284.38546693424007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 720.7043, 1.525655, 1100.927, 718.9313, 7.65507, 5500.112, 706.8216, 7.767246, 5489.368, 696.5372, 1.571029, 1094.096, 722.9757, 7.607042, 5499.908, 718.5447, 1.5311, 1100.221, 100.0, 100.0, 99.80529, 99.45917, 99.99692, 100.0
39902.00856, 60.0012057893131, 59.99822238011448, 59.99798482009604, 22.90042201611415, 22.93791501965155, 22.895851142442204, 0.9999968893464254, 0.9999948796527252, 0.9999978210895708, 6473.392499789541, 6479.638741306047, 6480.079786929891, 137.87656937255178, 22.946979778634613, 15.237314441539183, 6476.173544879224, 6477.463646929799, 6478.573803542638, 284.20080825186045, 283.89975263753433, 284.3909841887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.8205, 1.535649, 1100.673, 723.873, 7.597417, 5500.002, 712.9946, 7.708526, 5496.776, 702.7512, 1.560916, 1096.85, 716.7573, 7.672422, 5499.364, 724.6284, 1.518099, 1100.417, 100.0, 99.99863, 99.94431, 99.71221, 99.98498, 100.0
39904.34212, 60.005508360389236, 59.98987247041195, 59.99297941257525, 22.915378424169585, 22.92605842355183, 22.91139550040364, 0.9999980024173083, 0.9999948461304983, 0.9999981375881853, 6474.278357564843, 6473.25738004176, 6475.03189214259, 140.72890390064822, 27.642076732651844, 13.969323308383991, 6468.873582021455, 6473.766262830218, 6471.63870849022, 284.1377214603837, 283.8677289124797, 284.4635433477773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.4656, 1.536006, 1100.668, 717.6278, 7.663175, 5500.204, 706.7245, 7.767062, 5489.371, 702.79, 1.561284, 1096.879, 716.7192, 7.672788, 5499.256, 724.5289, 1.518282, 1100.025, 100.0, 99.99728, 99.80323, 99.71486, 99.98507, 100.0
39906.8128, 59.994178415603606, 59.99758945955532, 59.99535313275133, 22.858754351671763, 22.92649956431122, 22.891950549390707, 0.9999994062805817, 0.999991375818887, 0.999999137113566, 6475.620406017368, 6475.759610767707, 6471.092266274919, 141.9650462407526, 25.793766187974597, 10.05777492947891, 6474.752424609868, 6472.220505393058, 6474.518426672583, 284.28881467256844, 284.00697811378654, 284.36573650656777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.3343, 1.54832, 1099.324, 711.6549, 7.72746, 5495.657, 700.3575, 7.821363, 5477.672, 708.9069, 1.550068, 1099.095, 710.5389, 7.732689, 5495.362, 730.2349, 1.505097, 1099.28, 99.95315, 99.91963, 99.59264, 99.90089, 99.88606, 99.95379
39909.131160000004, 59.98944719522998, 59.996428792580694, 59.984727048367674, 22.87928310830957, 22.92097851203433, 22.917580740573047, 0.9999975344550006, 0.9999938542965741, 0.9999987416328523, 6472.121842648032, 6474.945290306114, 6472.892539258916, 144.52435888971695, 23.50535486808889, 13.629993997906695, 6472.276567662725, 6474.628066217774, 6477.4358615515275, 284.20010261117693, 284.0113552368781, 284.3312417538877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.6825, 1.535649, 1100.678, 717.6278, 7.663728, 5500.031, 706.7051, 7.767246, 5489.295, 703.7415, 1.558526, 1097.666, 716.7573, 7.672788, 5499.521, 728.366, 1.50876, 1099.374, 100.0, 99.99915, 99.80325, 99.76753, 99.9899, 99.96568
39911.48432, 59.98912237079543, 59.995832704449185, 59.9915972480626, 22.917929684267744, 22.949640094866183, 22.900029742034707, 0.9999975709279314, 0.9999924779672584, 0.9999979748521234, 6472.354444395884, 6479.19572540089, 6475.5700615291225, 141.833404123533, 28.702795090577695, 12.324167179288906, 6474.3012827189405, 6476.2433543130865, 6477.428404170253, 284.26751607709247, 283.97467682661625, 284.4680467069092, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.2554, 1.547428, 1099.605, 717.6667, 7.66078, 5500.396, 708.394, 7.748654, 5493.763, 712.1304, 1.543633, 1099.71, 721.1445, 7.626948, 5500.207, 737.0541, 1.48825, 1096.742, 99.93334, 100.0, 99.88519, 99.9722, 100.0, 99.71976
39913.80036, 59.99074342140457, 59.99144702040411, 59.99347032647802, 22.90075551700054, 22.928303212129258, 22.907673976893857, 0.9999980994185573, 0.9999937546133353, 0.9999980425528424, 6470.671578946794, 6468.361467858258, 6469.881300547813, 137.9404819466704, 24.005672704699236, 12.661753821722414, 6468.1372733509115, 6472.929197295079, 6474.278001197594, 284.181420842813, 283.89747171891963, 284.4627651392558, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 706.4308, 1.553496, 1098.509, 719.9625, 7.639782, 5500.322, 707.8893, 7.762644, 5489.648, 708.9457, 1.549333, 1099.187, 716.7192, 7.67297, 5499.421, 731.0699, 1.503815, 1099.213, 99.88127, 100.0, 99.80648, 99.87894, 99.98691, 99.92706
39916.103, 59.98487988450728, 59.986624895069156, 59.99004585615675, 22.915340480939523, 22.936943452823837, 22.894058411080618, 0.9999972110416262, 0.9999913578018873, 0.9999965210777734, 6475.470180115851, 6474.145859013698, 6481.028004220878, 140.70714190139097, 26.940082165768217, 17.271730361439495, 6469.157337005589, 6473.9531110335965, 6477.121570462504, 284.11051766726405, 283.7936297748172, 284.28357918917237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 704.065, 1.559207, 1097.614, 723.873, 7.597601, 5499.779, 713.0334, 7.709263, 5497.123, 708.9651, 1.549517, 1099.017, 716.7382, 7.672605, 5499.316, 731.05, 1.503266, 1099.129, 99.78167, 99.99457, 99.94107, 99.90926, 99.98697, 99.9194
39918.382320000004, 59.989335281442656, 59.98716460541756, 59.98870427758466, 22.905141008328066, 22.91081053441024, 22.886992259034454, 0.9999988744479776, 0.9999936139219882, 0.9999980606354455, 6473.994781311673, 6476.963527494421, 6472.494388646075, 142.00558075850438, 25.137376105929434, 12.461156164379645, 6474.785770147355, 6470.742632415083, 6470.709918895566, 284.26924043020165, 284.0614571127302, 284.4144733741914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 697.5197, 1.569201, 1094.681, 730.1377, 7.525396, 5494.585, 719.3229, 7.646678, 5500.581, 702.7318, 1.560181, 1096.947, 710.6915, 7.731045, 5494.256, 724.8073, 1.517183, 1100.455, 99.53702, 99.9084, 100.0, 99.66028, 99.89405, 99.99077
39920.673800000004, 59.986873644841985, 59.98924554393007, 59.9835762111049, 22.890089813199335, 22.944734761891194, 22.884856354840515, 0.9999981234881236, 0.9999910836282341, 0.999997918494557, 6472.0189045444, 6473.728776642175, 6476.363099385952, 139.05464094796085, 25.773606077711975, 9.796088646165572, 6470.852243280304, 6479.669387838081, 6472.733447171872, 284.33243302571316, 284.0163008887557, 284.47593862759385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 704.065, 1.558314, 1097.454, 723.873, 7.597785, 5499.833, 713.0528, 7.709631, 5497.002, 708.9263, 1.549517, 1098.645, 716.7573, 7.67224, 5499.416, 731.1295, 1.503083, 1099.226, 99.76716, 99.99351, 99.9441, 99.87627, 99.98798, 99.88062
39922.98408, 59.98869717334184, 59.98861503743174, 59.985295033377774, 22.91507479853661, 22.932638629912564, 22.906512602410626, 0.9999972698597752, 0.9999927851644275, 0.9999980498655674, 6474.182294700233, 6475.713278285153, 6476.112967547153, 136.43609710811575, 28.90033680979832, 10.137043915017557, 6474.191209839292, 6478.835586258647, 6479.5229810807505, 284.1873687649875, 283.9226276248544, 284.3176683588009, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.8679, 1.557957, 1097.192, 723.873, 7.597785, 5499.884, 713.0334, 7.70871, 5497.173, 708.9069, 1.549333, 1098.412, 716.7573, 7.67224, 5499.417, 724.6284, 1.518099, 1100.242, 99.73213, 99.99649, 99.93603, 99.89204, 99.988, 99.98662
39925.264480000005, 59.985786660872726, 59.99567697710647, 59.990200130425556, 22.891221565961533, 22.927584343723257, 22.904228643636305, 0.9999987123290838, 0.9999899848722961, 0.9999989259160571, 6469.780560067846, 6476.0173242896435, 6468.978243496356, 142.0299509879162, 22.48197182617332, 12.082494994277567, 6476.062699518515, 6474.49390823472, 6482.875704965973, 284.17882359324227, 284.0337262578183, 284.40715556015743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.1371, 1.547428, 1098.977, 717.6278, 7.663728, 5499.694, 706.7245, 7.767982, 5489.369, 715.4121, 1.537566, 1100.186, 722.6896, 7.616173, 5500.112, 720.1352, 1.527438, 1100.277, 99.91517, 99.99303, 99.79793, 100.0, 99.99947, 100.0
39927.541600000004, 59.98699625420764, 59.97929555319092, 59.98825893662374, 22.90000226112421, 22.90950186397314, 22.895409948099573, 0.9999978235656386, 0.999993717570678, 0.9999986064266412, 6466.839029705132, 6474.5273717026685, 6478.428965795797, 145.75127217060526, 25.316832089264153, 8.136599207194081, 6470.243613172001, 6473.796282214722, 6477.007620551359, 284.1826451098509, 283.98001391644726, 284.38863125503525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 720.0, 703.9861, 1.558136, 1097.376, 723.8536, 7.59797, 5499.972, 712.024, 7.717914, 5495.05, 709.0817, 1.549701, 1098.818, 716.7573, 7.672605, 5499.472, 724.9067, 1.517733, 1100.213, 99.7601, 99.99645, 99.9106, 99.89118, 99.99006, 100.0
