TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
40075.051960000004, 59.99380931067478, 59.99071177306414, 59.994574484797916, 17.83966981958809, 17.83592862994942, 17.84152525897056, 0.9999991503451241, 0.9999984502424574, 0.9999996003500539, 5030.783840024473, 5035.5428085998465, 5033.907033739919, 98.19150486518788, 5.280158722307533, -7.431935344503472, 5029.207454149635, 5034.406885254349, 5035.145778005907, 283.9668998368329, 283.813888835386, 284.20460782929683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 703.8284, 1.559028, 1097.874, 723.873, 7.597601, 5499.718, 712.9946, 7.709263, 5496.895, 709.0234, 1.549701, 1098.548, 728.1259, 1.51007, 1099.194, 712.1031, 1.543736, 1099.565, 99.77393, 99.99447, 99.94213, 99.84462, 99.9253, 99.95903
40077.422880000006, 59.99550952217844, 60.000311451600574, 59.99765259923252, 17.838379299278778, 17.853458013839088, 17.82442504969083, 0.999999774581415, 0.9999997859254163, 0.9999997314575357, 5034.491129698288, 5032.070766830225, 5033.874307337235, 94.44772998908229, 5.533459981046008, -4.646221145565505, 5029.7449293930495, 5035.735290487686, 5026.4869522781655, 284.0682248586757, 283.78870040544905, 284.16463389373433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 697.638, 1.569558, 1094.836, 730.0988, 7.524843, 5494.42, 719.3035, 7.64631, 5500.182, 702.6541, 1.560365, 1096.57, 721.8884, 1.523584, 1100.1, 718.3459, 1.530917, 1100.171, 99.52913, 99.89822, 100.0, 99.66732, 100.0, 99.9677
40079.78652, 59.99773194830763, 59.99841426637826, 59.99715068386383, 17.84594556183083, 17.87218568936707, 17.861692594852677, 0.9999999346040818, 0.9999984859736321, 0.9999999161559189, 5029.544633650485, 5029.526152910046, 5035.58939671488, 96.01582042133896, 9.340861694907062, -1.2193086507072621, 5034.328711786164, 5035.159328354951, 5035.653644174644, 284.0034441101079, 283.76407833716553, 284.23477070656986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 704.0059, 1.559207, 1097.717, 723.8536, 7.597785, 5499.713, 713.014, 7.709078, 5497.006, 708.9651, 1.549885, 1098.659, 727.2675, 1.511896, 1099.392, 714.0515, 1.539524, 1099.584, 99.78103, 99.99243, 99.94316, 99.86085, 99.94333, 99.98896
40082.242840000006, 59.99988079626707, 59.99984252410742, 60.00358128954527, 17.838049452782656, 17.8496656683057, 17.828491016194686, 0.999999987168024, 0.9999983144258222, 0.99999998052361, 5028.130441186016, 5030.7309160105815, 5035.669405632017, 90.69685650024394, 2.8482599257627044, 2.2919056865780476, 5027.94857363582, 5038.3956422426545, 5032.134951612409, 283.95776279435995, 283.65169368260433, 284.1885124676775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 704.1044, 1.55885, 1097.492, 723.873, 7.597417, 5499.642, 712.451, 7.720123, 5494.712, 711.373, 1.544369, 1099.483, 717.8064, 1.532715, 1100.017, 723.7933, 1.517549, 1100.332, 99.78671, 99.99209, 99.91482, 99.95159, 100.0, 99.96893
40084.58868, 60.00208712586004, 60.001955735644934, 60.00076148617393, 17.85030772726286, 17.856797093594682, 17.828388738311265, 0.9999998984893307, 0.999996766129455, 0.999999897936751, 5029.2862576589205, 5034.096312294897, 5036.465800088496, 95.91701453971473, 9.339178423232283, -2.5554378691836064, 5032.565899268078, 5039.199277763533, 5031.242526744766, 283.936767953361, 283.76640675707336, 284.17012795011794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 707.9686, 1.551889, 1098.467, 721.2854, 7.625968, 5500.374, 711.4028, 7.719018, 5496.554, 708.9457, 1.549517, 1098.592, 721.8312, 1.523767, 1100.014, 718.3658, 1.53165, 1099.892, 99.89668, 100.0, 99.93595, 99.86085, 100.0, 100.0
40086.87468, 60.00171713857534, 60.00104750970125, 59.997622048484395, 17.843958274323946, 17.869076930824946, 17.843642673319973, 0.9999997737478493, 0.9999990537069012, 0.9999999524103602, 5032.1440514468795, 5032.630878987471, 5034.754428469365, 93.17777242215789, 7.709886255603124, 1.2692107968910022, 5035.242039462346, 5032.444508412364, 5033.220912460026, 283.95066117473186, 283.78705902757616, 284.23982102781696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.2894, 1.54832, 1099.265, 723.8925, 7.597417, 5499.777, 713.0334, 7.709078, 5496.952, 708.8292, 1.549885, 1098.644, 721.9838, 1.523401, 1100.019, 724.6483, 1.518465, 1099.568, 99.93177, 99.99447, 99.94318, 99.86304, 100.0, 100.0
40089.183520000006, 59.99770157349677, 59.998254539177694, 59.99396254134379, 17.840634557137108, 17.862903919651725, 17.83671132788847, 0.9999998313056345, 0.9999980860303862, 0.999999289138176, 5034.402540815128, 5037.877052875467, 5034.672056559802, 98.38320617053682, 7.224648290102664, -4.773598912908255, 5034.179583327252, 5034.760909498418, 5037.791700136718, 283.8761707720179, 283.72055139525423, 284.17679696097593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.3868, 1.535827, 1100.305, 730.196, 7.523738, 5494.415, 719.3229, 7.646494, 5500.521, 702.557, 1.560365, 1096.463, 728.0877, 1.509339, 1099.347, 730.9506, 1.503449, 1098.264, 100.0, 99.9022, 100.0, 99.68933, 99.93924, 99.92088
40091.522240000006, 59.99506342024694, 59.99332934916173, 59.991672280028524, 17.863874221626368, 17.863840882681615, 17.84249267098331, 0.9999999772048737, 0.9999983456846502, 0.9999999931031549, 5032.9657310582315, 5038.390927002396, 5031.467707787529, 96.1270203342408, 10.442817470702153, -1.8758289079914903, 5032.961372360518, 5031.479351341551, 5035.445368076782, 283.87197433935404, 283.71966204017144, 284.1625507276662, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.216, 1.548142, 1099.37, 723.8925, 7.597417, 5499.773, 713.014, 7.709078, 5496.834, 708.868, 1.549701, 1098.654, 721.8503, 1.523767, 1099.997, 724.7277, 1.518099, 1100.243, 99.94131, 99.99553, 99.94416, 99.87541, 100.0, 99.96669
40093.97956, 59.997649593738906, 59.998804030930415, 59.99374870352737, 17.82695390255059, 17.86792628249989, 17.82483275018718, 0.9999998132662363, 0.9999972126156546, 0.999999886938239, 5026.966605768488, 5027.610670094404, 5030.227529636188, 93.81311319266706, 11.990489767117765, -2.4372355625578166, 5024.956069693572, 5027.2808682698, 5027.187343752793, 283.80484404714343, 283.60069975100816, 284.05568704523927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.1569, 1.54832, 1099.522, 730.0599, 7.526133, 5494.693, 713.014, 7.709078, 5497.002, 708.8292, 1.549885, 1098.625, 728.145, 1.509704, 1099.305, 723.5349, 1.51993, 1099.806, 99.96608, 99.89579, 99.94105, 99.85028, 99.93333, 100.0
40096.2948, 59.99842167091186, 60.001138346380635, 59.99482967921052, 17.84552419655649, 17.870010236818967, 17.851509526130325, 0.999999944219001, 0.9999986795687462, 0.9999999180965106, 5033.017149974567, 5029.086548595433, 5032.674672513923, 94.29378781596824, 12.109111378880925, -4.396060283393581, 5031.761923173751, 5036.422521574832, 5034.935216580803, 283.80584568874525, 283.77020509345647, 284.0551467799887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 703.9861, 1.559207, 1097.617, 736.4607, 7.461664, 5483.843, 706.8022, 7.76651, 5490.498, 713.8586, 1.541059, 1099.463, 731.6356, 1.501486, 1098.717, 722.68, 1.522494, 1099.88, 99.78378, 99.70484, 99.80848, 99.93735, 99.85194, 99.98766
40098.68372, 59.99622996894162, 59.99595033934025, 59.99192123881178, 17.836303917708893, 17.871646222189256, 17.82679387087136, 0.999999709517062, 0.9999987016684039, 0.9999998973969545, 5033.37442475319, 5037.882170240461, 5032.655510833796, 99.33230782823375, 6.434681944085469, -2.9505248145715086, 5036.116407077683, 5028.642286919345, 5034.164868507231, 283.8442883728425, 283.73270566894485, 284.17561324197624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.354, 1.548142, 1099.497, 730.2933, 7.52337, 5494.697, 713.0334, 7.709263, 5496.952, 708.9263, 1.549885, 1098.461, 728.1068, 1.509704, 1099.171, 724.6681, 1.518099, 1099.838, 99.95178, 99.90312, 99.94316, 99.85872, 99.95198, 99.99995
40101.07396, 59.995707928853435, 59.99843051197095, 60.00534815071788, 17.844261606785473, 17.882754377018177, 17.84750080854989, 0.9999999736161445, 0.999998765797026, 0.9999999312230159, 5030.751493273614, 5036.473963242863, 5038.11209932356, 95.99450233238781, 9.309725353773729, -1.8320227570761745, 5030.813503611084, 5033.7564444904565, 5034.920142875603, 283.8979352910234, 283.8088721652717, 284.12021063323004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 713.9816, 1.539932, 1100.093, 724.9236, 7.585813, 5499.727, 719.2841, 7.646862, 5500.349, 702.7318, 1.5611, 1096.564, 721.9075, 1.523401, 1099.812, 730.7915, 1.503266, 1098.593, 100.0, 99.99037, 100.0, 99.68628, 100.0, 99.89596
40103.42652, 60.00102494982191, 60.002298590205385, 60.00245709933547, 17.837410511341716, 17.873538622356236, 17.846833443664252, 0.9999989584998435, 0.9999965996367679, 0.9999994483969551, 5030.268241229636, 5033.662133235855, 5031.77228932113, 93.77463520207425, 9.900566566391035, 0.17397097664797911, 5032.642819565914, 5032.806232592184, 5034.8981518614755, 283.84496173644095, 283.70231126846215, 284.14489085047694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.3146, 1.547606, 1099.334, 730.2544, 7.525396, 5494.906, 712.9946, 7.709263, 5496.893, 708.9651, 1.549517, 1098.562, 728.2213, 1.509522, 1099.608, 724.688, 1.517916, 1100.033, 99.94747, 99.90597, 99.9421, 99.89078, 99.96294, 99.98511
40105.771080000006, 60.00066923354333, 60.00114755117328, 60.00256942168369, 17.845271826032132, 17.86713467503834, 17.830007751656915, 0.9999998041958574, 0.9999982574379752, 0.9999999266129734, 5032.829039553426, 5030.073265021363, 5037.9977864895045, 93.46792799007494, 11.48338707761468, -1.097085322550356, 5030.078945329515, 5035.665200957778, 5036.247087213815, 283.79971158656167, 283.5741951750175, 284.08959574877866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.2554, 1.547606, 1099.313, 723.873, 7.597417, 5499.718, 713.0334, 7.709263, 5497.012, 708.7515, 1.550252, 1098.572, 728.3547, 1.510618, 1099.046, 724.6085, 1.518099, 1099.965, 99.95719, 99.99346, 99.9421, 99.86876, 99.97587, 99.99163
40108.2024, 59.99618882952452, 59.99995382953254, 59.9989627133551, 17.850302906381405, 17.84792245903031, 17.851782380050004, 0.9999999423872741, 0.999998713560802, 0.9999999995420769, 5028.95466116506, 5031.998336478015, 5033.2640932475115, 94.91799285545403, 6.082735896284703, -2.809565709000708, 5035.739838858896, 5034.5655864624605, 5035.402086465181, 283.8867162304889, 283.68841082621486, 284.0685915152185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 703.9467, 1.559028, 1097.654, 717.6472, 7.663728, 5499.92, 706.6663, 7.767614, 5489.192, 715.1597, 1.537933, 1100.109, 734.4205, 1.494364, 1098.145, 719.4791, 1.529086, 1100.086, 99.77009, 99.99715, 99.80523, 100.0, 99.76534, 100.0
40110.53768, 59.994900427721994, 59.99698939383021, 59.99903343016054, 17.851571729979018, 17.85319358627884, 17.830751855753235, 0.9999999247930723, 0.9999992156651731, 0.9999998256883598, 5031.866577290077, 5036.24673366819, 5030.869905015742, 99.21384701604302, 7.026840247472023, -5.240387366428422, 5033.666175581666, 5036.676672622128, 5036.889545941636, 283.84569164444855, 283.71139129262036, 284.1546930454835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.1766, 1.547963, 1099.397, 723.8925, 7.597601, 5499.771, 713.014, 7.708894, 5496.951, 710.8876, 1.546023, 1099.295, 728.2594, 1.508974, 1099.469, 724.5886, 1.517916, 1099.953, 99.95426, 99.99447, 99.94418, 99.93059, 99.91227, 99.98662
40112.87688, 59.99572093925207, 59.99546882110716, 59.99355720644588, 17.851484258885115, 17.85087855424931, 17.856978041577978, 0.9999993953309368, 0.9999967010865083, 0.9999999432915764, 5034.460785813042, 5031.322879933987, 5036.5021369233, 94.23196878972658, 9.179583458795491, -5.701046204185332, 5030.580873281982, 5036.142203321689, 5035.191202090792, 283.6952446020993, 283.67323977374014, 284.11202938751296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 703.6313, 1.559564, 1097.216, 725.0014, 7.580102, 5498.62, 715.5958, 7.678339, 5499.591, 719.7618, 1.52874, 1100.353, 722.8612, 1.523036, 1100.175, 730.8114, 1.5029, 1098.661, 99.73044, 99.98171, 99.98538, 100.0, 99.99008, 99.88487
40115.25256, 59.99282954083092, 59.993654312521066, 59.997027336130266, 17.83235600187272, 17.874871508179854, 17.850810293881633, 0.9999998195518973, 0.9999976321575245, 0.9999999996351983, 5031.865604779932, 5030.214494781643, 5036.107334648657, 95.67645403036886, 11.712796128526179, -4.705693429955318, 5035.789725576783, 5028.212932978978, 5040.211605130697, 283.7989539379173, 283.6983752236752, 284.09841289056806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 701.5415, 1.562776, 1096.816, 725.5462, 7.585628, 5499.546, 713.1693, 7.708526, 5496.89, 715.2568, 1.538485, 1099.784, 728.2021, 1.509704, 1099.088, 724.4097, 1.518465, 1099.855, 99.70536, 99.99034, 99.94528, 99.97896, 99.95113, 99.98545
40117.56388, 59.99766208725926, 59.997763375634776, 59.999698007971936, 17.842455621594418, 17.85804097382158, 17.83708673702172, 0.9999999700201557, 0.9999987433661908, 0.9999998702622503, 5029.473841074729, 5037.478325561958, 5033.2177710806245, 96.3518363215635, 9.633470937833636, -2.6477300879773793, 5034.337092628833, 5035.523689095832, 5035.380975115123, 283.8233497022614, 283.69192434870934, 284.20147266690935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 703.8481, 1.559028, 1097.392, 730.0793, 7.525949, 5493.858, 713.0528, 7.709078, 5496.946, 715.1985, 1.538117, 1099.93, 728.0687, 1.509887, 1099.171, 724.4494, 1.518465, 1100.083, 99.76147, 99.90641, 99.94305, 99.99219, 99.92322, 99.98587
40119.92992, 59.99174163184004, 59.994954004656606, 59.99614834198162, 17.809626171779367, 17.825180515573035, 17.825905580225392, 0.9999999523787716, 0.9999985428422598, 0.9999999446361957, 5024.444455534397, 5028.641866707904, 5032.050601855413, 96.85420243505746, 5.9019860778266775, -2.166047173865536, 5026.885235442201, 5028.589021426217, 5028.450860650728, 283.82090128897113, 283.6676092139639, 284.1754167688112, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.1371, 1.547785, 1099.465, 737.3168, 7.434402, 5486.355, 706.6469, 7.767246, 5489.599, 709.1399, 1.550068, 1099.037, 734.2679, 1.49546, 1098.073, 718.3658, 1.531283, 1100.033, 99.91746, 99.75429, 99.80948, 99.86531, 99.76729, 100.0
40122.27268, 59.99372236280327, 59.99350625437904, 59.99169734924536, 17.836104081437412, 17.862247334933013, 17.82979999717689, 0.9999998300282366, 0.9999981175176225, 0.9999999608463339, 5030.802556617169, 5032.880196515115, 5034.752208538001, 96.96637253130848, 10.558857015631247, -1.3358988950853927, 5031.910517422434, 5029.7284684117885, 5034.326354615085, 283.8776493729959, 283.7446989496942, 284.142329011873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 703.7496, 1.559207, 1097.136, 730.0015, 7.525949, 5494.251, 713.0334, 7.709078, 5497.011, 715.2373, 1.538669, 1100.259, 728.0305, 1.510435, 1099.187, 724.5687, 1.517916, 1100.134, 99.73827, 99.9094, 99.94006, 99.99446, 99.98258, 99.99419
40124.57632, 59.99523930334664, 59.99764164906365, 59.99379789633648, 17.851557224531668, 17.858519911633223, 17.863495027341944, 0.9999998662662917, 0.9999981816316481, 0.9999998620988715, 5029.751224073186, 5030.955678395238, 5033.832102849411, 95.47113456411807, 9.499511976631766, 0.6813444681192777, 5034.75489524648, 5036.981585083078, 5035.79830641919, 283.8803239068673, 283.6548419315212, 284.1951810974544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.2357, 1.547785, 1099.282, 730.1766, 7.525764, 5494.312, 713.0334, 7.708894, 5496.946, 708.868, 1.550252, 1098.819, 727.8779, 1.512444, 1099.449, 726.4574, 1.51407, 1099.734, 99.90133, 99.90737, 99.94105, 99.9066, 99.99281, 99.9565
40126.86688, 59.99835001868685, 59.99519350610812, 59.99701319979733, 17.83417544890799, 17.852306847110373, 17.83776702219865, 0.9999999941489629, 0.9999981674845875, 0.9999999968247053, 5031.594882261454, 5031.6489185886585, 5034.752471989132, 95.56400115588735, 5.019031221127079, -4.161508601200239, 5034.229244225142, 5032.51314818265, 5033.4416204233685, 284.0356650691877, 283.63064562179056, 284.0139088381292, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.3868, 1.534935, 1100.175, 723.8536, 7.597785, 5499.594, 718.7988, 7.657906, 5499.872, 705.1202, 1.556687, 1098.067, 725.0358, 1.515914, 1099.63, 725.7218, 1.515535, 1100.15, 99.99362, 99.99363, 99.99801, 99.78681, 100.0, 99.97832
40129.195360000005, 59.99685728854487, 59.99543253420211, 59.99113217672546, 17.854972515750696, 17.856914429608562, 17.835889091877153, 0.9999996244832178, 0.9999986515315635, 0.9999996938796483, 5035.716603444626, 5034.182458101517, 5034.5132430648755, 95.58925238966253, 8.739121670679424, -2.504638762624836, 5031.141785691878, 5033.105247159835, 5038.820365604541, 283.810139924943, 283.60255723628893, 284.03120919797163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.2554, 1.547071, 1099.255, 727.589, 7.562419, 5498.386, 713.0528, 7.709447, 5496.895, 708.7515, 1.549885, 1098.988, 728.3547, 1.509887, 1099.777, 724.4892, 1.518282, 1100.197, 99.92197, 99.95759, 99.94213, 99.88984, 99.93304, 99.99364
40131.514520000004, 59.993781619829406, 59.99347136760409, 59.988581680533606, 17.830481005381415, 17.864009966606627, 17.830959599142833, 0.9999995918310544, 0.9999972674859356, 0.9999993889522503, 5021.396155929017, 5031.678093278162, 5025.454833753749, 93.70495500093222, 6.39404508153234, -0.32612469924288234, 5025.755249195344, 5033.779196591601, 5033.467266843512, 283.8177622408279, 283.6659247242615, 284.0869996235353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 707.0814, 1.554388, 1097.741, 719.301, 7.652676, 5499.923, 706.744, 7.76651, 5489.305, 715.1403, 1.538117, 1100.104, 734.3442, 1.494912, 1097.891, 718.4254, 1.531283, 1100.141, 99.79327, 99.99719, 99.8044, 100.0, 99.79524, 100.0
40133.8444, 59.990552307508395, 59.990765048767784, 59.991315569312505, 17.834588585071433, 17.89202257594551, 17.837912720825585, 0.9999999987455642, 0.9999994010341666, 0.9999997163027013, 5031.531188487954, 5035.739838361048, 5033.7153132002395, 95.10030816757369, 9.895997156052545, -1.885562589656729, 5030.4820581420145, 5037.411326021277, 5030.856233507206, 283.8548046270545, 283.62620381435636, 284.12174450561236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.1174, 1.547428, 1099.097, 723.873, 7.597417, 5499.831, 713.014, 7.70871, 5496.84, 708.7321, 1.550436, 1098.93, 728.1831, 1.510252, 1099.523, 724.509, 1.518831, 1100.024, 99.8927, 99.99552, 99.94118, 99.90308, 99.95519, 100.0
40136.20532, 59.98902228900544, 59.99259319970353, 59.99052606241102, 17.847014636694283, 17.858738108164598, 17.823741816172294, 0.9999998927191452, 0.9999980878595505, 0.9999997787897993, 5030.660790401678, 5035.034914959322, 5036.476979592141, 97.08135308483429, 8.122963612154763, -4.939607446839318, 5038.453340762943, 5031.837007032783, 5037.704127906633, 283.9030294450863, 283.62989912177284, 284.11640811454214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.1963, 1.547071, 1098.688, 723.8536, 7.597601, 5499.831, 713.014, 7.709263, 5496.952, 709.1011, 1.550068, 1099.09, 728.1068, 1.510252, 1099.632, 724.7874, 1.518282, 1100.366, 99.93086, 99.99549, 99.94318, 99.89556, 99.98229, 100.0
40138.533200000005, 59.99163199834073, 59.99181926661905, 59.99074132234273, 17.369843584885757, 17.39246639749152, 17.38906480880175, 0.999999334058316, 0.9999965097918753, 0.9999990800859168, 4991.530567815841, 5013.457402762893, 5028.952172479887, 100.4547420114792, 10.816807304236136, -2.697144387127537, 5006.606093865858, 4991.073982761449, 4976.059138333513, 283.8151619153589, 283.7351031657224, 284.18818432247537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.1174, 1.547963, 1099.555, 723.9703, 7.596496, 5499.771, 712.9752, 7.709631, 5496.95, 709.0817, 1.550436, 1098.969, 727.8397, 1.510435, 1099.74, 310.5025, 1.687668, 423.1761, 99.88316, 99.9936, 99.9421, 99.90487, 99.97497, 41.878
40141.0808, 59.99451002634636, 59.995000792787366, 59.99315997765335, 17.834308856940385, 17.883629164040542, 17.84342639666406, 0.9999999987745487, 0.999998535408529, 0.999999939688916, 5026.0916631968075, 5017.613491095879, 5013.0771656301695, 91.88741335560553, 11.000688993837684, -0.9279927483197525, 4997.445161357823, 4991.7506955039, 4987.6315589217475, 283.8343271322841, 283.6668008336319, 284.11133757408874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.5654, 1.548499, 1099.008, 723.6201, 7.599074, 5500.092, 712.9363, 7.710551, 5496.938, 708.4214, 1.551355, 1098.95, 725.608, 1.377483, 1000.292, 721.3082, 1.525424, 1100.509, 99.90838, 99.99935, 99.94079, 99.88898, 90.93434, 100.0
40143.38708, 59.98916157987924, 59.99405635300057, 59.99703228917821, 15.799819905255879, 15.652167895942634, 15.463579303457529, 0.9999995606320908, 0.9999999050203746, 0.9999975100751786, 4166.376341372408, 4153.609243136813, 4083.5680206488673, 70.07405828877631, -1.9692212091915735, -10.324221255702014, 3962.5507811178677, 4047.093637160831, 4127.361583698577, 283.6856528434447, 283.64526434000874, 284.0987717538485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.7626, 1.54832, 1098.993, 723.6785, 7.60018, 5499.991, 712.9752, 7.710183, 5496.778, 698.9646, 1.565881, 1096.339, 725.2265, 1.516827, 1100.406, 721.9642, 1.524874, 1100.599, 99.92066, 99.99955, 99.94001, 99.59361, 100.0, 100.0
40145.8784, 59.991950763997686, 59.994203238619505, 59.99532528044264, 17.75609383781266, 17.848864710441394, 17.744452833285305, 0.9999997446138986, 0.999999148570396, 0.9999995973662242, 4676.481466530632, 4759.915251182883, 4873.412022791067, 83.3322953090908, 3.4473395648938094, -2.2650757646090085, 5024.993108293368, 5034.48402697716, 5032.424883595559, 283.8802009519296, 283.57075308883674, 284.1691956020673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.8414, 1.548677, 1099.118, 590.6221, 8.348756, 4534.364, 712.9752, 7.709447, 5496.891, 701.955, 1.56202, 1096.444, 725.3219, 1.517009, 1100.35, 721.2684, 1.525607, 1100.505, 99.91526, 82.44182, 99.94207, 99.69294, 100.0, 100.0
40148.428120000004, 59.98938300097736, 59.993061620230264, 59.990295003022624, 17.848281815574637, 17.86575742376886, 17.838960531751397, 0.999999725305757, 0.9999979073351776, 0.9999997803084566, 5032.170397678158, 5031.2907991943275, 5031.262229599855, 95.28798867057503, 10.430241651742563, -1.2790260686948614, 5030.98679508836, 5035.559861758118, 5038.350171991419, 283.8397239627163, 283.67374692912256, 284.171408646322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 239.2692, 1.68806, 494.3595, 723.7757, 7.599812, 5499.928, 712.8587, 7.711103, 5496.876, 701.5278, 1.562755, 1096.609, 725.1502, 1.517375, 1100.218, 721.5667, 1.524691, 1100.327, 44.94114, 99.9963, 99.94067, 99.69034, 100.0, 100.0
40150.74312000001, 59.98826321347811, 59.99212816980107, 59.99221489472599, 17.82423974587071, 17.84136003983636, 17.825305639732345, 0.9999999875802132, 0.9999983341896166, 0.9999998521961034, 5031.823389246614, 5040.521205089827, 5031.546659302043, 93.65960247257772, 4.550199539725099, -1.5887299046618182, 5030.941123821651, 5032.029777927956, 5032.848044419112, 283.8814880960008, 283.7144063227796, 284.1733782321525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 708.836, 1.55064, 1099.031, 730.1377, 7.525949, 5495.038, 719.1481, 7.648519, 5500.337, 695.4304, 1.572316, 1093.482, 718.9128, 1.530524, 1100.498, 727.869, 1.510774, 1099.594, 99.91945, 99.90837, 100.0, 99.40425, 100.0, 99.99188
40153.045600000005, 59.99483776647351, 59.991351018877815, 59.993480202636825, 17.83605775153468, 17.841947213527646, 17.832663066321135, 0.9999999997478275, 0.9999968753929237, 0.9999996549008778, 5033.72756456432, 5033.352696263531, 5032.059721685445, 91.98379809186554, 9.201604509128174, -1.2279697371001248, 5034.893309192368, 5034.419194481366, 5030.533358569381, 283.85387487180685, 283.64458036525406, 284.1292354638946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 702.5864, 1.561705, 1097.021, 723.8146, 7.59889, 5499.881, 712.8393, 7.710919, 5496.486, 701.9162, 1.562387, 1095.985, 725.0358, 1.517375, 1100.375, 724.688, 1.518465, 1100.196, 99.72778, 100.0, 99.93471, 99.6402, 100.0, 100.0
40155.331040000005, 59.99621833178681, 59.992405360839726, 59.991660290494, 17.830110459011618, 17.845702146380034, 17.812959389033008, 0.9999999766995576, 0.9999974892682904, 0.9999999830127234, 5025.529216624725, 5034.645094090576, 5032.011471516587, 94.94269839305707, 5.247380319284957, -2.4184260282581818, 5023.505576063617, 5029.874064254663, 5028.436504863957, 283.91096513661046, 283.80199490384376, 284.1132984629994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.0134, 1.550462, 1099.037, 723.8341, 7.598154, 5499.871, 712.7034, 7.715705, 5495.483, 693.7216, 1.575074, 1092.119, 728.0687, 1.509887, 1099.714, 732.223, 1.498505, 1098.506, 99.91102, 99.99737, 99.91648, 99.25266, 99.97261, 99.86094
40157.67844, 59.997842138060385, 59.99476042249939, 59.99840972609937, 17.819351767012755, 17.858814567373233, 17.84558533158598, 0.999999986961796, 0.9999984664652134, 0.9999999053152561, 5026.576852525922, 5035.077591000634, 5036.033460764658, 90.99399227412232, 6.361402973806889, -2.0637890630091533, 5030.334507802782, 5034.116890137965, 5033.337852367931, 283.89785487139534, 283.669683004077, 284.237413243447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 714.297, 1.540468, 1099.916, 719.6706, 7.642729, 5500.437, 709.6946, 7.736506, 5494.707, 694.0711, 1.572868, 1093.264, 725.4363, 1.516644, 1100.2, 727.8491, 1.510774, 1099.488, 100.0, 100.0, 99.90236, 99.38623, 100.0, 99.96355
40160.016520000005, 59.99919144602246, 59.997392351725885, 59.99661827488973, 17.835087797299323, 17.851726243251026, 17.836989257720834, 0.999999999537387, 0.9999985270059374, 0.9999999054152688, 5028.6036073329615, 5030.433464924727, 5033.8527001394295, 91.2969834186797, 7.726648545240096, -1.7830254238135694, 5028.558079410851, 5033.873820613508, 5038.153020754701, 283.9102441132014, 283.7402364924819, 284.18111383139154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 708.9149, 1.550283, 1099.045, 723.8146, 7.598154, 5499.71, 712.8199, 7.710919, 5496.766, 695.4692, 1.572132, 1093.206, 725.3219, 1.517009, 1100.058, 734.3701, 1.495209, 1098.064, 99.9324, 99.99333, 99.9398, 99.39115, 100.0, 99.80577
40162.314640000004, 59.99956286385001, 60.00327659630647, 59.99866286823386, 17.833424932578474, 17.869751170021793, 17.81389965656814, 0.999999973648461, 0.9999989420316658, 0.9999999977937648, 5030.7814009543035, 5034.202866083393, 5034.635214768054, 92.06818732258489, 7.684548792406076, -1.621861417796481, 5030.088754386481, 5030.911494118503, 5028.431082775621, 283.9074071126818, 283.71754061528026, 284.1723707881384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 702.6653, 1.561527, 1097.283, 730.0988, 7.526501, 5495.033, 719.1481, 7.648335, 5500.393, 701.7803, 1.56202, 1095.82, 719.218, 1.530524, 1100.365, 740.3544, 1.47946, 1095.061, 99.7153, 99.90828, 100.0, 99.61858, 100.0, 99.54961
40164.657040000006, 60.00104813832475, 60.00274881308148, 60.00047529489395, 17.835674569677003, 17.865623356033552, 17.846940099483568, 0.9999999937970523, 0.9999984738811092, 0.9999999954867125, 5029.100902064394, 5026.162280248549, 5037.4058633203795, 92.81219233301772, 6.352755114826778, -3.6698420887416887, 5031.506423051224, 5039.585348220435, 5030.545180149946, 283.9112762191007, 283.6700967214491, 284.16006581945237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 708.8557, 1.550105, 1099.177, 723.8146, 7.59797, 5499.822, 712.8781, 7.710551, 5496.706, 695.5081, 1.571764, 1093.468, 725.2646, 1.516827, 1100.197, 734.2708, 1.495209, 1097.984, 99.92379, 99.9944, 99.93869, 99.40478, 100.0, 99.82378
40166.97052, 60.005676390010926, 60.002185462914305, 60.00553049910534, 17.834787792891607, 17.865773719260684, 17.831018320919092, 0.9999999795544214, 0.9999986608816994, 0.9999999257968635, 5027.512138749074, 5039.863308588351, 5030.635446824001, 95.4515736467124, 8.17040292670481, -2.091087053778324, 5033.827125876389, 5033.074717051637, 5037.295735385477, 284.00561220708556, 283.7452986407571, 284.20209384324073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 708.974, 1.550283, 1099.119, 723.8146, 7.598154, 5499.71, 712.8393, 7.710919, 5496.646, 701.8385, 1.561468, 1095.969, 725.2074, 1.516827, 1100.296, 734.2906, 1.495209, 1097.86, 99.91424, 99.99333, 99.93762, 99.66214, 100.0, 99.82762
40169.36428, 60.00020500020984, 60.00445725680566, 60.0007849948261, 17.831053808358398, 17.851587669054314, 17.830869269142127, 0.9999999173399794, 0.9999985217950825, 0.9999998007489325, 5031.215523088584, 5033.931925115305, 5035.223451567153, 91.65461304969313, 6.141621500286192, 0.3594480105292064, 5031.998561294764, 5034.8351081478295, 5034.810148789325, 283.8107589335614, 283.823360992191, 284.11626008701853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 715.2236, 1.538326, 1100.323, 717.5889, 7.664464, 5499.975, 706.4528, 7.769454, 5487.572, 708.2078, 1.551172, 1098.342, 730.5483, 1.504956, 1099.453, 730.0162, 1.503999, 1098.968, 100.0, 99.99615, 99.80025, 99.83326, 99.94882, 99.90479
40171.6396, 60.00068580332749, 60.002235766606844, 60.001702990886905, 17.826818013322317, 17.858344717920694, 17.87135250967333, 0.9999998100280443, 0.9999983648493154, 0.9999999594684426, 5037.3693571111435, 5030.166787462442, 5036.483168553336, 93.43868494342314, 8.168761795603132, -1.0487594034385808, 5026.553926624524, 5041.485974153926, 5032.664009370971, 283.80380595923486, 283.88422079493114, 284.1522021280636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.0331, 1.550283, 1099.124, 723.7952, 7.598706, 5499.881, 712.8199, 7.711103, 5496.823, 704.6931, 1.556136, 1097.748, 725.1311, 1.516644, 1100.227, 728.8431, 1.510408, 1099.437, 99.90333, 99.99948, 99.93561, 99.79384, 100.0, 99.94737
40173.93768, 60.0004255023171, 60.00082995416741, 60.00382035996847, 17.850807382652224, 17.88154554066164, 17.837320239070856, 0.9999992500937954, 0.9999983652064335, 0.9999993821891922, 5030.929241993263, 5036.075248294892, 5041.201217183566, 93.19147408282493, 11.49308942886637, -2.1060532438742143, 5028.756291096089, 5042.587665765432, 5034.187583367551, 283.87198532499275, 283.592983932091, 284.1958253411583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 708.008, 1.552603, 1098.467, 725.9742, 7.574392, 5498.195, 716.0034, 7.676313, 5499.745, 712.9071, 1.542346, 1099.82, 719.3134, 1.530524, 1100.607, 721.5468, 1.525424, 1100.138, 99.88871, 99.97403, 99.99298, 99.97346, 100.0, 100.0
40176.23848, 60.00055174965256, 60.0020658492799, 59.999315013064795, 17.844635090948135, 17.866351714808495, 17.834946894362098, 0.999999730023764, 0.9999994807833208, 0.9999997442153158, 5028.407376200414, 5033.035213532021, 5036.0431481412825, 90.66026881493895, 7.928904415845864, -0.45003617781060257, 5033.982013857085, 5033.261709580998, 5038.919334209196, 284.0350379384877, 283.6735720445808, 284.13801396879643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 706.2731, 1.554209, 1098.559, 724.9042, 7.586181, 5499.895, 712.9946, 7.710551, 5496.652, 707.936, 1.551723, 1098.573, 725.3791, 1.517192, 1100.353, 727.8292, 1.510774, 1099.564, 99.8676, 99.99043, 99.93773, 99.85566, 100.0, 99.98272
40178.54808, 60.00323476174483, 59.99086170444062, 59.99742283220383, 17.853555947819423, 17.887387805312958, 17.8268541987264, 0.9999998650692665, 0.9999971067502292, 0.9999992601337611, 5027.805035592958, 5037.024181911931, 5034.392486272149, 97.89926215204423, 4.97431679669171, -3.2369865858210005, 5035.171792286304, 5033.230554866636, 5035.166753250277, 283.8714023296604, 283.7000035507476, 284.1931000680646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 708.9543, 1.550462, 1098.762, 730.0988, 7.52558, 5495.038, 712.8005, 7.711287, 5496.823, 714.5771, 1.539588, 1099.878, 724.9213, 1.51774, 1100.213, 721.5269, 1.52524, 1100.226, 99.88607, 99.91042, 99.93869, 99.98749, 100.0, 100.0
40180.96920000001, 60.00447977813959, 60.00272802239255, 60.0031856353125, 17.82714774790804, 17.836108404887167, 17.83243976262969, 0.9999998868641377, 0.9999981560556221, 0.9999993963205573, 5018.217540582058, 5026.914011504243, 5032.110164688079, 94.02679502602427, 12.543653212654135, -4.3360586043079365, 5032.080289508626, 5029.569138704666, 5032.712065045361, 283.9159516360146, 283.6898833462781, 284.18941575850346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 715.1841, 1.538504, 1099.992, 735.5074, 7.457796, 5481.762, 706.6275, 7.768534, 5488.728, 720.558, 1.526166, 1100.416, 731.483, 1.502399, 1098.906, 715.4233, 1.537876, 1100.081, 99.99791, 99.66581, 99.79365, 100.0, 99.91364, 99.981
40183.32592, 60.004720127318386, 60.002855337932644, 60.00635761500831, 17.866644552493895, 17.865110483862868, 17.853699595871564, 0.9999998952722338, 0.9999982976852723, 0.9999997320173276, 5030.831210635262, 5038.341987171507, 5036.271346990302, 95.09929952887273, 8.374696278790452, -4.830333866775391, 5031.980162062038, 5036.212938337123, 5039.4491800371925, 283.9106216052104, 283.77644927315384, 284.1927017598288, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 708.9543, 1.550283, 1098.9, 730.1182, 7.526317, 5495.208, 712.8199, 7.711472, 5496.815, 714.3441, 1.539772, 1100.051, 725.4172, 1.516827, 1100.315, 721.3877, 1.52524, 1100.226, 99.90946, 99.91147, 99.93856, 100.0, 100.0, 100.0
40185.63540000001, 60.00274394136802, 60.00255588361409, 60.00295077261459, 17.845552271601672, 17.87454706815273, 17.83915528659792, 0.9999992038435421, 0.9999980851225421, 0.9999999946973391, 5032.23278939707, 5035.113820718965, 5033.62044476269, 97.24016544499511, 8.148042547782097, -1.8437929881124546, 5026.582976542261, 5041.128536745976, 5035.341358231298, 283.9724387240688, 283.7626167886947, 284.1569421470919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.0134, 1.550283, 1098.742, 730.1182, 7.526685, 5494.99, 712.8199, 7.710919, 5496.646, 714.3829, 1.540324, 1099.956, 732.7038, 1.49966, 1098.482, 723.7734, 1.518648, 1099.997, 99.88423, 99.9075, 99.93869, 99.9946, 99.85585, 99.99836
40187.971320000004, 60.00197672659948, 60.00200716434727, 60.00238934239041, 17.849751896095658, 17.869525021350277, 17.83407336028921, 0.9999999226232046, 0.9999985876813011, 0.9999999624253901, 5030.874024302513, 5043.9077208568, 5034.284516785466, 95.92696660951464, 7.459714944277948, -3.9678699252147, 5026.756124559859, 5035.162645047855, 5037.668915826448, 284.0137297306894, 283.7648791810691, 284.2286304604056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 702.4681, 1.56117, 1096.958, 723.9703, 7.596864, 5499.697, 718.0611, 7.663796, 5499.479, 710.7905, 1.545288, 1099.57, 733.5049, 1.499295, 1098.893, 722.342, 1.524691, 1100.568, 99.71301, 99.99309, 99.99407, 99.95951, 99.86885, 100.0
40190.308320000004, 60.0040772836146, 60.00239356965834, 60.002055342387834, 17.843325795277106, 17.877836425024558, 17.85032321668356, 0.9999999692385181, 0.9999992193786544, 0.9999999063370236, 5027.681065536556, 5031.880701230127, 5038.631278424741, 96.11543011283464, 9.808786405791125, -2.2901975738882356, 5034.471252117055, 5034.005687061651, 5034.2061710689795, 283.9397143395794, 283.7938647205849, 284.2528631322793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 720.0, 708.9346, 1.549926, 1098.705, 726.4995, 7.56813, 5499.023, 712.8393, 7.711287, 5496.816, 707.9748, 1.551539, 1098.766, 731.7501, 1.502582, 1098.809, 727.9485, 1.510408, 1099.851, 99.88991, 99.97843, 99.93869, 99.88646, 99.91827, 99.98506
