TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
40206.84152, 60.00000397438626, 60.000835798257754, 60.000035410533975, 27.941072520392627, 27.977410347561992, 27.948065320092482, 0.9999875213871775, 0.9999793792617282, 0.9999882000185849, 7903.183218992544, 7912.979555143676, 7913.1008167383525, 184.68990587757344, 54.174729045909885, 38.93859783406879, 7906.634084360525, 7905.717797374956, 7915.623051603671, 284.2452170540805, 283.945539561774, 284.4068942115629, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 710.216, 1.547963, 1099.027, 723.6006, 7.600732, 5499.92, 711.8687, 1.544471, 1099.608, 696.6732, 7.849964, 5469.292, 732.6656, 7.494545, 5491.155, 734.7678, 7.46822, 5487.403, 99.87004, 99.99721, 99.96294, 99.44028, 99.83883, 99.76957
40209.205120000006, 60.000343591668205, 59.99763050170341, 60.005096011446994, 27.96463811739906, 28.001641415642908, 27.972268019156726, 0.9999890134873344, 0.9999750768949336, 0.9999872453170672, 7909.939845365387, 7912.25948297355, 7914.957425036204, 187.87664140479046, 56.172100795861525, 38.84147975276392, 7913.1602238484575, 7912.48860780242, 7921.672678187255, 284.1612194486337, 283.99878222244723, 284.4348372332888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 714.987, 1.537791, 1099.625, 717.5305, 7.665385, 5499.681, 711.7134, 1.544655, 1099.474, 696.6537, 7.850148, 5468.78, 726.3901, 7.569421, 5498.296, 728.4456, 7.545313, 5496.643, 99.99745, 99.99279, 99.95077, 99.43814, 99.96762, 99.93755
40211.497760000006, 59.99813901750555, 59.9949100150894, 60.002340693962076, 28.02247273454353, 28.01728013559274, 27.98037714332753, 0.9999884932678221, 0.9999799711409629, 0.9999912263346444, 7913.737358166392, 7918.994095128073, 7923.970485042935, 184.4821915250982, 51.61255792961197, 38.44572598702007, 7914.217079717088, 7914.850735940926, 7922.365452362001, 284.13411411716345, 283.9636802888268, 284.3898541773455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 721.3943, 1.525298, 1099.995, 711.7911, 7.722302, 5494.797, 717.9252, 1.532874, 1100.258, 702.8483, 7.799769, 5482.531, 720.1335, 7.638454, 5500.215, 722.1233, 7.616547, 5500.063, 99.99816, 99.93649, 100.0, 99.68705, 99.99965, 99.99975
40213.82864, 59.99914298514712, 60.00177427336695, 59.99931020575947, 27.97862214872044, 28.019923747850317, 27.980300187323845, 0.9999891137313921, 0.999970637517283, 0.9999898518704363, 7915.641268336462, 7922.702893966979, 7919.318211120755, 187.0934853209642, 58.4924915882566, 39.33424573057391, 7919.372606794322, 7923.800444315746, 7920.93129034088, 284.20135412933837, 283.9276488852101, 284.35167948919593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 714.9279, 1.538326, 1099.835, 717.5305, 7.665201, 5500.013, 711.9464, 1.545023, 1099.59, 696.6537, 7.850332, 5469.18, 726.3901, 7.568873, 5498.295, 728.3461, 7.546595, 5497.422, 99.9656, 99.99277, 99.94752, 99.43196, 99.96759, 99.94495
40216.12256, 59.99924393945918, 59.99524579386499, 59.997074059170515, 28.014622052021654, 28.037086179877146, 27.998061318155962, 0.9999890682930987, 0.9999817054877258, 0.9999905341779995, 7921.345861452008, 7926.505260657849, 7932.733331403336, 184.43768333311937, 47.37755455927186, 34.64293335540924, 7923.671146891869, 7925.437713155547, 7922.803464046833, 284.25321515763653, 283.9570018394713, 284.4067014190374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 714.8884, 1.538504, 1099.635, 717.5305, 7.664833, 5499.964, 717.8669, 1.533058, 1100.744, 702.9648, 7.799402, 5483.859, 719.5041, 7.647402, 5499.932, 720.1352, 7.637606, 5500.092, 99.96543, 99.99794, 100.0, 99.68414, 99.99774, 99.99981
40218.48188000001, 59.99414222538788, 59.99837226302625, 59.99592177768277, 27.98596461731751, 28.01482855733292, 27.983645670858163, 0.9999878813402581, 0.9999804358504205, 0.9999892878230513, 7918.674231279509, 7925.48378679184, 7926.702693187122, 178.43202928326946, 47.32594523097873, 37.47059067643477, 7919.657221728878, 7919.962501382352, 7926.292516238582, 284.25846207033254, 283.99807174793636, 284.46349487010025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.6586, 1.549391, 1098.932, 723.6006, 7.600548, 5500.163, 722.7005, 1.522566, 1100.488, 706.5378, 7.773477, 5486.0, 717.9018, 7.654342, 5500.099, 721.6263, 7.622041, 5500.236, 99.90148, 99.99637, 100.0, 99.76608, 100.0, 100.0
40220.78312, 59.99315906108535, 59.99956620651279, 59.996348270844, 28.005656570390897, 28.007040164785092, 28.012531130427433, 0.9999904101649496, 0.9999798243852661, 0.9999897597228328, 7923.777754107588, 7923.6367826592195, 7921.639861525753, 182.49477337892495, 49.452028587004634, 34.539516661201105, 7924.2027510358685, 7921.854552461569, 7925.37248191496, 284.2655900187647, 283.9739264453739, 284.30386693647944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 712.5621, 1.54368, 1098.978, 717.511, 7.665017, 5499.783, 723.0305, 1.521094, 1100.339, 708.7709, 7.744427, 5493.398, 720.0573, 7.637906, 5500.047, 715.9203, 7.681005, 5499.115, 99.9608, 99.99465, 100.0, 99.8745, 99.99946, 99.97838
40223.27588, 59.99765905086902, 60.000847494711756, 59.997843721817055, 28.009897485641705, 28.03458249654533, 28.022185133331018, 0.999988842797808, 0.999980713805031, 0.9999886136997723, 7921.005338352672, 7919.991140508396, 7924.542198337461, 181.70186480959637, 51.77712343852272, 38.18444958524651, 7918.122655016627, 7921.398807070178, 7925.055864257112, 283.97024281847075, 283.76932305236403, 284.24587366536304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 703.3356, 1.560813, 1096.762, 710.974, 7.724697, 5494.415, 730.8341, 1.504711, 1099.454, 715.8005, 7.683384, 5498.562, 726.4091, 7.569056, 5498.247, 709.5782, 7.741252, 5493.091, 99.65486, 99.89704, 99.92908, 99.98199, 99.97062, 99.87737
40225.59276000001, 59.99435901565708, 59.99736719720914, 59.995170206204655, 28.005784316427576, 28.03936133513766, 27.983225796456026, 0.9999906002996037, 0.9999785525764795, 0.9999907495817192, 7923.03935732408, 7925.202135725966, 7921.979029287113, 183.13917056703303, 49.89473871541736, 33.50432451407232, 7921.671901792995, 7925.0267377426535, 7925.585228343483, 284.29530061064156, 283.88110507260865, 284.48899932336167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.8163, 1.550997, 1098.265, 717.4721, 7.665201, 5499.852, 724.2341, 1.519621, 1100.362, 709.5089, 7.742404, 5494.003, 720.1144, 7.637906, 5499.942, 715.8806, 7.681189, 5499.054, 99.89449, 99.99591, 100.0, 99.87468, 99.99755, 99.98139
40228.008120000006, 59.99967664768706, 59.99693359436142, 59.98868269377288, 27.995836410840703, 28.026906152957622, 27.986947144299283, 0.9999893521725486, 0.9999814809922086, 0.999989125507083, 7913.439005018575, 7920.29588394425, 7919.347836421917, 180.7188152654203, 50.297894187422116, 33.84171849311315, 7916.437149303077, 7924.091199141404, 7916.490957629329, 284.21091177325854, 283.8769065460321, 284.4044199889801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 702.3893, 1.560813, 1096.071, 717.4721, 7.664833, 5499.735, 730.8147, 1.504527, 1099.253, 715.6646, 7.684855, 5498.846, 720.0763, 7.638271, 5500.382, 709.6976, 7.742351, 5493.083, 99.73528, 99.99589, 99.93073, 99.97761, 99.99856, 99.87203
40230.31944000001, 59.99738623480713, 59.99647091965554, 59.99750219669324, 28.0134648840222, 28.0361408317475, 27.984134545243663, 0.9999887665190353, 0.9999773412593278, 0.999987353441762, 7919.844002442807, 7925.607871330098, 7925.037366762928, 186.65444726792748, 52.519234324829085, 39.920009782912985, 7921.54864198389, 7924.162355903239, 7927.391469646191, 284.27982545252314, 284.0268140982208, 284.47671644807826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 695.9031, 1.571878, 1094.14, 723.7173, 7.599443, 5499.81, 736.9294, 1.488513, 1097.554, 721.8202, 7.620135, 5500.429, 714.5637, 7.691233, 5498.785, 705.4827, 7.778242, 5488.718, 99.40499, 99.99514, 99.72563, 100.0, 99.97651, 99.78475
40232.666840000005, 60.0001618042875, 59.997060412814115, 59.995651215834016, 28.0050504232276, 28.024187137540945, 28.01964314038357, 0.9999870201519281, 0.9999772106857848, 0.9999863682687465, 7921.272323836331, 7924.057989130509, 7928.10138357667, 178.91571537164646, 52.26650867381386, 43.710472651893724, 7923.500302741141, 7928.000219066059, 7922.927436464825, 284.12372047750455, 283.8953012844165, 284.46873207096417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 702.3893, 1.560813, 1097.046, 717.511, 7.665201, 5499.962, 730.6011, 1.504527, 1099.115, 718.1113, 7.652495, 5500.211, 720.0954, 7.638089, 5500.057, 709.5186, 7.741618, 5493.15, 99.65668, 99.99373, 99.96318, 100.0, 100.0, 99.8761
40234.975880000005, 59.996195277699044, 59.99715854242998, 60.000431205036605, 28.025153649389182, 28.024831517038074, 28.00375406636559, 0.9999868881039714, 0.9999745336251378, 0.9999877263271201, 7919.959032980763, 7926.486636451447, 7929.748960454093, 176.86877592217525, 51.561514814461134, 44.42761554095432, 7919.4135473048245, 7922.861999624742, 7927.401465333424, 284.1682408998649, 283.9413467741145, 284.3564414371854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 703.5721, 1.55885, 1097.108, 714.8262, 7.691541, 5498.292, 726.777, 1.515019, 1100.111, 727.0244, 7.56185, 5497.461, 726.1802, 7.569604, 5498.188, 715.9402, 7.680639, 5498.95, 99.78983, 99.96754, 100.0, 99.95244, 99.96566, 99.98254
40237.26904000001, 59.9948521072339, 59.9926574855662, 59.9959618842285, 27.996885602250526, 28.043103776089403, 28.002622354911225, 0.9999857335345756, 0.9999783884822594, 0.999986683710127, 7918.052607794457, 7919.9976830552105, 7930.003663339461, 178.91569762053132, 51.764751762148194, 46.54383162732165, 7922.186502290803, 7924.733127083627, 7923.799182052739, 284.20913980352157, 283.9799110534, 284.38526924790574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 703.927, 1.559207, 1096.75, 716.8495, 7.666859, 5499.73, 730.7177, 1.504895, 1099.121, 721.8008, 7.619951, 5500.353, 720.0954, 7.638271, 5500.165, 709.5782, 7.741618, 5492.972, 99.70312, 99.99765, 99.91865, 100.0, 100.0, 99.8771
40239.59416, 59.99711535725717, 59.995319610768064, 59.99684310699284, 28.00920544436495, 28.039119943340445, 27.992788790388687, 0.9999838940372063, 0.9999759415105943, 0.9999871516474619, 7922.38371710544, 7928.383396454802, 7927.180592970197, 180.57460523840018, 51.51292710087051, 37.75143335965731, 7932.04834884899, 7923.239706987111, 7929.4159900415225, 284.27704049883454, 283.92772325044604, 284.40113834523487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.9346, 1.55064, 1098.935, 717.511, 7.665385, 5499.957, 724.467, 1.519069, 1100.648, 721.8008, 7.620135, 5500.236, 720.1144, 7.637723, 5500.327, 709.4789, 7.741801, 5493.038, 99.86221, 99.99783, 100.0, 100.0, 100.0, 99.87202
40241.978760000005, 59.989569419154996, 59.99120375472283, 59.99098122958229, 27.98027086993454, 28.00742265597571, 27.992535123441908, 0.9999847171049183, 0.9999782068173029, 0.9999849284859192, 7918.4826689536485, 7918.886330652358, 7923.549594574482, 175.7529178154723, 54.139448664645016, 44.543508196579296, 7924.049508193234, 7920.777437226457, 7922.882441744722, 284.2882010826259, 283.89911427240446, 284.34205931309606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 715.1644, 1.537969, 1100.118, 723.7173, 7.599259, 5500.044, 718.0223, 1.532322, 1100.361, 715.4703, 7.685406, 5498.458, 713.8198, 7.700729, 5497.291, 703.2958, 7.796371, 5483.324, 100.0, 99.99939, 100.0, 99.97056, 99.95356, 99.69323
40244.3056, 59.989034800540466, 59.991840072928014, 59.99631834691148, 28.005369415030415, 28.046582386488094, 28.006991765434638, 0.9999854035943913, 0.9999761573226034, 0.9999836960910599, 7921.972118912421, 7928.139957848876, 7924.473908983466, 179.73550911200937, 58.63945668249346, 40.41910691757221, 7921.555130758903, 7925.067904149075, 7922.946510326707, 284.11639290899734, 283.8991879900707, 284.3570221804074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.5009, 1.550283, 1098.947, 717.5305, 7.665017, 5499.793, 724.4088, 1.518885, 1100.305, 721.8008, 7.620135, 5500.406, 720.0763, 7.638089, 5500.436, 709.5782, 7.741252, 5493.153, 99.87652, 99.99896, 100.0, 100.0, 100.0, 99.8741
40246.62832, 59.99118996551045, 59.99268113785517, 59.990069165342966, 28.006567915393447, 28.012443135738746, 28.012414246961537, 0.9999866318208575, 0.9999806272619721, 0.9999842178716195, 7924.341716851868, 7927.241656633229, 7921.442046336463, 178.68526580662865, 48.16001324222316, 45.54083545766207, 7923.909508111363, 7922.178676997124, 7931.103028995035, 284.24519979203274, 283.88057500688814, 284.36978822061377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 715.0856, 1.538326, 1099.955, 717.511, 7.665201, 5499.903, 724.4088, 1.518885, 1100.323, 721.8008, 7.620135, 5500.417, 720.744, 7.627861, 5500.271, 712.4809, 7.713051, 5496.67, 100.0, 99.99683, 100.0, 100.0, 100.0, 99.93441
40248.9, 59.99251296944882, 59.98615230229093, 59.984567340310285, 27.991664576829674, 28.037708945724546, 28.00154679333455, 0.9999845050438829, 0.9999801016181045, 0.9999821697259954, 7926.681173386681, 7918.182176123848, 7925.6941386401, 177.2791200386705, 49.65847330147881, 47.74472678377424, 7921.912234782144, 7925.294889561328, 7930.6275557313775, 284.223745175297, 283.97016403133324, 284.28842560617824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 721.4337, 1.525655, 1100.46, 710.9935, 7.723592, 5496.072, 729.3199, 1.508761, 1099.566, 725.9758, 7.578582, 5499.211, 722.7086, 7.614347, 5500.11, 710.5922, 7.732829, 5493.865, 100.0, 99.92717, 99.96529, 99.98426, 100.0, 99.88706
40251.21024, 59.98808651995669, 59.986576589781116, 59.989386234600914, 28.012364580217753, 28.023071234558515, 28.00451485122444, 0.9999856536800665, 0.9999827384660074, 0.9999832875836039, 7919.7032108988515, 7927.581881030945, 7929.576370549488, 180.74538425985173, 49.39372610634564, 44.01089061358607, 7924.109806052521, 7927.015617456963, 7922.449707984797, 284.21213415162345, 283.94371369179794, 284.4249777001983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 715.0067, 1.538683, 1100.285, 717.4916, 7.664464, 5499.906, 728.66, 1.508393, 1099.039, 721.8008, 7.619951, 5500.353, 720.1144, 7.637906, 5500.215, 709.5385, 7.741801, 5493.378, 100.0, 99.99188, 99.9618, 100.0, 100.0, 99.8782
40253.52212, 59.983537740995274, 59.98449551139805, 59.98246259451148, 27.988549719013363, 28.00707391938193, 27.982921720753083, 0.9999847512836939, 0.9999790545889118, 0.9999855673606227, 7914.36773064941, 7919.517715459101, 7924.004598726827, 179.84860547607047, 54.290083640151806, 43.57546331027925, 7919.1490713352305, 7915.3756072872875, 7920.605476816122, 284.1432032495703, 283.87371197991587, 284.40006963873867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 711.0835, 1.546357, 1099.432, 722.0247, 7.611231, 5500.092, 736.6577, 1.488513, 1096.53, 715.4897, 7.685406, 5499.077, 713.8961, 7.70146, 5497.789, 703.2958, 7.797103, 5483.482, 99.95738, 100.0, 99.70422, 99.96657, 99.9584, 99.69847
40255.91356, 59.98588368159398, 59.98564525356702, 59.98224909666308, 27.995229991172327, 28.032874167157456, 28.007965223143383, 0.99998517291697, 0.9999793748050184, 0.9999868272457089, 7918.976582447438, 7924.846668587746, 7924.067100795953, 179.04961304984363, 52.27731420681448, 42.34081185135483, 7923.9621035030805, 7923.979523919151, 7928.896061742819, 284.2037108281745, 283.93381720372776, 284.38094108998877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 715.0461, 1.538861, 1100.333, 717.5305, 7.665017, 5499.905, 730.64, 1.504343, 1098.91, 721.8202, 7.619767, 5500.126, 720.1717, 7.637723, 5500.432, 709.5385, 7.741984, 5493.215, 100.0, 99.99686, 99.8777, 100.0, 100.0, 99.87524
40258.291000000005, 59.98561227142037, 59.98450940701499, 59.98258705025237, 27.996721857049984, 28.015594853663142, 27.993253143823555, 0.9999833587463964, 0.9999792377766545, 0.999987895370315, 7920.389107867878, 7923.473770968583, 7926.274033277634, 179.72350079988337, 53.13547956179218, 39.875580973345166, 7920.152438118115, 7926.775635666931, 7920.661868272801, 284.3037135220813, 284.00721842363396, 284.3341165351441, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.8951, 1.550819, 1098.762, 717.511, 7.665201, 5499.85, 730.4265, 1.503975, 1099.379, 721.8202, 7.620135, 5500.406, 713.858, 7.701095, 5497.792, 709.5782, 7.741252, 5493.03, 99.93854, 99.99593, 99.94211, 100.0, 99.95864, 99.87187
40260.60048, 59.98811370059884, 59.9843081593733, 59.98462594799113, 27.990980804756873, 28.022532138444863, 27.98484766144044, 0.9999870827261312, 0.9999779064752029, 0.9999838551295019, 7921.525941528153, 7922.238819890941, 7928.096030496404, 181.33385530416717, 55.12585783216946, 38.992754065257486, 7919.425090833714, 7923.308542801367, 7927.636675930625, 284.20171870142127, 283.94060617939874, 284.3984414971379, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 702.7047, 1.560991, 1097.309, 710.9545, 7.728381, 5495.007, 724.467, 1.518885, 1100.184, 728.0924, 7.549899, 5496.939, 707.487, 7.760083, 5489.856, 715.8806, 7.681738, 5498.477, 99.67716, 99.90781, 100.0, 99.94497, 99.8312, 99.9709
40262.90804, 59.98529205889078, 59.97782408803935, 59.98383522977058, 27.994551172628103, 28.01654438546296, 27.998312735650792, 0.9999870112433948, 0.9999749226539293, 0.9999828944281337, 7916.32374114975, 7923.343216658252, 7924.660096824832, 174.40980072916045, 53.39377534310802, 40.31054756825597, 7923.6007100603065, 7917.994871932492, 7923.135359123385, 284.21044221871233, 283.8280580679628, 284.3444345669126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.6783, 1.550283, 1098.947, 717.4916, 7.665385, 5499.903, 730.4653, 1.504159, 1099.45, 721.8008, 7.620319, 5500.301, 713.8961, 7.700547, 5497.508, 709.4789, 7.741984, 5493.087, 99.88514, 99.99388, 99.89878, 100.0, 99.9597, 99.87291
40265.249840000004, 59.98494182360065, 59.98409998538503, 59.97843925724883, 27.968204931190414, 28.013836484168912, 27.979395352258894, 0.9999863373672812, 0.999976623154156, 0.9999859051482359, 7911.324275951701, 7915.679050549793, 7922.837053313842, 182.96238019380917, 53.926696122645524, 36.982310048482304, 7917.191352067478, 7916.7565400771655, 7926.34256471094, 284.1250218241625, 283.83502103207087, 284.30180954640736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 702.3301, 1.561884, 1096.851, 717.4916, 7.66428, 5500.069, 722.9723, 1.523303, 1100.278, 719.257, 7.653047, 5500.045, 717.8636, 7.655255, 5500.202, 704.429, 7.792343, 5483.208, 99.67438, 99.99985, 100.0, 99.99941, 100.0, 99.69328
40267.558800000006, 59.98139614555483, 59.97356168614374, 59.978564672803934, 28.004034980704724, 28.01276174813023, 28.012367668183987, 0.9999856573817374, 0.9999769420349693, 0.9999883143340734, 7922.218009092, 7924.877469690042, 7923.164390691123, 178.61674359232893, 55.73487947428839, 40.88092121300133, 7913.74780279757, 7926.021607578287, 7925.0864069085355, 284.09833479356007, 283.8738003180084, 284.40649122322867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 697.9929, 1.567416, 1095.759, 720.6628, 7.636835, 5500.562, 722.6229, 1.523118, 1100.669, 721.1406, 7.621974, 5500.293, 713.8007, 7.701095, 5497.067, 709.459, 7.743266, 5493.083, 99.61303, 100.0, 100.0, 100.0, 99.95943, 99.87284
40269.887520000004, 59.98204786839871, 59.98468886810618, 59.979053409575464, 27.995215308362454, 28.003157081113102, 28.003068470299198, 0.9999856748497603, 0.9999761519544849, 0.9999868342502423, 7922.339227691364, 7925.425006083485, 7923.704483206144, 181.6707028910207, 53.058967112656774, 41.168858375373475, 7919.742798058118, 7923.881163776073, 7927.103926059341, 284.2666078008599, 283.9157649090189, 284.3871032989741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 702.5076, 1.561348, 1096.787, 717.4527, 7.665385, 5499.965, 724.5641, 1.519437, 1100.657, 721.8008, 7.619951, 5500.523, 720.1335, 7.637906, 5500.388, 709.5981, 7.740886, 5492.958, 99.71532, 99.99586, 100.0, 100.0, 100.0, 99.87055
40272.18084, 59.98618307753011, 59.98359456501917, 59.985399173827666, 28.01086530447903, 28.0198318955116, 27.990465941418535, 0.9999867697608159, 0.9999779002636425, 0.9999805997533738, 7913.669554646195, 7923.11597027958, 7924.152706018386, 176.5897237486763, 48.436712205652384, 43.191380491510245, 7927.767676752389, 7924.458145008719, 7925.58620544364, 284.10156535328656, 283.9893034747394, 284.36550545405237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.7177, 1.550462, 1099.004, 711.2464, 7.726723, 5494.231, 730.5235, 1.504159, 1099.704, 728.0924, 7.549899, 5496.997, 726.3901, 7.569239, 5498.404, 715.9005, 7.681005, 5499.231, 99.89129, 99.90675, 99.97165, 99.94293, 99.96958, 99.97946
40274.521120000005, 59.988492486879814, 59.98856500949801, 59.986778872643825, 28.007211582967766, 28.04773927196406, 27.992201173232303, 0.9999852554911844, 0.9999761313630134, 0.9999837629206547, 7921.228959768854, 7930.348921483817, 7928.3777040156, 178.22398594368042, 55.566334541375, 42.11357131598129, 7920.171039205866, 7922.930475225397, 7923.815556638399, 284.0765726361684, 283.88879270317636, 284.3893146475273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 702.271, 1.562062, 1096.789, 717.55, 7.664833, 5499.905, 724.3311, 1.518701, 1100.576, 721.8008, 7.620135, 5500.236, 720.0954, 7.637723, 5500.271, 709.5981, 7.741435, 5493.262, 99.70667, 99.99497, 100.0, 100.0, 100.0, 99.86872
40276.8274, 59.993779025156165, 59.991239606809344, 59.99300199302204, 27.99818029328655, 28.017770285893103, 28.002714986069538, 0.9999853669657924, 0.9999741792810996, 0.9999862669687558, 7917.091009541984, 7917.039339496692, 7924.463940733908, 185.5295719723772, 53.58037316131595, 41.101916358359176, 7922.684192702285, 7924.482981259166, 7921.694602798377, 284.20582988243973, 283.9303962546056, 284.4772995606179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.5994, 1.550462, 1099.067, 717.5305, 7.664833, 5499.791, 730.6011, 1.503975, 1098.933, 721.7814, 7.620502, 5500.464, 720.1335, 7.637906, 5500.321, 709.5782, 7.741435, 5493.013, 99.87697, 99.9948, 99.93318, 100.0, 100.0, 99.86978
40279.139200000005, 59.99552017621816, 59.99343983086319, 59.99460494218816, 28.011447052175917, 28.00886185328261, 27.98415126663177, 0.9999855441787407, 0.9999780568920021, 0.9999864183829924, 7916.004014958473, 7923.207011962703, 7927.933979143695, 183.83751027160997, 50.1732737401403, 41.19417845045706, 7921.483447663142, 7919.519000870847, 7930.807054162929, 284.2220122415935, 283.9330316486295, 284.4321602186224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 715.0856, 1.538326, 1100.3, 723.7173, 7.599074, 5499.81, 736.8323, 1.487961, 1096.752, 715.5869, 7.684671, 5499.452, 714.4493, 7.692328, 5498.724, 705.3436, 7.779891, 5490.239, 100.0, 99.99514, 99.72247, 99.97391, 99.9754, 99.76803
40281.4774, 59.997861818542475, 59.996610790854525, 59.99753245618068, 27.98745898564917, 28.01726182245178, 28.00491638852016, 0.9999844607097651, 0.9999798888843798, 0.9999829094239662, 7919.737959647373, 7924.068035528479, 7928.548493344873, 184.70885625324308, 51.517463251688696, 43.13549937366526, 7922.8250168584755, 7924.305266221962, 7926.303561486185, 284.1901519799307, 284.05870350733676, 284.42207013941686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.7571, 1.550462, 1098.83, 717.4916, 7.664649, 5499.964, 730.6205, 1.504159, 1099.0, 721.7814, 7.619951, 5500.406, 716.0706, 7.686302, 5498.189, 709.618, 7.742167, 5492.914, 99.90131, 99.99794, 99.92788, 100.0, 99.97337, 99.88022
40283.93912, 60.001226992547586, 60.00032543129592, 59.996247113026605, 27.98737411466453, 28.011553598283335, 27.984889170301713, 0.9999863099824408, 0.999976911480056, 0.9999853167532187, 7920.847133537701, 7929.098487470144, 7921.346214159435, 180.1184737451058, 51.60613857201861, 41.821994152382274, 7918.116619006236, 7921.643678350856, 7924.810822253783, 284.3233986956625, 283.95316529602997, 284.4959782415027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.9585, 1.532793, 1100.533, 713.8923, 7.707751, 5496.518, 725.4376, 1.517964, 1100.283, 728.0147, 7.550083, 5497.107, 707.5251, 7.760448, 5490.073, 715.8607, 7.681372, 5499.0, 100.0, 99.93528, 100.0, 99.94291, 99.82206, 99.98043
40286.27904, 60.00192948044772, 60.005242126832094, 60.00074166702032, 28.007235760516583, 28.043933922736468, 28.000798204978356, 0.9999842910337854, 0.9999765347487681, 0.9999878302379109, 7923.283598281001, 7921.297491047699, 7929.7320703632795, 183.08102477616376, 50.905899745042916, 40.00850980544385, 7920.982602661964, 7924.617865726444, 7925.3291817354575, 284.26846541362863, 284.0497555029807, 284.48779271691217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 715.2827, 1.538504, 1100.28, 717.511, 7.664649, 5500.021, 730.6982, 1.504159, 1099.093, 721.762, 7.620319, 5500.295, 713.9152, 7.700364, 5497.292, 709.5186, 7.741618, 5492.967, 100.0, 99.99177, 99.91614, 100.0, 99.95561, 99.88244
40288.59492, 60.00590358997625, 60.0064361509561, 60.00830681584275, 28.0049742333925, 28.046563367254613, 27.995547677706746, 0.9999843974176787, 0.9999771352262697, 0.9999843845581076, 7918.840800080103, 7918.398265728034, 7928.170593264559, 178.21884737580103, 54.09549679744214, 40.71058648767985, 7921.488622553628, 7918.820442161243, 7928.457842750745, 284.2233659349508, 284.0412622954117, 284.47853990278804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 714.987, 1.538683, 1099.855, 717.511, 7.664649, 5499.681, 724.3893, 1.518517, 1100.149, 721.7814, 7.620502, 5500.347, 713.8389, 7.700912, 5497.628, 709.5385, 7.7429, 5492.913, 100.0, 99.99686, 100.0, 100.0, 99.95154, 99.86974
40290.93428, 60.007495792352294, 60.00761259119695, 60.009999552562974, 27.976773544320842, 28.018702767989872, 27.98903143623403, 0.9999865622559384, 0.9999766216756537, 0.999986544294851, 7918.111306182523, 7926.561614728824, 7925.978111715204, 177.43381865066772, 52.82477933681548, 46.9278980399572, 7923.783924981004, 7921.746419555355, 7928.346742652005, 284.2845505120993, 284.00977599081455, 284.3798362404534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.6586, 1.550819, 1098.887, 723.6979, 7.599443, 5499.985, 718.1193, 1.531954, 1100.263, 715.5092, 7.687613, 5499.366, 720.1335, 7.638089, 5500.319, 703.1964, 7.796554, 5483.543, 99.89742, 99.99832, 100.0, 99.97376, 100.0, 99.69321
40293.23788, 60.008495419178196, 60.00943110068193, 60.008111573616056, 28.011741131215164, 28.04519880221702, 27.99180892387036, 0.9999858749719207, 0.9999770475553041, 0.9999856331884416, 7920.518240611643, 7919.359183066032, 7931.692939054263, 175.7646320906967, 53.2709314837125, 46.917695287902006, 7927.892688560716, 7919.261786567558, 7926.22883042867, 284.1318835134973, 283.86781327134156, 284.39794745449007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 714.987, 1.53904, 1100.285, 717.511, 7.665201, 5499.911, 724.4088, 1.518701, 1100.145, 721.7814, 7.620687, 5500.458, 713.8389, 7.701277, 5497.909, 709.5583, 7.741984, 5493.08, 100.0, 99.99482, 100.0, 100.0, 99.95768, 99.8739
40295.52388, 60.00567732656883, 60.00596474173076, 60.00610779435677, 27.999246484439432, 28.031660656648025, 27.972114154211816, 0.9999866976387952, 0.9999785616454645, 0.9999837850157678, 7920.29805632223, 7929.217702062417, 7924.163446488027, 178.3355059356868, 52.3274887065877, 45.32375684201543, 7923.708747508185, 7918.724107761588, 7924.288744992208, 284.1529942763035, 284.08906254726594, 284.3783167383632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.7966, 1.550819, 1098.972, 717.4527, 7.66557, 5499.791, 724.467, 1.519253, 1100.336, 722.1891, 7.609655, 5499.998, 721.6214, 7.616721, 5500.265, 713.3755, 7.706825, 5497.54, 99.92992, 99.99995, 100.0, 100.0, 100.0, 99.95645
40297.82656, 60.00606694633796, 60.004610893268755, 60.003430501417554, 28.01125571900627, 28.040225761636194, 28.005765492958776, 0.9999844743556615, 0.9999797251453801, 0.9999845074611041, 7920.565728799426, 7926.1708871844385, 7927.885477303393, 181.34304054075437, 52.3474498117439, 43.73621591097526, 7919.241674630896, 7922.813564204992, 7930.474379430165, 284.17053993210584, 283.8630887837095, 284.3897202758583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 702.409, 1.561527, 1097.198, 712.3164, 7.715855, 5497.304, 728.4658, 1.511338, 1100.175, 724.5194, 7.589981, 5499.673, 721.7167, 7.625487, 5500.28, 709.618, 7.740703, 5492.791, 99.74386, 99.94967, 100.0, 99.99318, 100.0, 99.87164
40300.339120000004, 59.999934962428696, 60.00626222233493, 60.0084834189678, 28.003347100736256, 28.03694886228401, 28.014349138745693, 0.999987195349621, 0.9999784944216991, 0.9999835423620637, 7921.32378470307, 7920.298887311019, 7928.111197217375, 181.4458285130504, 52.175342190355195, 39.476693452090785, 7925.033002306974, 7918.299736671059, 7926.039843725923, 284.28274689718796, 284.0591661616421, 284.53003040033485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 704.4001, 1.559028, 1097.528, 717.511, 7.665201, 5499.905, 730.5623, 1.504895, 1099.485, 721.762, 7.620502, 5500.294, 720.0763, 7.638089, 5500.546, 709.5385, 7.741435, 5493.089, 99.76194, 99.99796, 99.94374, 100.0, 100.0, 99.87181
40302.65868, 60.00388516218747, 60.006201041621964, 60.008741285212, 27.988883996291108, 28.010320176104614, 27.97450720948101, 0.9999883528687814, 0.9999805955188575, 0.9999874700722953, 7911.287755693716, 7916.438234659452, 7919.588298386028, 183.53383256680354, 51.42059112403092, 39.79604259973303, 7919.265567778349, 7916.189680276608, 7916.356219676485, 284.13178584080026, 283.975546542996, 284.44447197413143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 696.3368, 1.571878, 1094.078, 723.7368, 7.599443, 5499.935, 737.1235, 1.489249, 1097.344, 715.1597, 7.684855, 5498.856, 713.8389, 7.701277, 5497.741, 703.1964, 7.79747, 5483.264, 99.46021, 99.99628, 99.75717, 99.9778, 99.96025, 99.69431
40305.036040000006, 60.004810715656106, 60.003024404096685, 60.001115480216924, 27.984714736026405, 28.026981653140684, 28.005678841788285, 0.9999872502682656, 0.99997517638201, 0.9999865429051426, 7916.239282164341, 7921.7944526427655, 7924.652918543194, 179.07276026145473, 58.00238979002813, 40.42600557722926, 7918.480843103924, 7920.853465618081, 7923.303900827494, 284.25442869817806, 283.94200766510124, 284.5220723062454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 702.5667, 1.561527, 1096.909, 717.4916, 7.665201, 5500.015, 730.7177, 1.504711, 1099.419, 721.7814, 7.620687, 5500.293, 720.0954, 7.638271, 5500.438, 709.5981, 7.741618, 5493.21, 99.72191, 99.99887, 99.9458, 100.0, 100.0, 99.87515
40307.32372, 60.00747260301456, 60.00615395508881, 60.00315032831278, 28.00797485160858, 28.02948273793898, 27.974986284152905, 0.9999850219605277, 0.999977445873808, 0.9999837716933367, 7921.964677985095, 7923.803717984616, 7915.461802874607, 177.82626176775966, 52.416182508543216, 42.89052070910475, 7922.479880550637, 7927.646692018611, 7927.008580989818, 284.2041738000966, 283.82612499537265, 284.37992391829823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 702.5864, 1.561527, 1097.109, 717.511, 7.665385, 5499.682, 730.5817, 1.504711, 1099.348, 721.7426, 7.620687, 5500.241, 720.0954, 7.638637, 5500.328, 709.5186, 7.741801, 5493.268, 99.72484, 99.99282, 99.94244, 100.0, 100.0, 99.86773
40309.85564, 60.00119778993104, 60.00324405448997, 60.00433624422639, 27.991518751785684, 28.039756542309444, 28.00037041354186, 0.9999835003485095, 0.9999737827356793, 0.9999831822291257, 7911.272721722473, 7929.800615509237, 7923.904391595588, 179.98344383219637, 53.57359755155221, 43.84172479894255, 7922.030155862511, 7922.124250082169, 7920.889243853474, 284.12029567235885, 283.9549859162859, 284.3861775475696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.7374, 1.550997, 1099.234, 710.7016, 7.731512, 5494.996, 724.8552, 1.518149, 1100.12, 726.5972, 7.573617, 5498.745, 723.2046, 7.604851, 5500.206, 711.2483, 7.731546, 5494.215, 99.91424, 99.91377, 100.0, 99.97012, 99.99661, 99.89341
40312.19544, 59.992879459927835, 60.00194466459524, 60.00077037091159, 28.009594453602897, 28.046763190097074, 27.99285653752355, 0.9999863318706995, 0.9999787243926764, 0.9999873989949154, 7920.000661320668, 7927.919064847818, 7930.328527790225, 182.59760208608304, 51.42596021620784, 44.521483099075795, 7922.715115583902, 7927.252243417278, 7925.5431197406715, 284.2114738384425, 283.95631624784886, 284.45660059648736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 703.1581, 1.559564, 1097.729, 717.4332, 7.66557, 5500.128, 727.0099, 1.513363, 1100.503, 721.7426, 7.620687, 5500.404, 720.1144, 7.638454, 5500.435, 709.4987, 7.741435, 5493.096, 99.79212, 100.0, 99.99059, 100.0, 100.0, 99.87187
40314.572400000005, 60.001751541998615, 60.000809348023914, 59.99919296991132, 27.9970684791992, 28.016177149382926, 27.99318631588996, 0.99998536903526, 0.9999807523912617, 0.9999840638689332, 7918.686752612187, 7922.029800454298, 7921.621364284445, 175.34107947530174, 53.7485996045084, 40.82310667612967, 7915.72175141802, 7916.278386163074, 7925.111140651322, 284.1343967110695, 284.02295467465257, 284.4425760820821, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 712.6015, 1.542431, 1100.28, 721.9858, 7.611784, 5500.25, 718.0029, 1.532874, 1100.624, 715.4121, 7.685223, 5498.721, 713.8198, 7.699999, 5497.508, 703.1765, 7.797653, 5483.372, 99.9875, 100.0, 100.0, 99.97534, 99.9547, 99.69207
40316.842560000005, 60.00162425425454, 59.99870813659196, 59.998759280887576, 28.00016752952883, 28.03125346623913, 27.99170613547063, 0.9999832338971956, 0.9999775532193808, 0.9999861327027589, 7917.269269423856, 7920.904190156306, 7924.5017485170765, 181.57698620991323, 52.70026199496397, 45.498810170476986, 7927.520691632986, 7917.3033562868995, 7931.537469374592, 284.2368645161881, 284.02665675677054, 284.4131241615135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 708.56, 1.550997, 1099.035, 717.4721, 7.665385, 5500.018, 724.3505, 1.518885, 1100.452, 721.7231, 7.620502, 5500.404, 720.0763, 7.637723, 5500.375, 709.459, 7.741069, 5493.029, 99.92221, 99.99892, 100.0, 100.0, 100.0, 99.87185
40319.13396000001, 60.00237751998746, 59.993491312760966, 59.99476415103273, 28.01634780958751, 28.037879985076703, 28.01633258336635, 0.999987630349321, 0.9999797549231074, 0.9999850288352335, 7919.412331152236, 7926.1331604181705, 7917.049668328989, 179.23762727292797, 50.788716791951174, 43.64051001641644, 7925.242458336138, 7932.946001145657, 7924.685798329709, 284.21373829504535, 284.00262978504793, 284.2994651833682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 714.8293, 1.53904, 1100.417, 717.55, 7.664833, 5500.075, 724.5447, 1.519621, 1100.234, 721.7426, 7.620871, 5500.293, 720.1335, 7.638454, 5500.322, 709.5583, 7.741252, 5493.09, 100.0, 99.99385, 100.0, 100.0, 100.0, 99.87198
40321.557360000006, 59.98810589342709, 59.99214275504537, 59.992037837012724, 28.01329124206455, 28.022868869841314, 27.99708457413376, 0.9999852582103224, 0.9999725786026616, 0.9999852357568536, 7918.2929373757415, 7926.414939284126, 7927.557355591826, 174.27728214749186, 44.87680073823867, 43.1415273950347, 7918.941635554008, 7931.516431156469, 7929.848442276784, 284.28533167412803, 284.0784822506539, 284.3848445487844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 720.0, 721.0789, 1.525833, 1100.715, 711.1491, 7.727275, 5495.397, 730.64, 1.504343, 1099.138, 728.0536, 7.550451, 5496.878, 726.3901, 7.569604, 5498.346, 715.8806, 7.681555, 5498.489, 100.0, 99.91486, 99.94211, 99.94184, 99.96852, 99.9802
