TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
40599.558280000005, 59.98921873037682, 59.9867705026756, 59.992047987452985, 17.880441203454296, 17.885858821254292, 17.856163216694767, 0.999998474958078, 0.9999990291350676, 0.9999997452334562, 5035.287372808829, 5039.40193040675, 5042.836996828979, 88.94035477105172, 7.439790753272064, 4.815138721161247, 5036.528534444642, 5039.632885964869, 5041.400714967254, 283.9735468714003, 283.7200313152208, 284.0802100172048, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 704.9324, 1.5576, 1097.552, 723.5422, 7.601653, 5499.968, 724.5252, 1.519069, 1100.349, 721.3153, 7.625467, 5500.482, 718.2833, 1.531072, 1100.387, 714.7871, 1.538974, 1100.028, 99.7761, 100.0, 100.0, 100.0, 100.0, 100.0
40601.9032, 59.99021359787506, 59.98991065230279, 59.990606500831554, 17.874206059336863, 17.87713949780884, 17.834464935990372, 0.9999989761741707, 0.9999994294944391, 0.9999991353725597, 5036.689940348852, 5039.0142370473, 5040.212005936967, 89.09211411252863, 7.348886876977872, 5.108676083164255, 5035.572586232993, 5042.134101756837, 5036.080975714069, 283.90375527360214, 283.65785196492226, 284.0897708807599, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.5054, 1.56813, 1095.337, 729.5735, 7.531475, 5494.101, 730.7565, 1.504711, 1099.423, 727.5293, 7.55615, 5497.353, 724.7496, 1.517923, 1100.337, 721.0099, 1.526156, 1100.358, 99.55743, 99.89555, 99.93843, 99.95568, 100.0, 100.0
40604.310840000006, 59.990068056755355, 59.99358252849043, 59.992194025785466, 17.8732512750736, 17.88303846563961, 17.854208263937064, 0.9999993941865696, 0.9999996041655151, 0.9999995987187743, 5036.297009765149, 5033.74821035794, 5040.381380837825, 90.55607248227807, 10.645405831836996, 6.902898602153073, 5034.986259591193, 5041.6349859991615, 5035.743512816776, 283.93797418083284, 283.5997707263789, 283.994959793229, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 705.0113, 1.5576, 1097.87, 723.5228, 7.601469, 5500.08, 724.1953, 1.519069, 1100.5, 721.3153, 7.625283, 5500.377, 718.455, 1.53162, 1100.58, 714.9064, 1.53696, 1100.009, 99.80498, 99.998, 100.0, 100.0, 100.0, 99.99941
40606.62692, 59.99157002200488, 59.98407415472352, 59.98573693424398, 17.836467191171952, 17.86146707621525, 17.843288515874253, 0.999999349007459, 0.9999990396224966, 0.9999998002665724, 5028.100189987959, 5033.002064836113, 5033.877797355229, 91.43954849846477, 8.241093261222375, 4.32034413595602, 5030.7988502358685, 5031.762296445259, 5034.922936437311, 283.9679797449556, 283.6540688168921, 283.9361066975081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.5449, 1.56813, 1095.584, 730.449, 7.526501, 5494.992, 730.6594, 1.504159, 1098.84, 721.3153, 7.627673, 5500.243, 725.8941, 1.513357, 1100.125, 724.0319, 1.519381, 1100.187, 99.56942, 99.89989, 99.92592, 100.0, 100.0, 100.0
40608.93024, 59.987343710134894, 59.98595354937287, 59.99247950891596, 17.83013439639686, 17.891621416154923, 17.864392609500324, 0.9999991478883451, 0.9999992962900207, 0.9999990974712236, 5032.739266135486, 5043.597503982126, 5038.821729046089, 87.09975553822096, 4.028199898838579, 5.018954831109113, 5031.05120903133, 5040.991904894111, 5033.760085363475, 283.8802890864375, 283.709005293319, 284.1171123015626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 692.0981, 1.577589, 1092.16, 736.3051, 7.472347, 5486.508, 735.0659, 1.494219, 1097.792, 718.1696, 7.653414, 5500.515, 726.8478, 1.514453, 1100.408, 721.0895, 1.526705, 1100.093, 99.30112, 99.78599, 99.7979, 99.99906, 100.0, 100.0
40611.41584, 59.9915419442859, 59.98604116178815, 59.98811851507331, 17.843288315447143, 17.86696992415578, 17.86486845558191, 0.9999994442207815, 0.9999995237192811, 0.9999986612386792, 5038.09251907861, 5041.489870117259, 5039.574877840187, 88.6528930453419, 1.9637608832217666, 7.6514548086647665, 5037.663049036359, 5035.71666860185, 5038.402816403987, 283.92182949318345, 283.77244877344344, 284.0222047231565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.5843, 1.567952, 1095.315, 729.554, 7.528711, 5495.113, 730.64, 1.504159, 1098.946, 721.3153, 7.625283, 5500.376, 724.4635, 1.518471, 1099.758, 727.2725, 1.511873, 1100.051, 99.57669, 99.89702, 99.89922, 100.0, 99.97663, 100.0
40613.764240000004, 59.99045564914631, 59.98668858804873, 59.98777969911181, 17.87405407260032, 17.889190528865296, 17.851519711900178, 0.999999107649348, 0.9999985598755224, 0.9999984469615464, 5032.972415663809, 5036.649489979667, 5041.431623195868, 87.9636186180146, 8.504555692757776, 6.136195813396171, 5038.960537555272, 5039.947801383138, 5038.237473133501, 283.77612291990516, 283.6730330182778, 284.0547737103196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 704.9521, 1.557065, 1097.813, 723.5422, 7.601653, 5499.908, 724.2729, 1.518885, 1100.055, 727.5875, 7.555599, 5497.412, 718.4168, 1.531072, 1100.279, 733.4158, 1.497406, 1098.413, 99.80021, 99.99904, 100.0, 99.94954, 100.0, 99.80214
40616.13264, 59.988079612370804, 59.98438091533369, 59.990344479488755, 17.84387168659065, 17.894099764315197, 17.845332329400613, 0.9999999082442527, 0.9999993986875977, 0.9999989620491844, 5037.1001159844045, 5041.594579806944, 5042.564098451495, 90.76332286658155, 5.751223470661444, 6.985903171547761, 5042.603777561541, 5041.4260447100705, 5042.26916941227, 283.90955735055775, 283.6561524896474, 284.05485186966445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.6237, 1.567595, 1095.604, 729.34, 7.530001, 5495.117, 730.407, 1.504343, 1099.142, 721.3153, 7.625283, 5500.489, 724.8259, 1.518105, 1100.081, 727.0538, 1.512239, 1099.384, 99.56714, 99.90776, 99.92063, 100.0, 100.0, 99.98249
40618.56476, 59.98557772099943, 59.990302877953944, 59.987532984759355, 17.88952701647551, 17.908035181842962, 17.879897578741357, 0.9999993776940631, 0.9999991654874839, 0.999999824519083, 5037.133153363262, 5042.898754202069, 5034.5763848898405, 89.39862167929073, 9.468752211164883, 4.669318469475229, 5037.601400182164, 5042.714778976602, 5040.699727752077, 283.62896817534534, 283.52622441702755, 283.82950451214026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 705.1099, 1.5576, 1098.015, 723.5034, 7.601469, 5499.91, 724.1176, 1.519253, 1100.318, 721.3348, 7.625283, 5500.428, 724.5398, 1.517557, 1100.123, 727.1334, 1.512422, 1099.856, 99.79884, 99.99586, 100.0, 100.0, 100.0, 99.97546
40620.93488, 59.981292473714625, 59.99088860928393, 59.98723419142113, 17.86257421319279, 17.868142519048316, 17.8530806766082, 0.999999522720971, 0.9999981694068231, 0.9999995380526497, 5036.4793904829185, 5038.407244826543, 5040.5494101186005, 90.73407373537248, 2.3767958465164156, 9.615111240847682, 5040.353592995684, 5040.461045624417, 5036.661448162052, 283.9831076991206, 283.74760740170484, 283.98076629654565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 711.2806, 1.546535, 1099.686, 717.2971, 7.667227, 5499.722, 718.197, 1.532506, 1100.451, 716.1111, 7.678787, 5499.367, 728.8126, 1.510435, 1099.659, 724.7675, 1.516634, 1100.133, 99.98912, 99.99354, 100.0, 99.98708, 99.97389, 99.99601
40623.21796, 59.98270101462355, 59.984258395406556, 59.991601253290774, 17.89050645664038, 17.886803272961505, 17.891860727669673, 0.9999997955227021, 0.9999983785894886, 0.9999993170758249, 5037.999168637352, 5036.64546981091, 5045.208073800965, 89.78108336343598, 13.559399250431397, 2.140775929017366, 5039.493229038341, 5039.29846970777, 5040.107084106106, 283.80267769274144, 283.5946982627967, 284.02319381256416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 705.0507, 1.555637, 1098.283, 723.5228, 7.601469, 5500.021, 724.2729, 1.519253, 1100.117, 721.3153, 7.625283, 5500.208, 724.8069, 1.519018, 1100.329, 720.9503, 1.526522, 1100.638, 99.80555, 99.9948, 100.0, 100.0, 100.0, 100.0
40625.512, 59.98299834318497, 59.986506972778905, 59.98593205814408, 17.872345927411178, 17.889857613043283, 17.84995733344164, 0.9999993914778565, 0.9999974665801921, 0.9999990314943813, 5039.046138327969, 5043.11851568538, 5044.794153416518, 89.8837711971496, 11.060357225689813, -3.6917320916782046, 5036.778710913282, 5039.271629494177, 5039.713007401693, 283.8226331940244, 283.6460713191627, 284.0457516003853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.4887, 1.541538, 1100.098, 726.7524, 7.560025, 5496.728, 729.2811, 1.50692, 1099.199, 727.471, 7.556702, 5497.188, 718.4168, 1.531985, 1100.392, 714.807, 1.539158, 1099.927, 99.97349, 99.94658, 99.96662, 99.95148, 100.0, 99.99195
40627.89304, 59.98245282493564, 59.98893789980543, 59.98357275044317, 17.871574257816413, 17.906090061611877, 17.860734982911293, 0.9999995452857148, 0.9999984442920774, 0.9999990164035725, 5043.152876608456, 5043.8354903683685, 5039.302991547619, 90.22528065544839, 9.695278073858617, 8.762864626766941, 5041.31563971964, 5044.681460695588, 5040.923570217102, 283.9073057349252, 283.6959244207766, 284.0574004971375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 712.1481, 1.545108, 1099.201, 723.5812, 7.601285, 5499.851, 724.2147, 1.519437, 1100.318, 721.3153, 7.625283, 5500.424, 724.8069, 1.518105, 1100.452, 720.5726, 1.526339, 1100.62, 99.92959, 99.99695, 100.0, 100.0, 100.0, 100.0
40630.21452, 59.98480450974133, 59.984106387995276, 59.986365038724124, 17.87493144869164, 17.886097122657144, 17.881287915997273, 0.9999983118359477, 0.9999997842211311, 0.9999944412565206, 5035.756507904099, 5043.367383368538, 5041.423338750098, 85.825239099192, 3.611456752750769, 8.220919699066144, 5042.472853552549, 5036.729070724582, 5035.671830428136, 283.91241090647424, 283.54444010151514, 283.87560532176536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 717.3725, 1.533329, 1099.994, 730.3517, 7.530369, 5495.431, 730.4847, 1.504159, 1099.33, 721.2765, 7.625651, 5500.26, 724.6542, 1.518288, 1100.121, 721.2088, 1.526156, 1100.46, 100.0, 99.90042, 99.92592, 100.0, 100.0, 100.0
40632.573520000005, 59.98642237026335, 59.99351362417799, 59.98960241267769, 17.87649797118345, 17.864204492157306, 17.846607129827497, 0.9999995624575417, 0.9999994065266828, 0.9999989202179854, 5036.713678915061, 5041.9959439444, 5038.5211740469085, 91.74780085883435, 6.1771166856061654, 5.043669433959167, 5040.308980757653, 5036.814113885677, 5037.486416483215, 283.8900105729394, 283.73833211360596, 284.12540421664835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 723.7995, 1.520479, 1100.132, 737.2973, 7.463137, 5481.792, 737.1041, 1.487408, 1096.494, 714.9655, 7.690003, 5498.308, 731.0443, 1.503678, 1099.331, 727.4117, 1.511873, 1099.827, 100.0, 99.76561, 99.73615, 99.96783, 99.90406, 100.0
40634.97316, 59.980386834883696, 59.98272694532847, 59.983144093314785, 17.860153251371703, 17.887302689893595, 17.87230385607472, 0.9999983459860105, 0.9999992734837461, 0.9999992194182165, 5034.393139134981, 5037.307384266548, 5040.621320087307, 84.96348061694198, 6.564694869842469, 5.437496026635472, 5037.158409139588, 5042.542219858595, 5038.736353403818, 283.8877599108552, 283.6411896175022, 284.02097996600895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 717.3134, 1.533686, 1100.444, 730.3517, 7.530553, 5495.406, 730.3876, 1.503607, 1098.768, 721.2765, 7.625651, 5500.317, 724.8069, 1.518105, 1100.366, 723.2366, 1.521395, 1100.253, 100.0, 99.91507, 99.92822, 100.0, 100.0, 100.0
40637.337080000005, 59.98474836302319, 59.981179197953864, 59.988596406906126, 17.869014093683024, 17.913149280952894, 17.88426881012427, 0.999998976859869, 0.9999982889531758, 0.9999995205563147, 5032.1944264489275, 5042.168575294275, 5042.037981754211, 84.16816348465, 6.57116809014542, 7.125061716801611, 5036.823024875431, 5035.577662444972, 5044.787079048148, 283.8353011517976, 283.6390701778365, 284.0313706667939, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 717.5302, 1.533329, 1100.219, 729.4762, 7.534053, 5495.402, 730.1935, 1.506184, 1099.683, 722.7717, 7.60322, 5499.978, 721.4306, 1.526689, 1100.439, 732.4615, 1.49997, 1098.41, 100.0, 99.915, 99.92134, 99.99974, 100.0, 99.87905
40639.64968, 59.985317049479825, 59.97954013572744, 59.984797623292245, 17.863297109390384, 17.899324226143545, 17.857301711840456, 0.9999995074537679, 0.999998967459388, 0.9999994193035459, 5038.687237534725, 5040.281305324941, 5044.607608462495, 85.175918313946, 7.25753950957278, 6.89979947476354, 5038.5565759365945, 5042.569681015038, 5041.171032707295, 283.89673881995685, 283.70517895986546, 284.15545241377055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 712.3846, 1.542431, 1099.985, 726.0909, 7.566472, 5497.979, 728.7958, 1.509129, 1099.627, 722.3251, 7.619032, 5500.322, 724.6924, 1.518471, 1099.734, 727.4912, 1.511873, 1099.498, 99.99723, 99.97137, 99.93865, 100.0, 100.0, 99.95299
40642.032880000006, 59.984925391231606, 59.98853202240288, 59.98697058971301, 17.87064421041447, 17.88522515576726, 17.858203078539745, 0.999999070248614, 0.999998353863035, 0.9999988050483847, 5038.964286640235, 5041.292253161282, 5043.536848693397, 90.38579923401426, 6.106433410032423, 6.148434422947844, 5035.8665680896775, 5044.162700195128, 5037.922813318377, 283.81646452560216, 283.5680127279583, 284.0533286146909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 712.6606, 1.54368, 1099.693, 724.1843, 7.599627, 5500.022, 724.3117, 1.518885, 1100.599, 721.3348, 7.625651, 5500.482, 724.8259, 1.517557, 1100.016, 727.4117, 1.511873, 1099.376, 99.98788, 99.99806, 100.0, 100.0, 99.97157, 99.96973
40644.33428, 59.98168910901915, 59.98640885284863, 59.98460796428965, 17.869445924926698, 17.88687276430255, 17.867516331551116, 0.9999994270418336, 0.9999980715719748, 0.999999738937427, 5033.847971783969, 5035.094618378711, 5039.384133597492, 93.53949422905498, 8.299442652953985, 5.456950557927982, 5040.7403246481135, 5040.708126452875, 5040.758365796431, 283.779838505572, 283.5029742271589, 284.06605341234183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 705.1296, 1.557422, 1098.116, 717.2971, 7.667227, 5499.717, 718.0805, 1.532506, 1100.681, 714.9849, 7.690003, 5498.365, 731.1015, 1.502582, 1098.333, 720.8509, 1.525607, 1100.16, 99.79819, 99.99345, 100.0, 99.96887, 99.84706, 99.99085
40646.64364, 59.97499681899821, 59.981324315477714, 59.98421213283671, 17.868466656310716, 17.871882374357252, 17.875819047423, 0.9999997294180006, 0.9999985612897172, 0.9999997204096837, 5036.3259013100305, 5046.370320761945, 5042.06679081942, 90.27781015826531, 10.898933331630587, 5.474365083450266, 5042.7126917933665, 5042.218814404677, 5038.029565857306, 284.0634741939546, 283.6679400289564, 284.1167721914328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 711.3398, 1.545643, 1099.996, 723.5034, 7.601469, 5499.855, 724.1758, 1.519437, 1100.362, 721.3153, 7.625467, 5500.488, 724.845, 1.517923, 1099.868, 726.9545, 1.51169, 1099.827, 99.99822, 99.99586, 100.0, 100.0, 99.98659, 99.98283
40648.92972, 59.98432146045863, 59.98905886894869, 59.985232102336525, 17.86632319079152, 17.871826532067715, 17.85196511296656, 0.9999997661520784, 0.9999989206143184, 0.9999992405549313, 5040.481368670251, 5038.48127997387, 5035.000410856726, 90.76825979363457, 6.595483343205842, 8.841407368402315, 5038.516247383328, 5038.297353891809, 5038.3516888968, 283.93475531247145, 283.6025477029943, 284.093057279337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 704.9916, 1.557243, 1098.122, 723.5228, 7.601285, 5499.855, 724.5835, 1.518885, 1100.648, 721.3153, 7.625283, 5500.376, 724.7305, 1.517923, 1099.964, 720.9106, 1.526705, 1100.19, 99.82791, 99.99597, 100.0, 100.0, 100.0, 100.0
40651.29092000001, 59.98496856608458, 59.98314712115376, 59.985192289296705, 17.862555618613314, 17.88140941630145, 17.860644390520036, 0.9999989693818184, 0.9999985573053578, 0.9999994499817644, 5037.586408343239, 5035.739341170033, 5043.122755183483, 85.62205809631087, 7.633454872194079, 9.887272221346848, 5038.316063817978, 5041.857650091673, 5038.442497608018, 283.8311684253925, 283.6390947897339, 283.9587019322989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.742, 1.567595, 1094.904, 729.6708, 7.528343, 5494.835, 730.6205, 1.504527, 1099.771, 727.5681, 7.555599, 5497.657, 719.5994, 1.529428, 1100.705, 716.8548, 1.533298, 1100.48, 99.53531, 99.90903, 99.94656, 99.95344, 100.0, 100.0
40653.60308, 59.98552148690963, 59.98437779383724, 59.981850718816645, 17.842041364726615, 17.883880318374622, 17.85211508415287, 0.9999993381273738, 0.9999987145167194, 0.9999994842065608, 5032.0197974609755, 5036.855736657222, 5042.410504596089, 87.50028894231855, 8.64427023322105, 5.343482234629391, 5037.225668053965, 5039.0820677757465, 5038.861361274454, 283.77705101432764, 283.56966970055424, 284.0856840033242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 704.9916, 1.556708, 1097.953, 723.6395, 7.600364, 5499.786, 725.457, 1.514835, 1099.97, 721.2959, 7.625651, 5500.318, 724.6733, 1.518653, 1100.488, 721.1491, 1.526522, 1100.784, 99.75976, 99.99471, 99.9959, 100.0, 100.0, 100.0
40655.972200000004, 59.9798423320824, 59.9835024087371, 59.98287674754207, 17.846958184319746, 17.87056147298627, 17.817629113328326, 0.9999988821441048, 0.9999988712742386, 0.9999996065050939, 5029.150137580413, 5037.71837161417, 5033.105191135508, 92.46919402921358, 8.569824971323214, 4.434306767338512, 5034.347064898397, 5030.705001637451, 5029.392809791696, 283.81759500540073, 283.58256596982585, 283.9988316861152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 697.4409, 1.569022, 1094.442, 732.4334, 7.497951, 5490.839, 734.5612, 1.492931, 1097.762, 716.1306, 7.678604, 5498.547, 731.1778, 1.50386, 1099.136, 726.9743, 1.512239, 1099.878, 99.49334, 99.85362, 99.78955, 99.97484, 99.91275, 100.0
40658.30672, 59.98303183802479, 59.98498685300236, 59.985130434297254, 17.843964418435746, 17.889776151417692, 17.846350691616095, 0.9999996255207336, 0.9999996108646011, 0.999998644832369, 5034.056801045066, 5039.522015701709, 5038.301779377703, 88.41204317868528, 9.074504760319087, 4.675850251639076, 5031.930056752238, 5042.512689226755, 5042.665252558652, 283.89084608229064, 283.63877690270624, 284.13137888765016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 697.0466, 1.569379, 1095.1, 729.6318, 7.530922, 5495.576, 730.5041, 1.503423, 1098.825, 721.2959, 7.625467, 5500.265, 724.4826, 1.518288, 1100.354, 720.9503, 1.526339, 1100.654, 99.53548, 99.91816, 99.89842, 100.0, 100.0, 100.0
40660.64708, 59.97883235837567, 59.98247000547902, 59.985740896982136, 17.846682188187827, 17.881036912754443, 17.873434395018236, 0.9999991936988918, 0.9999999177575802, 0.9999991217415891, 5039.366870460543, 5040.482313595549, 5038.988711680783, 87.46483812709675, 4.4048741867818535, 4.361752202240723, 5037.1070307281325, 5039.348697938622, 5041.778737150906, 283.817996612192, 283.6218839451516, 284.0022503501763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.8011, 1.567238, 1094.907, 729.5929, 7.526317, 5493.891, 730.8147, 1.504527, 1098.661, 721.2959, 7.625467, 5500.265, 724.8069, 1.517923, 1100.093, 727.1533, 1.512605, 1099.713, 99.56512, 99.88753, 99.9141, 100.0, 100.0, 100.0
40663.02384, 59.9840159325534, 59.98687453058423, 59.98514803138627, 17.879987523539402, 17.884529028886956, 17.85479755012165, 0.9999991003574277, 0.9999990035184085, 0.9999991422828511, 5036.28596576535, 5039.027641336006, 5039.011351039805, 86.31439582733992, 9.61333339423527, 6.328879842813365, 5036.954530242353, 5033.51758074172, 5037.742916025481, 283.739155263823, 283.492755403748, 284.0534150335802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 704.9324, 1.557243, 1097.801, 723.5228, 7.601653, 5499.849, 724.0982, 1.518701, 1100.515, 727.5487, 7.555966, 5497.249, 718.6075, 1.531254, 1100.377, 733.4556, 1.496857, 1098.062, 99.78114, 99.99693, 100.0, 99.95365, 100.0, 99.84498
40665.3876, 59.98835404899869, 59.988582942056816, 59.985356355112856, 17.864237799143467, 17.871438482743034, 17.864301873001935, 0.9999993466777565, 0.9999998750547577, 0.9999992701541595, 5039.2377949751535, 5044.329981196011, 5044.526257949157, 86.9123683885582, 7.724082769488859, 3.2025655610229933, 5031.617302350037, 5038.036405779407, 5044.550855034049, 283.7176610188573, 283.54961582750434, 284.12542531241365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.6434, 1.567952, 1095.354, 729.6708, 7.532948, 5494.743, 730.64, 1.504527, 1099.178, 721.2959, 7.625651, 5500.482, 724.6924, 1.51774, 1099.925, 727.3719, 1.512056, 1099.608, 99.54807, 99.89582, 99.92385, 100.0, 99.99178, 99.96758
40667.72692, 59.98784048805326, 59.988829998589935, 59.98900872631921, 17.869463611735448, 17.88028456942711, 17.86284797421615, 0.999999288723671, 0.9999992329705313, 0.9999987150922109, 5040.742724335247, 5042.351033116954, 5041.918108879224, 89.51221859345424, 6.975553560547155, 5.301591366085404, 5037.13773479571, 5032.781386674011, 5047.1291734397555, 283.81390340189677, 283.5783631745562, 284.02530776682846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 704.9324, 1.5576, 1097.698, 723.5228, 7.601838, 5499.911, 724.4282, 1.519069, 1100.518, 720.3055, 7.635947, 5500.274, 726.9814, 1.511713, 1099.251, 723.3759, 1.521212, 1100.364, 99.7893, 99.99697, 100.0, 100.0, 99.93055, 99.99693
40670.037840000005, 59.994219871063805, 59.991935159454655, 59.99212461711995, 17.858270653549997, 17.877200374687657, 17.859721383167457, 0.9999991695714839, 0.9999985483979186, 0.999999497962722, 5036.474914756651, 5038.783280260177, 5038.692824931034, 88.88461752612375, 7.486771870839391, 7.407354954539642, 5039.785629698049, 5041.970770610574, 5042.238799555232, 283.8912977733133, 283.6129341131245, 284.10315315245015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 711.2018, 1.546892, 1099.495, 718.2892, 7.653044, 5500.683, 720.6623, 1.525511, 1100.714, 719.1016, 7.648818, 5500.465, 725.8369, 1.517375, 1099.743, 727.1334, 1.511323, 1099.878, 99.91151, 100.0, 100.0, 100.0, 100.0, 99.93372
40672.34696, 59.991116289622404, 59.992021755055816, 59.99367651043604, 17.871445774300913, 17.89731593970134, 17.85458627212924, 0.9999992176945828, 0.999998922999553, 0.999998895609709, 5040.005953134869, 5042.773583302308, 5043.136405002708, 91.25837468123473, 7.326200091392693, 4.118855413007168, 5040.59946182903, 5037.1296440445, 5042.3024506677675, 283.7214114537741, 283.53303874218983, 283.9547859655077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 708.1854, 1.549926, 1099.309, 723.5422, 7.601469, 5499.739, 724.5058, 1.518885, 1100.326, 721.3153, 7.625283, 5500.488, 724.8259, 1.518105, 1100.445, 721.0497, 1.526156, 1100.536, 99.93579, 99.998, 100.0, 100.0, 99.97748, 99.99894
40674.69300000001, 59.992542252900634, 59.99309569183368, 59.99714426233285, 17.882306455499148, 17.89652628791195, 17.877339594291687, 0.9999988741098779, 0.9999983027475139, 0.9999996931912154, 5035.282490363214, 5039.042525609887, 5040.994240326623, 90.56089869468724, 7.149730416083287, 6.714455057569921, 5035.6231943102875, 5040.004407712519, 5044.3741388913595, 283.7303743003173, 283.55122931894493, 283.9428794463766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 717.1556, 1.533686, 1100.009, 729.9236, 7.529817, 5496.36, 730.6982, 1.504527, 1099.142, 727.5098, 7.555415, 5497.641, 718.2451, 1.53162, 1099.978, 714.6281, 1.539524, 1099.585, 100.0, 99.93262, 99.92063, 99.94857, 100.0, 99.96085
40676.99628000001, 59.99505714222618, 59.99154559790355, 59.99176871225957, 17.874299321580136, 17.876226157201923, 17.857545363453905, 0.9999991200287609, 0.9999980663213249, 0.9999984848426589, 5038.600086660266, 5040.793680872001, 5044.190598806353, 88.77560656435048, 8.975552804564018, 4.761896421710389, 5043.826329227937, 5038.341559015208, 5040.651087538889, 283.9176224995803, 283.59117067283256, 283.9765728200106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 711.2215, 1.546, 1098.926, 723.5228, 7.601285, 5500.079, 724.4864, 1.519069, 1100.483, 721.2959, 7.625283, 5500.429, 724.6542, 1.517557, 1100.246, 720.9702, 1.526156, 1100.292, 99.90099, 99.99597, 100.0, 100.0, 100.0, 100.0
40679.305920000006, 59.98993341563265, 59.99327599257549, 59.99249911016152, 17.861811381581486, 17.884775483971346, 17.870132382909304, 0.9999990411296773, 0.9999992461352426, 0.9999991677925651, 5041.065308043008, 5041.374355373903, 5036.476200302352, 84.23546825672884, 6.403865578022533, 5.898371249663342, 5037.273687694223, 5037.972735878512, 5038.385378236407, 283.84245409024487, 283.61739761499854, 284.1202105325324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 711.2609, 1.545643, 1099.006, 729.2233, 7.531659, 5496.092, 730.9117, 1.503975, 1099.49, 721.2959, 7.625651, 5500.43, 724.6542, 1.517923, 1100.016, 721.0298, 1.526522, 1100.265, 99.90822, 99.92093, 99.93561, 100.0, 100.0, 100.0
40681.648680000006, 59.99502380366654, 59.994381217907005, 59.992859356231655, 17.852390871089703, 17.88265193452158, 17.858027800362663, 0.9999994382465054, 0.9999997445937719, 0.9999987166237317, 5033.487660784852, 5040.453378041335, 5038.77322170807, 87.96061886649204, 7.946641348773028, 6.834799910180664, 5038.917768807879, 5035.22457111753, 5040.555326910014, 283.8500940339855, 283.6056178108209, 283.9200009011295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 705.031, 1.556708, 1097.483, 736.0911, 7.444165, 5483.98, 736.7547, 1.489433, 1097.208, 714.9849, 7.690003, 5498.418, 730.8726, 1.50313, 1099.104, 726.4177, 1.514803, 1099.933, 99.77249, 99.70733, 99.74228, 99.96984, 99.91346, 99.99249
40684.01628, 59.995922084620496, 59.99612680100441, 59.99662763063276, 17.865566599638502, 17.876937561128408, 17.87571605251852, 0.9999985342198207, 0.9999988236219054, 0.9999998434833676, 5034.891812205941, 5042.582580452611, 5041.19057397221, 81.50857735357908, 4.29833374708187, 7.598518736767346, 5036.131686592174, 5036.424268070998, 5037.919522189265, 283.78341153761113, 283.57403309275617, 283.933757299686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 711.1624, 1.545822, 1099.304, 730.1766, 7.524291, 5493.632, 730.5041, 1.504527, 1099.299, 721.2959, 7.625651, 5500.318, 724.6733, 1.518288, 1100.41, 725.7417, 1.515535, 1100.05, 99.9353, 99.90299, 99.93233, 100.0, 100.0, 100.0
40686.36456, 59.998670264969036, 59.999594982263524, 59.997214393735604, 17.85601818647247, 17.86914744800734, 17.85128695903457, 0.9999995979871495, 0.9999986265570137, 0.9999986556210106, 5032.965516478257, 5037.596416769961, 5042.693396059878, 89.85222887280224, 5.802439218836753, 3.9492590664563068, 5033.883770258723, 5043.727102725086, 5042.633725580072, 283.75640466998874, 283.6045393979985, 283.97319495272814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 704.7944, 1.558671, 1097.024, 728.3283, 7.553578, 5497.84, 727.3206, 1.512626, 1100.047, 725.3932, 7.576008, 5498.298, 718.9318, 1.532168, 1100.226, 733.4158, 1.497772, 1098.344, 99.72807, 99.95274, 100.0, 99.975, 100.0, 99.8224
40688.69548, 59.995655289584086, 59.99332446072512, 59.99504993539721, 17.85943004018958, 17.87471913320453, 17.859516521203517, 0.999999210325608, 0.9999989526371266, 0.9999987940486532, 5037.795899098498, 5042.418626832824, 5038.373515818951, 86.46685650888196, 5.72625218854273, 6.097494063049908, 5035.173169386343, 5045.5850769516255, 5040.928906479592, 283.7720616708493, 283.6563611737973, 283.98087238318817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 702.3696, 1.560634, 1097.305, 728.7758, 7.537369, 5495.631, 730.3876, 1.504895, 1099.413, 721.3348, 7.625099, 5500.26, 724.845, 1.517923, 1100.297, 727.2328, 1.512239, 1099.772, 99.75359, 99.92828, 99.94527, 100.0, 100.0, 99.97783
40691.01756, 59.99034702678069, 59.99111990134108, 59.990954884957794, 17.86310037170567, 17.87465833540816, 17.86798900462828, 0.9999993550010519, 0.999999832786019, 0.9999992514813196, 5039.4521394095145, 5043.974449021705, 5035.018911520007, 91.06764547123703, 7.130375264772056, 6.815213633159601, 5037.4179571900695, 5038.687839353839, 5037.454253470447, 283.76885054902675, 283.6107810715231, 284.03069215464365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.5054, 1.567238, 1095.017, 723.5617, 7.601285, 5500.02, 724.3311, 1.519805, 1100.496, 721.3153, 7.625283, 5500.319, 724.7687, 1.51774, 1100.292, 727.1732, 1.512056, 1099.713, 99.54559, 99.99695, 100.0, 100.0, 100.0, 99.98516
40693.35888, 59.99466459332459, 59.99053599692671, 59.99248850208333, 17.834182830899504, 17.877436916090385, 17.861465536999937, 0.999999580688266, 0.9999984375745349, 0.9999998624107607, 5032.746467080813, 5029.736934473363, 5036.319646302195, 91.46122394225549, 11.04720580851017, 4.930123683323927, 5038.244494461157, 5037.63925347483, 5036.411300161626, 283.7468535967239, 283.55862163794706, 284.02512468768924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 692.2756, 1.57741, 1091.97, 717.3165, 7.667596, 5499.657, 718.1387, 1.532874, 1100.382, 714.9849, 7.690187, 5498.529, 731.0825, 1.502947, 1098.95, 721.0298, 1.525607, 1100.24, 99.22525, 99.99962, 100.0, 99.97186, 99.89839, 100.0
40695.665160000004, 59.99087852825782, 59.9912430225967, 59.99369270412954, 17.84509796773158, 17.883288140927167, 17.869727698474474, 0.9999989494478443, 0.9999986809772077, 0.9999993663291188, 5036.547578464982, 5039.996122180202, 5039.0091409485985, 88.24152886836484, 6.763535343314743, 6.915721781488628, 5037.144527928736, 5035.905573066626, 5042.745599804627, 283.8635465662205, 283.6404582754265, 284.008454724173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.604, 1.567952, 1095.099, 723.5228, 7.601285, 5499.916, 724.3117, 1.519069, 1100.309, 721.3153, 7.625099, 5500.26, 724.8069, 1.518105, 1100.206, 727.4117, 1.51169, 1099.646, 99.55943, 100.0, 100.0, 100.0, 100.0, 99.98633
40698.03192, 59.989851628143015, 59.99239002158059, 59.99175743097471, 17.861528844941322, 17.877523560051696, 17.854276204598506, 0.9999990120506483, 0.9999979969216561, 0.9999989715380914, 5037.385162623743, 5035.258469679429, 5033.789212131392, 84.41931431523926, 9.240557275730225, 6.234372021392801, 5038.985836876871, 5034.465245458592, 5037.651068008405, 283.82418747430035, 283.5136253978089, 284.0188024670205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 698.6237, 1.567952, 1095.322, 723.5228, 7.601469, 5499.967, 724.3117, 1.518885, 1100.546, 721.3348, 7.625467, 5500.439, 724.7687, 1.519932, 1100.144, 729.1613, 1.507112, 1099.267, 99.58328, 99.99896, 100.0, 100.0, 100.0, 99.9443
40700.36692, 59.97715620710416, 59.98394210411538, 59.98869909155691, 17.87527033044566, 17.86961563751531, 17.85690077966706, 0.9999989437974317, 0.999998593630147, 0.9999991066056159, 5040.147516787994, 5037.783940725232, 5041.79588894536, 88.37256321514565, 6.257814104649242, 7.820659824305608, 5033.7096661405685, 5039.889580010231, 5043.543687728147, 283.8803515213296, 283.5009949883656, 283.91788495355416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 704.8733, 1.5576, 1097.965, 729.5735, 7.529633, 5495.523, 729.8635, 1.507288, 1099.491, 725.5486, 7.583362, 5499.517, 722.289, 1.522671, 1100.358, 728.1871, 1.510041, 1099.751, 99.80544, 99.91084, 99.97834, 99.98982, 100.0, 99.97356
40702.6512, 59.98123607345577, 59.982855482771505, 59.9835263516118, 17.857866701629113, 17.886177288889762, 17.847494684441124, 0.9999997757800146, 0.9999984132453142, 0.9999999459665829, 5034.613630854948, 5032.157172962571, 5043.868041816773, 84.39165633341781, 5.98200089615284, 4.451821451580486, 5033.763540241971, 5036.875999393334, 5040.384619801756, 283.7387965507097, 283.52044673634225, 284.02102469137003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 700.2404, 1.564382, 1096.63, 725.9742, 7.567024, 5497.968, 728.8347, 1.508024, 1099.283, 721.3153, 7.625467, 5500.318, 724.6733, 1.517923, 1100.181, 727.2924, 1.512056, 1099.515, 99.66325, 99.96165, 99.9569, 100.0, 100.0, 99.95448
40704.965480000006, 59.976362029835876, 59.97423168347425, 59.97593339606802, 17.85354663331632, 17.85665172429439, 17.86626791912374, 0.9999997774674482, 0.9999986959290839, 0.9999989615536291, 5033.109486437559, 5034.3316028394465, 5035.6326414503765, 88.71570340110793, 7.468081111004949, 5.926038021603063, 5033.251020593874, 5037.342776434894, 5029.942775027739, 283.8166755112057, 283.5581246186246, 284.0348613122046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 708.56, 1.551354, 1099.638, 735.6825, 7.445823, 5486.077, 736.6382, 1.487776, 1097.109, 715.0237, 7.690003, 5498.253, 731.1588, 1.50386, 1098.308, 720.7316, 1.526888, 1100.578, 99.90964, 99.74546, 99.69326, 99.96684, 99.93055, 99.9871
40707.331040000005, 59.97751945369273, 59.97735917104039, 59.97302519082668, 17.85911990656859, 17.907255676249193, 17.85717219937843, 0.9999986400174155, 0.9999998615895009, 0.9999995298595578, 5031.9128960188655, 5040.637263244369, 5040.932437335563, 87.26476886540513, 6.17923531950089, 7.739788818493707, 5034.448016715656, 5036.5208318843015, 5039.2913889403935, 283.89220473083907, 283.6684814350996, 284.0275236446256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 704.9916, 1.557779, 1097.933, 729.3789, 7.532211, 5494.553, 730.6011, 1.504527, 1099.214, 721.3348, 7.625467, 5500.376, 724.8259, 1.517557, 1100.019, 727.2924, 1.512056, 1099.768, 99.82068, 99.92559, 99.92712, 100.0, 99.99934, 99.96333
40709.67556, 59.9725892080342, 59.97877610341099, 59.98046178177521, 17.86237510253081, 17.899100748841757, 17.881626539789167, 0.9999995729785097, 0.9999991738486266, 0.9999994549791753, 5034.909134493127, 5041.542785416643, 5042.810856431238, 80.60744071856118, 3.7182797361190296, 4.897172949992637, 5044.14466980037, 5045.510080989648, 5041.99660340965, 283.8044452948155, 283.4581988262048, 283.935356466241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 711.2806, 1.545108, 1099.141, 730.7019, 7.523001, 5495.058, 730.4459, 1.504895, 1099.067, 721.3348, 7.625099, 5500.265, 724.6924, 1.517557, 1100.274, 727.1732, 1.512239, 1099.776, 99.96437, 99.90874, 99.94495, 100.0, 99.98937, 100.0
40712.048200000005, 59.975719918598244, 59.975147014702344, 59.97548871684385, 17.86619998653188, 17.89769640936399, 17.887243047004286, 0.999999361202683, 0.9999991387582486, 0.9999994132055653, 5035.842910312716, 5041.847378111887, 5043.733278416042, 87.81916390130971, 7.77322916706089, 8.22896884017905, 5035.900149748654, 5039.873415508374, 5041.319669389463, 283.6786307935865, 283.51267973988035, 283.9763716250741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 717.5105, 1.53315, 1100.131, 723.5034, 7.601469, 5500.024, 724.0593, 1.519437, 1100.26, 727.6263, 7.554863, 5497.244, 718.6457, 1.53162, 1100.347, 733.5352, 1.496857, 1098.507, 100.0, 99.99904, 100.0, 99.95353, 100.0, 99.86286
40714.387800000004, 59.97853165980713, 59.9822139365466, 59.98287905258839, 17.890123010447557, 17.88047413017741, 17.88644702719148, 0.9999990220698075, 0.9999984708819882, 0.999999691537598, 5038.6380642165295, 5039.603252766126, 5040.625405742709, 82.48085934579171, 9.113945792566028, 2.928668804524591, 5038.239261218267, 5039.668297106749, 5050.858771029926, 283.65979016826446, 283.48031284458193, 284.0028102594678, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 720.0, 711.2806, 1.546, 1099.434, 730.0793, 7.534974, 5494.401, 730.7177, 1.504527, 1099.288, 721.2959, 7.625467, 5500.375, 724.597, 1.518471, 1100.285, 727.2527, 1.512422, 1099.775, 99.9239, 99.89679, 99.93389, 100.0, 100.0, 99.97814
