TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
40861.770240000005, 59.99387834620482, 59.996288049505864, 59.99261239593767, 17.873850225269916, 17.89918364156387, 17.859896094061604, 0.9999995447127237, 0.9999986276733009, 0.9999999885482718, 5037.5611273764835, 5041.917259199069, 5038.774424067433, 96.26368897675411, 4.644789507748513, 1.8690591810268415, 5041.372671019102, 5041.861804258594, 5036.039239083942, 283.72034119530514, 283.5311296417139, 283.9569461216747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 711.2018, 1.546178, 1099.556, 717.2971, 7.667227, 5499.713, 730.5041, 1.504159, 1098.92, 707.7612, 1.551907, 1098.249, 725.6461, 7.577456, 5498.559, 720.9304, 1.526339, 1100.274, 99.95822, 99.9934, 99.92994, 99.85088, 99.97821, 100.0
40864.05876, 59.99486992384998, 59.99917051743349, 59.994581966675696, 17.86529090349432, 17.873938649852906, 17.864600981396855, 0.999999996820792, 0.9999985083293397, 0.9999999948448192, 5033.32693804973, 5038.1412691231535, 5034.231046037287, 92.97180256050979, 8.794567708957324, -0.3259641796644246, 5034.168511058553, 5033.060805054356, 5035.26748889895, 283.6225819961683, 283.35463880393917, 283.8787895362915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 705.1296, 1.556887, 1097.78, 723.4839, 7.602022, 5499.855, 736.9294, 1.488513, 1096.81, 701.5278, 1.562939, 1095.99, 732.0934, 7.502215, 5492.081, 727.3918, 1.512056, 1099.86, 99.78929, 99.99597, 99.72315, 99.63747, 99.85758, 99.96065
40866.34204, 59.9966195247147, 59.99876596282122, 59.99735888874114, 17.8633061810688, 17.89503012900442, 17.867651360832618, 0.9999998162148541, 0.9999988302859208, 0.9999999795847484, 5033.190055260826, 5040.893525656512, 5040.439296434863, 95.57244155610306, 8.333663828971332, 0.7284964059140293, 5039.433605698189, 5045.667192330829, 5037.416574556561, 283.6190982303765, 283.4648199405098, 283.9083181000431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 711.2609, 1.546178, 1099.461, 717.2581, 7.667596, 5499.773, 730.3294, 1.504159, 1099.066, 707.4893, 1.551907, 1098.012, 725.7225, 7.576361, 5498.338, 720.8311, 1.525973, 1100.194, 99.94958, 99.9965, 99.93722, 99.84603, 99.97629, 100.0
40868.638040000005, 59.998138444961555, 59.99714021450867, 59.995626912298704, 17.874153938311007, 17.897436594357206, 17.859214198772786, 0.9999999351472629, 0.9999997265496982, 0.9999998304166942, 5030.652673504457, 5030.766628269019, 5038.58969026017, 91.11139754800934, 6.5524780173564245, 3.292801951405181, 5028.449992243955, 5032.751840691651, 5029.047223027265, 283.68110337896434, 283.41879964457877, 283.9708904942579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.9916, 1.557243, 1097.698, 723.5034, 7.601653, 5499.85, 730.7371, 1.503975, 1099.325, 707.8583, 1.552459, 1097.963, 732.1125, 7.501484, 5492.035, 727.3123, 1.511873, 1099.476, 99.7893, 100.0, 99.93722, 99.83938, 99.85378, 99.96973
40871.00832, 60.000856217558244, 60.00003289014598, 59.99951980321051, 17.86009343021385, 17.87756141820484, 17.859833981781208, 0.9999999945297514, 0.9999990961060778, 0.9999999813697021, 5033.148849478233, 5037.0396516357905, 5038.538362289422, 94.70588208553318, 9.841662083374331, 0.337642859728021, 5039.658740889833, 5036.199671523799, 5039.991346657304, 283.77507509861204, 283.54454458562054, 283.9515128787082, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 698.5054, 1.567952, 1095.289, 731.2661, 7.513608, 5494.67, 724.3505, 1.518885, 1100.515, 713.4897, 1.541795, 1099.333, 736.8239, 7.449436, 5485.761, 730.4536, 1.50528, 1099.226, 99.56284, 99.88644, 100.0, 99.93795, 99.72066, 99.92821
40873.35428000001, 60.00399844712583, 59.99996202557038, 60.00194241443894, 17.87482064580636, 17.90905281170472, 17.878181065259938, 0.9999998829414047, 0.9999984326666508, 0.9999999912410488, 5035.8511262335, 5039.189743369226, 5034.221997093024, 93.59436719623818, 6.853138531678269, -1.0421025881826154, 5036.742288883564, 5038.3459056171605, 5037.097703648238, 283.63231463560015, 283.4678531868464, 284.0138282498688, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.755, 1.557065, 1097.723, 724.0676, 7.595759, 5499.716, 728.1553, 1.510417, 1099.744, 707.6252, 1.551907, 1098.07, 732.0743, 7.502398, 5492.306, 727.3322, 1.512422, 1099.557, 99.78453, 99.98872, 99.96595, 99.84071, 99.8587, 99.95832
40875.76456, 60.00600341692551, 60.00489099507489, 60.005641842617564, 17.86988352445562, 17.875897134095414, 17.8546411167663, 0.9999999811601681, 0.9999991402409313, 0.9999999177123977, 5033.1098491867015, 5034.400116112, 5036.839544972826, 90.9912794316192, 8.524068850426033, 1.579137133972381, 5036.235657840788, 5036.82712652426, 5033.52726268213, 283.68308398332533, 283.50751085776994, 283.93670774765377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.0222, 1.551889, 1098.838, 735.3517, 7.467374, 5486.371, 718.1776, 1.532138, 1100.213, 701.4307, 1.562939, 1095.932, 725.6652, 7.576726, 5498.236, 720.8509, 1.526339, 1100.261, 99.89293, 99.80263, 100.0, 99.62876, 99.97935, 100.0
40878.05864, 60.001994675029316, 60.00273921345703, 60.003720521537595, 17.862564590562894, 17.875215211486395, 17.86805326518445, 0.9999999999914094, 0.9999988461044607, 0.9999997422259985, 5037.26896419715, 5037.701095112483, 5040.134302934471, 92.16439795460519, 7.765314097551709, 1.8150464472832937, 5037.472331415284, 5035.56266565338, 5037.742440987298, 283.7690152422136, 283.4968440167798, 283.9306703351116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 705.0902, 1.557422, 1097.718, 729.7486, 7.520975, 5494.641, 724.5252, 1.518517, 1100.292, 707.5281, 1.552275, 1098.167, 732.1315, 7.501302, 5492.078, 727.3123, 1.512056, 1099.802, 99.79111, 99.91213, 100.0, 99.84776, 99.8557, 99.98057
40880.39836000001, 60.0017961151566, 60.003552222759446, 60.00164285812747, 17.86054076998158, 17.885637975040797, 17.862725309074833, 0.9999999342618736, 0.9999995059441138, 0.9999999257190372, 5034.955531320961, 5037.2825922791735, 5040.438166294415, 93.7048492451604, 7.561026265084138, 2.918347560506618, 5035.790816315054, 5037.058256437843, 5040.861391612615, 283.6253385243386, 283.49695068818556, 283.9941676071509, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.8733, 1.5576, 1097.565, 729.8653, 7.52908, 5495.783, 724.4864, 1.518701, 1100.3, 701.1589, 1.562939, 1095.873, 725.7225, 7.576726, 5498.661, 720.7117, 1.525973, 1100.136, 99.81021, 99.89939, 100.0, 99.62345, 99.97237, 100.0
40882.74508, 59.99937710080292, 60.00027550525874, 59.99573383973124, 17.85116676876917, 17.869704833542883, 17.852046246307765, 0.9999999872358055, 0.9999993768931318, 0.9999999830700566, 5034.86666706606, 5038.749460526144, 5035.876725629167, 92.75649596698622, 6.459765925096917, 0.06796972753193131, 5033.618838787871, 5037.433689361208, 5033.352053019765, 283.7101508235621, 283.54537001374524, 284.0170056765501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 698.604, 1.567952, 1095.369, 723.5617, 7.601838, 5499.744, 730.6594, 1.504527, 1099.049, 695.1197, 1.572684, 1093.173, 719.5613, 7.64375, 5500.153, 714.5883, 1.538974, 1100.02, 99.55374, 99.99394, 99.96034, 99.4012, 100.0, 99.99419
40885.17652, 59.99746112264034, 59.9970031628294, 60.00023066850305, 17.852656061746792, 17.87420242037382, 17.856115073701353, 0.9999998673876835, 0.9999990950831076, 0.9999999745824848, 5033.553306808986, 5031.447731673313, 5044.079393549755, 92.35417598590857, 9.068653348129146, -1.5268048146473348, 5036.528555583333, 5037.797650967518, 5037.535915882642, 283.6272138540282, 283.5473635229921, 284.03741591085117, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.9521, 1.556887, 1097.598, 729.1649, 7.532579, 5495.688, 724.0787, 1.519621, 1100.327, 701.2754, 1.563307, 1096.077, 725.7034, 7.576726, 5498.499, 721.0895, 1.526522, 1100.257, 99.80544, 99.92019, 100.0, 99.64147, 99.97131, 100.0
40887.47640000001, 60.00103114502358, 60.00197797398399, 59.99888892276475, 17.86063546766399, 17.87450957875962, 17.85977951602934, 0.9999999971497205, 0.9999987196571865, 0.9999999977758977, 5035.807631058362, 5035.488611758329, 5039.7264521414045, 95.60428812097598, 10.153932911877064, -0.26794022915464666, 5039.853531181879, 5031.291367932299, 5038.455370526624, 283.8108256176598, 283.5411610165548, 284.0665245148754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.8733, 1.557243, 1097.79, 729.9626, 7.529448, 5494.443, 730.6011, 1.504527, 1099.249, 701.3142, 1.562571, 1095.757, 725.6843, 7.576726, 5498.499, 720.7316, 1.526522, 1100.164, 99.79773, 99.91406, 99.92755, 99.65464, 99.97329, 100.0
40889.85796, 59.999703765953505, 60.00566544435882, 60.00266863788867, 17.85071370967963, 17.88579919854403, 17.854990185600315, 0.9999999955054174, 0.9999982740438542, 0.9999999948960682, 5031.090738827359, 5034.917274618719, 5035.7662515980965, 91.06779437226805, 9.154909147256149, 2.059631700558299, 5031.954341136272, 5038.894129664893, 5037.329002915896, 283.78924087550314, 283.52674071532135, 284.03299411335144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.755, 1.557243, 1097.807, 729.7097, 7.531106, 5494.918, 730.6982, 1.504527, 1099.116, 701.4307, 1.562755, 1096.198, 725.7606, 7.576543, 5498.559, 720.6918, 1.526705, 1100.266, 99.79928, 99.91993, 99.9182, 99.65296, 99.97436, 100.0
40892.159400000004, 60.00022648143929, 60.00254550049233, 60.000281346181026, 17.794595114352212, 17.78184271546947, 17.760236662757023, 0.9999998472274292, 0.9999981356831146, 0.999999906071012, 4981.73613405002, 4981.535684977804, 4980.033931257388, 89.19023075728478, 4.093118349665474, -6.321333188191602, 4954.317355948711, 4956.095802836784, 4940.575013516089, 283.7282270908986, 283.54310597080826, 284.0610400876844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.9127, 1.557065, 1097.67, 729.9821, 7.53129, 5495.138, 730.6594, 1.504527, 1099.379, 701.3142, 1.562571, 1096.276, 725.7225, 7.576361, 5498.558, 721.0895, 1.52579, 1100.477, 99.817, 99.9102, 99.91006, 99.66002, 99.97646, 100.0
40894.473920000004, 60.00451664652195, 60.00463837584189, 60.00418788138299, 14.947796820006161, 14.843811250861433, 14.60959760220912, 0.9999979029032492, 0.9999992935510603, 0.9999975084177363, 3957.267645807472, 3972.145962905964, 4002.3633719094128, 62.03177086495748, -8.718008570256416, -15.903164127940613, 4285.806831416741, 4346.186325074416, 4417.24683687899, 283.62221375429624, 283.5439758505723, 284.0075608308163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.6367, 1.557422, 1097.581, 729.6513, 7.528527, 5495.018, 730.4459, 1.505816, 1099.355, 701.5472, 1.562203, 1095.926, 612.9717, 8.292072, 4638.356, 717.7495, 1.532748, 1100.129, 99.81023, 99.90801, 99.93717, 99.68728, 89.0933, 100.0
40896.778360000004, 60.003854665203946, 60.00161315148482, 60.00361352693716, 17.723600614231472, 17.786364643544598, 17.81029195652246, 0.9999999682866344, 0.9999983557455921, 0.9999998798456458, 5029.9176853907065, 5030.730216105774, 5022.317112175489, 89.79645517158156, 7.31098451755588, -1.2721195345409342, 5025.273564183089, 5036.267579764996, 5037.691876499228, 283.7287590546223, 283.57642870252795, 284.1276720276306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.755, 1.5576, 1097.735, 730.8964, 7.518765, 5494.33, 730.0382, 1.506736, 1099.271, 373.2571, 1.687782, 465.0801, 725.1693, 7.581292, 5498.409, 717.6301, 1.532565, 1100.105, 99.80205, 99.90632, 99.93228, 47.98353, 99.96967, 100.0
40899.065720000006, 60.00407001820456, 60.00365762311787, 60.00741230723416, 17.85657819740726, 17.89366050855061, 17.843216812932855, 0.9999999329411657, 0.9999964621733382, 0.9999999807460794, 5038.809956631319, 5036.628785554127, 5016.101097530294, 93.35277329395763, 6.794471398155565, 1.4943582973637604, 4921.933012012995, 4904.148306478847, 4857.758885659587, 283.69628868431965, 283.6275507180524, 284.03550536554064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 705.031, 1.557422, 1097.735, 731.6747, 7.508081, 5493.075, 337.8215, 1.687128, 711.9552, 697.7024, 1.568087, 1095.039, 725.9323, 7.575995, 5498.47, 718.0079, 1.532016, 1100.074, 99.79928, 99.87268, 58.71376, 99.5476, 99.97045, 100.0
40901.527400000006, 60.00687562693003, 60.002467858974555, 60.00037357638768, 17.451947413259006, 17.449055052861105, 17.41835103938274, 0.9999989443417985, 0.9999994708189208, 0.9999999841551368, 4859.888152399051, 4849.586366716628, 4842.127947203811, 88.0211006919244, 4.467668837954989, -2.9796543290021873, 4813.334660950042, 4809.991084210501, 4802.202056378183, 283.7697469587213, 283.56018589110545, 284.0641504120172, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 705.2282, 1.558136, 1097.877, 752.9785, 7.200289, 5486.427, 720.7787, 1.527168, 1100.707, 697.8771, 1.569374, 1095.014, 725.7034, 7.574169, 5498.466, 718.1669, 1.532748, 1100.711, 99.80564, 99.49343, 100.0, 99.47585, 99.97582, 100.0
40903.80492, 59.99892436829395, 60.0019589165327, 60.00074515679968, 17.867266761126935, 17.891037740485714, 17.86656530570418, 0.9999998982560901, 0.9999994702328598, 0.999999982407615, 5031.187452890935, 5036.530366167122, 5040.320003448272, 98.69946860370295, 4.71785817282489, -2.1366465198980222, 5029.2293236855185, 5043.261769162768, 5041.187611891828, 283.64779622247136, 283.59997471054675, 284.0781449142255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 703.927, 1.559207, 1097.477, 732.5307, 7.496477, 5491.968, 720.4293, 1.528273, 1100.534, 697.9937, 1.569006, 1094.371, 725.9895, 7.573804, 5498.372, 718.4055, 1.531833, 1100.424, 99.78533, 99.85256, 100.0, 99.48688, 99.97484, 100.0
40906.108680000005, 60.00098285324933, 60.00000278709103, 60.00005893326986, 17.842352421572354, 17.85003137595761, 17.834749505559422, 0.9999999921348978, 0.9999999695769219, 0.9999999587968548, 5028.9200001949785, 5034.906058638892, 5032.008026786819, 89.59039764046739, 6.158027805470283, 1.0543419050563898, 5025.9041068700735, 5031.526416596352, 5029.8859595093945, 283.7861804162087, 283.55845551089936, 283.98135465881165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 705.8394, 1.555637, 1098.352, 735.0794, 7.455585, 5483.983, 724.2535, 1.518885, 1100.107, 703.5085, 1.559078, 1097.357, 732.3032, 7.499475, 5491.777, 724.4693, 1.517916, 1100.155, 99.85548, 99.75429, 100.0, 99.75834, 99.84794, 100.0
40908.454600000005, 60.003870647642174, 60.00483043820446, 60.00213897574177, 17.843692234132863, 17.887957573982135, 17.851948773568513, 0.9999998969764796, 0.9999990153941206, 0.9999999989136373, 5033.167588148378, 5041.446521554007, 5038.35590820248, 91.08867261117769, 7.5646428941554404, 1.0333225941894852, 5033.825980291709, 5033.2024800179925, 5041.0857066327135, 283.6633578035398, 283.5075555127617, 284.04744446391686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 705.2676, 1.556708, 1097.604, 733.0171, 7.49574, 5491.97, 720.4293, 1.527352, 1100.347, 697.8771, 1.568455, 1095.062, 726.0085, 7.573621, 5498.647, 718.6441, 1.531283, 1100.428, 99.81068, 99.8526, 100.0, 99.54973, 99.97288, 100.0
40910.859280000004, 60.00025383417661, 60.00213552864076, 59.999764377064096, 17.839913129410586, 17.8656945624406, 17.848253394173124, 0.9999999937688129, 0.9999985126062407, 0.9999999617007603, 5030.136987914914, 5038.140969697566, 5039.698213155256, 91.30212799033222, 9.742382733912791, 0.006520613372686057, 5031.203143972199, 5038.887567304698, 5034.945249172171, 283.6494867204191, 283.60171058768407, 284.0645298649241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.3343, 1.547785, 1099.417, 732.5502, 7.497214, 5491.529, 726.2335, 1.514835, 1100.122, 704.1494, 1.558158, 1097.391, 732.3605, 7.498928, 5491.663, 724.6681, 1.518282, 1100.214, 99.94196, 99.84458, 99.97515, 99.77896, 99.8501, 100.0
40913.16908000001, 59.99689329008953, 59.99966458694952, 60.001191127400695, 17.846986914624296, 17.876154361310572, 17.859123974134793, 0.9999999540312109, 0.9999988699267699, 0.9999999561713167, 5034.439027052716, 5039.3535087620685, 5036.439732693974, 95.1947474298695, 9.496400865371697, 1.786264839850901, 5029.478240799043, 5039.074432950958, 5037.129230534315, 283.6891520288828, 283.4808512785488, 284.0836132499888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.6431, 1.535827, 1100.395, 726.3244, 7.570892, 5498.247, 732.9306, 1.498821, 1098.717, 710.5186, 1.547127, 1099.403, 738.5979, 7.418024, 5479.135, 731.0301, 1.503815, 1099.183, 100.0, 99.97388, 99.85199, 99.94429, 99.6223, 99.92173
40915.52988, 59.998778180194314, 59.997630494352656, 59.993180783894076, 17.857785619765053, 17.86607276548224, 17.85906680284236, 0.999999987924297, 0.9999987572310515, 0.9999999912834892, 5028.783975955688, 5033.829015432776, 5038.667702827142, 93.07559858066588, 10.523463945885396, -2.9107960761602953, 5024.069115888866, 5040.229137393713, 5038.155369550455, 283.73997629416823, 283.582564103388, 284.01520832067087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.2949, 1.547785, 1099.472, 732.5112, 7.497214, 5491.8, 726.5052, 1.513915, 1099.876, 704.2076, 1.558342, 1097.265, 732.3223, 7.49911, 5491.89, 726.0001, 1.513704, 1100.034, 99.93516, 99.8495, 99.9982, 99.74996, 99.84807, 99.99603
40917.83836, 59.989883568893255, 59.99164493447007, 59.99424992572486, 17.8509898312991, 17.861076586804742, 17.829751369304088, 0.9999999960043222, 0.9999982702607683, 0.9999996856537309, 5029.279341193491, 5036.701193513598, 5037.292642915771, 93.46960038282998, 6.882448066301322, -0.43061509454082625, 5026.8932733357615, 5031.116479367819, 5036.467318002516, 283.72485771205885, 283.49238522712693, 284.02272158047083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.2751, 1.54832, 1099.262, 732.5696, 7.496109, 5491.629, 726.5635, 1.513915, 1099.876, 703.159, 1.560549, 1096.835, 729.6137, 7.531435, 5493.808, 734.4695, 1.493927, 1097.5, 99.93151, 99.84876, 99.98732, 99.71354, 99.88602, 99.81124
40920.147840000005, 59.99280926284191, 59.99406275083477, 59.99336298417102, 17.868357389485947, 17.879044349508778, 17.85045336109529, 0.9999998906683035, 0.9999985340127474, 0.9999999843546319, 5034.553503657009, 5034.401694512803, 5034.85857108164, 94.48591801360544, 8.861392001598688, 0.5869191043075261, 5031.292065408635, 5034.227939287709, 5037.972795232685, 283.6641898956681, 283.4938362601999, 284.08312042226856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 703.9861, 1.55885, 1097.813, 737.6281, 7.437718, 5485.985, 722.6423, 1.52091, 1100.278, 701.7997, 1.560732, 1097.13, 730.9299, 7.50952, 5492.551, 731.1096, 1.5029, 1099.225, 99.78304, 99.68762, 100.0, 99.67444, 99.86316, 99.91279
40922.55560000001, 59.99039511842683, 59.991902939716674, 59.99099514234104, 17.8533224703209, 17.878155860714216, 17.83699722751013, 0.9999999997919332, 0.999997548872684, 0.9999999483697029, 5029.154358635865, 5032.9653792447025, 5033.456600596366, 92.255870432546, 6.875865024727318, 1.249079219421219, 5031.153027427315, 5032.220796383818, 5033.538424667808, 283.69376091562606, 283.5269272444356, 284.03139111480414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 706.9236, 1.554745, 1098.104, 731.7136, 7.495924, 5491.413, 726.6993, 1.513731, 1100.073, 704.227, 1.557791, 1097.076, 732.2651, 7.499293, 5491.83, 731.1494, 1.5029, 1098.926, 99.8262, 99.84353, 99.99101, 99.78422, 99.85004, 99.91854
40924.87244000001, 59.9868109917317, 59.993504601762915, 59.99109313555205, 17.831513170652844, 17.875007888652153, 17.826373507380325, 0.9999999681812309, 0.9999984856753126, 0.9999999739619533, 5023.066420812426, 5033.466375706545, 5030.956379854856, 88.64343127918238, 9.217846039960477, 1.2758672822005792, 5031.300852068199, 5038.341542475252, 5030.089796903062, 283.6344149604294, 283.57644842666264, 284.1204966143318, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 697.7366, 1.568844, 1094.728, 726.2855, 7.570708, 5498.641, 732.717, 1.498821, 1098.436, 710.3439, 1.546943, 1098.899, 738.636, 7.418024, 5479.302, 724.6284, 1.518099, 1099.998, 99.53659, 99.97592, 99.85644, 99.93505, 99.62227, 100.0
40927.204840000006, 59.98966715773396, 59.991137469047345, 59.98841689630847, 17.85827224310541, 17.880761805153053, 17.844335716775902, 0.9999999609898323, 0.9999988084226604, 0.9999999474321799, 5029.945579365573, 5033.94481257334, 5039.214105189366, 96.03112308616653, 8.912419930406031, -1.9398890069837762, 5027.6914074714105, 5038.517910238018, 5040.3785744874685, 283.6916712159907, 283.52492188604884, 283.98503748673477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.0453, 1.55885, 1097.487, 732.5307, 7.496661, 5491.639, 726.3694, 1.514099, 1099.845, 704.3823, 1.557607, 1097.11, 732.3414, 7.498745, 5491.72, 730.8114, 1.503632, 1098.782, 99.77918, 99.84658, 100.0, 99.75429, 99.84805, 99.88786
40929.537000000004, 59.989733361707216, 59.98519279163556, 59.986144503534575, 17.84935456359221, 17.86901713328709, 17.8667697490699, 0.9999999841740497, 0.999997962025593, 0.9999999459406275, 5031.481135721544, 5040.202882258543, 5032.544731990961, 91.7292824105848, 8.35722627100813, 0.04088812530176256, 5033.848496413076, 5036.498044695982, 5033.487416484597, 283.667130086261, 283.478418275547, 283.9647730047919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 703.8481, 1.559028, 1097.592, 732.4918, 7.496293, 5491.633, 726.777, 1.513547, 1099.969, 704.1494, 1.557423, 1097.284, 732.2842, 7.498562, 5491.514, 724.7476, 1.517916, 1100.044, 99.75965, 99.84553, 99.9808, 99.7517, 99.84431, 100.0
40932.00972, 59.98632902389188, 59.98733508640402, 59.987856924501436, 17.842538514406375, 17.864549720684344, 17.84441987849608, 0.9999998962352422, 0.9999990314884663, 0.9999999992537598, 5030.4885841138275, 5035.9472240316045, 5037.673217022082, 91.91362144038249, 8.510869388606807, 2.2164588722374594, 5028.552788318268, 5038.866294738604, 5032.840212388873, 283.75102868922966, 283.50820374098515, 284.14062518459906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.216, 1.547785, 1099.392, 738.9121, 7.414325, 5478.693, 720.2158, 1.527904, 1100.525, 698.3238, 1.567903, 1095.367, 727.5345, 7.548236, 5496.447, 722.1233, 1.523592, 1100.197, 99.95195, 99.61229, 100.0, 99.51407, 99.93006, 100.0
40934.4676, 59.98889999680638, 59.98782169193663, 59.98736900809844, 17.85322221265114, 17.895978055971273, 17.830022186883536, 0.9999999331931966, 0.9999991673844755, 0.999999940540582, 5032.319310346359, 5031.170059498115, 5037.2298041427575, 93.29852317793484, 8.781615045726312, -1.3437921359626444, 5030.910455402171, 5038.970859236744, 5037.909934321515, 283.6610342363843, 283.54557469291024, 284.0336799228044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 705.031, 1.556887, 1097.861, 732.4918, 7.49703, 5491.623, 726.7382, 1.513363, 1099.965, 704.4406, 1.558526, 1097.047, 732.3795, 7.498197, 5491.664, 724.7675, 1.517916, 1100.118, 99.80417, 99.84648, 99.99543, 99.75874, 99.85007, 99.9831
40936.83288, 59.98749211233313, 59.98852807494979, 59.98583084403128, 17.838996817822142, 17.861822756534668, 17.838782733949753, 0.9999998720618912, 0.9999989322488749, 0.9999998405349759, 5031.265187917082, 5030.333909153861, 5033.544725645823, 93.31547994597759, 8.378167819966393, -0.176191439744116, 5026.747463296862, 5034.69263452872, 5039.825476598902, 283.7609546916228, 283.5084449781825, 284.0129423315414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.607, 1.539575, 1099.695, 727.8224, 7.560393, 5498.011, 733.0471, 1.498821, 1098.856, 710.4798, 1.546391, 1099.272, 738.5979, 7.418572, 5479.41, 731.05, 1.503266, 1098.762, 100.0, 99.96243, 99.84841, 99.91749, 99.62423, 99.91096
40939.1422, 59.98955299171368, 59.98581616410135, 59.990833716057445, 17.84949939751088, 17.8690636279071, 17.839413099977637, 0.9999999991342028, 0.9999988202136555, 0.9999999887293453, 5033.779276909832, 5035.075621191378, 5036.7019678408105, 92.76035796412089, 6.343066503390901, -1.2310779040633406, 5032.782917602543, 5029.166869801121, 5040.015971089092, 283.72803106420815, 283.5798444885488, 284.0586559174041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.2554, 1.547071, 1098.952, 732.5502, 7.497214, 5491.746, 726.5829, 1.513547, 1100.095, 704.1299, 1.557975, 1097.362, 732.2651, 7.498928, 5491.775, 724.8073, 1.517549, 1100.182, 99.94379, 99.84342, 100.0, 99.74551, 99.84906, 99.99269
40941.479960000004, 59.98922215389028, 59.9886512936471, 59.986957232956414, 17.87193915446827, 17.86612178241246, 17.819042886396176, 0.9999999958494238, 0.9999993587337028, 0.999999948058147, 5032.394935409462, 5039.617085707254, 5037.712467802518, 91.58737343243774, 8.043027466947542, -0.6812155127249753, 5030.893529331605, 5036.86833171061, 5039.548560487545, 283.7067200679312, 283.4898334375685, 284.0444032551136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.2357, 1.547428, 1099.282, 732.5696, 7.495924, 5491.151, 726.5247, 1.514283, 1099.612, 710.5574, 1.546759, 1099.068, 732.3032, 7.499293, 5491.721, 731.0699, 1.5029, 1098.887, 99.9104, 99.8377, 99.96333, 99.93544, 99.84807, 99.92173
40943.76696, 59.990622214072026, 59.98784418742024, 59.991961859668, 17.839567085828786, 17.88604003758222, 17.846213021289167, 0.9999998597576221, 0.9999985784832195, 0.9999999383882416, 5034.608969323592, 5034.107454758928, 5039.976386666701, 91.69283316268707, 10.286476912831176, 1.7857734823624014, 5033.172457067288, 5034.506162511357, 5034.769073081518, 283.7039012012766, 283.49315065859514, 284.07028157368387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 703.9467, 1.558671, 1097.314, 738.8732, 7.414694, 5478.751, 720.3517, 1.527168, 1099.958, 716.7908, 1.53444, 1100.117, 726.0276, 7.573987, 5498.813, 737.5909, 1.486602, 1096.759, 99.75193, 99.61226, 100.0, 100.0, 99.97394, 99.69741
40946.16496, 59.988257388731185, 59.988578901312465, 59.990530753757675, 17.86318443250414, 17.8925132338046, 17.86479632627859, 0.9999999981223123, 0.9999996912252915, 0.9999999789083145, 5033.2716774297505, 5031.6596252111285, 5037.972670981775, 94.94735143403977, 8.584283332152154, 0.5057090659120149, 5035.4545283676025, 5034.4794069102945, 5032.888775544242, 283.64344531251925, 283.52180574711787, 284.1304316104305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.0583, 1.547606, 1099.13, 732.414, 7.498135, 5491.534, 726.7576, 1.513363, 1099.863, 710.4604, 1.547127, 1099.243, 732.3223, 7.49911, 5491.876, 731.0897, 1.5029, 1098.854, 99.94718, 99.83873, 99.98612, 99.92228, 99.85089, 99.90737
40948.47352000001, 59.98862729644741, 59.98834986279035, 59.98869701634044, 17.82333725725251, 17.868868354693603, 17.837152976026704, 0.9999999824777106, 0.9999984615990494, 0.999999999424232, 5026.954771279357, 5033.018847396894, 5033.159868791728, 91.77460283824371, 7.390481335682352, 0.3453188562903051, 5027.613422306249, 5031.676110810691, 5035.770019981308, 283.7351954290886, 283.5998658080382, 284.07700978100024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.2751, 1.547428, 1099.145, 732.4918, 7.496845, 5491.615, 727.3788, 1.512258, 1099.834, 708.5962, 1.551355, 1098.418, 735.6031, 7.458019, 5484.303, 725.8212, 1.515352, 1100.073, 99.95424, 99.84965, 99.95877, 99.85128, 99.7302, 99.99283
40950.76, 59.98715090722745, 59.987943476900774, 59.98565682467012, 17.86467983027014, 17.888464218318816, 17.849969529879232, 0.9999996948710239, 0.9999979912245475, 0.9999999996492701, 5030.74874803067, 5033.140038570276, 5034.69858492597, 90.94447633070203, 4.278341559110686, -0.927335661057441, 5033.0396039503385, 5033.297604472585, 5039.211517131157, 283.7019012789505, 283.54622005942593, 284.0047710917885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 715.4404, 1.539218, 1100.081, 728.5034, 7.539395, 5495.828, 728.99, 1.508761, 1100.007, 709.0817, 1.548414, 1099.191, 732.4368, 7.498562, 5491.668, 731.1295, 1.5029, 1098.821, 100.0, 99.92274, 99.94348, 99.92501, 99.84919, 99.90747
40953.06008, 59.99072811010227, 59.992272628877885, 59.9929351257397, 17.848721493085726, 17.87880912956078, 17.851877781527502, 0.9999999978731106, 0.9999976118609273, 0.9999999223051789, 5033.124932362299, 5031.731593336606, 5036.495107415888, 93.72073683830092, 7.133257867346401, -1.4469912382326129, 5032.507901519017, 5032.351359807161, 5037.095074499053, 283.70238690291563, 283.48064599756566, 283.9948985924376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.5709, 1.547785, 1099.545, 732.4918, 7.496477, 5491.369, 732.8917, 1.499189, 1098.753, 704.1882, 1.557791, 1097.299, 732.3795, 7.498197, 5491.774, 730.9108, 1.503449, 1099.01, 99.94856, 99.84167, 99.85327, 99.75303, 99.84821, 99.90863
40955.409400000004, 59.988046120992564, 59.98925568215199, 59.98786093553325, 17.83600608922776, 17.84121853497118, 17.830283335226586, 0.9999999981095355, 0.9999993912763725, 0.9999999947889024, 5021.574857920234, 5032.67120861341, 5028.386037843354, 91.85938788477335, 8.108415665923985, 0.4275143759277853, 5025.463055690868, 5024.292023890788, 5029.9363328847885, 283.64855210627155, 283.54364645493564, 284.0035475186962, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.0453, 1.559207, 1097.659, 738.8538, 7.414509, 5478.695, 739.0065, 1.482254, 1096.001, 697.7412, 1.568823, 1094.294, 726.0848, 7.573439, 5498.591, 737.3325, 1.487518, 1096.724, 99.77671, 99.61124, 99.63508, 99.54048, 99.9729, 99.70017
40957.737400000005, 59.99216281866034, 59.994162672230196, 59.99143428050251, 17.853916317706524, 17.87364767617807, 17.83309572767531, 0.999999999925331, 0.9999979268249833, 0.9999999911248894, 5034.599418643376, 5034.484935292792, 5037.051626361609, 94.32684066239472, 8.794588538476546, -1.506709610763437, 5030.707908776208, 5034.077702170861, 5035.266467581518, 283.72499283486303, 283.5588552145303, 284.0753809963855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.4526, 1.547606, 1099.627, 731.6941, 7.495372, 5491.624, 732.8529, 1.499557, 1098.593, 704.4018, 1.558158, 1097.564, 732.3032, 7.499293, 5491.876, 731.2488, 1.503083, 1099.221, 99.94996, 99.8463, 99.89371, 99.68839, 99.85089, 99.87411
40960.02608, 59.98884277365923, 59.987193496358756, 59.99168900610252, 17.863000957226106, 17.88853961334664, 17.855152086426347, 0.9999998578198512, 0.9999990562515626, 0.999999959701832, 5031.102075456987, 5034.083251858602, 5043.165453365111, 92.88735847677162, 7.423515758043777, -2.3124239843301666, 5032.346409314024, 5035.24550748113, 5036.821823245482, 283.70786212828415, 283.59800467333986, 284.0706887654334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.3343, 1.547963, 1099.697, 732.8809, 7.492056, 5491.306, 732.9694, 1.498269, 1098.531, 704.2076, 1.558158, 1097.231, 732.3032, 7.499293, 5491.669, 731.1096, 1.50235, 1099.264, 99.93654, 99.84052, 99.87953, 99.72183, 99.84901, 99.85343
40962.32916, 59.98844798943227, 59.987218212782444, 59.98949402049777, 17.835587609627478, 17.87394386452615, 17.849178084015215, 0.9999999819851259, 0.9999980868997576, 0.9999999908023589, 5030.645489425058, 5036.010816579097, 5039.230078871457, 91.75630981655331, 9.515699273206792, 0.6090805635819265, 5036.339651809138, 5035.806054306717, 5037.533773252365, 283.67457823435825, 283.5454197583131, 284.1189372082521, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.6628, 1.535649, 1100.61, 726.2076, 7.570708, 5498.469, 726.7382, 1.513731, 1100.028, 710.4409, 1.546759, 1099.025, 738.5788, 7.419668, 5480.882, 725.9803, 1.512971, 1099.934, 100.0, 99.97076, 100.0, 99.89149, 99.65101, 99.95509
40964.72892, 59.988216315301955, 59.98786823667137, 59.984053458102956, 17.860804412989363, 17.883955332784517, 17.848550367094493, 0.9999999989877068, 0.9999973203104038, 0.9999999585019871, 5030.9246688218855, 5033.69315113251, 5038.196922432566, 91.76379576366753, 6.534955804352876, 0.15298892944406361, 5029.20297595009, 5032.671671695815, 5035.828293986441, 283.690184132345, 283.55510812852486, 284.08906239620296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.492, 1.547428, 1099.334, 732.842, 7.495924, 5491.585, 730.9312, 1.503791, 1099.533, 704.2659, 1.557975, 1097.086, 732.2651, 7.499658, 5491.778, 725.6622, 1.517183, 1100.053, 99.96655, 99.8456, 99.91942, 99.73367, 99.84702, 100.0
40967.0458, 59.987705499561166, 59.98881693312062, 59.99095297775543, 17.834260598553193, 17.860727686980784, 17.838582255092213, 0.9999999798567654, 0.9999990773634921, 0.9999999810163414, 5028.012426932413, 5033.10750717702, 5033.626380967702, 94.42348959589981, 4.70114391266975, -3.62874264978268, 5026.452011960727, 5028.956784221059, 5035.542104801342, 283.85507716788226, 283.6016417358991, 284.0262052810113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 709.5851, 1.549569, 1098.978, 734.7487, 7.448217, 5483.072, 722.7782, 1.523671, 1100.844, 699.1588, 1.566984, 1094.458, 726.1611, 7.572891, 5498.374, 718.6043, 1.530917, 1099.809, 99.90541, 99.69082, 100.0, 99.4948, 99.97099, 99.98122
40969.32776, 59.991937771839495, 59.9893126259958, 59.988066330016395, 17.851701226728377, 17.879693498004553, 17.848140922873505, 0.9999998103807909, 0.9999973305227217, 0.9999999858433067, 5036.718764825523, 5036.074425625267, 5040.520484101955, 93.96385772997473, 8.249365466290214, -2.117340475937908, 5034.844227593049, 5035.374729019184, 5040.1942242063515, 283.79246386427855, 283.56863387941775, 284.0972482811859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.9686, 1.551354, 1099.037, 733.4646, 7.484872, 5491.688, 726.5441, 1.513547, 1099.778, 704.2464, 1.557975, 1097.1, 732.3414, 7.498928, 5491.678, 724.5886, 1.517916, 1100.007, 99.90202, 99.83093, 100.0, 99.7759, 99.84611, 100.0
40971.630240000006, 59.99169889551697, 59.991733132621476, 59.98879774011185, 17.8569040967102, 17.866285408909448, 17.8463217473697, 0.9999999660624784, 0.9999987321046658, 0.9999999841245707, 5038.0274562216155, 5035.42118317762, 5033.283030377062, 91.52880982995748, 6.789122647653812, 2.4323479338854668, 5035.383302294121, 5033.459277601815, 5035.2986851797305, 283.7663703599056, 283.51146110699875, 284.0736551643894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 703.9664, 1.559028, 1097.057, 732.9782, 7.49132, 5491.538, 726.6217, 1.514099, 1099.965, 704.2464, 1.557975, 1097.487, 732.3414, 7.498014, 5491.778, 718.2067, 1.531466, 1100.204, 99.76672, 99.84474, 99.99546, 99.7662, 99.84911, 100.0
40974.004160000004, 59.99090801869378, 59.993343633233984, 59.9897724136889, 17.83869905936053, 17.85300876259753, 17.839603132609437, 0.9999999958096378, 0.9999991725721179, 0.9999999650431468, 5023.613664314198, 5030.639519966322, 5038.49996470224, 89.667262894146, 7.095610588823845, -1.125404369025091, 5028.529834963681, 5030.021830731239, 5038.3621081298115, 283.735532064078, 283.56281266879427, 284.15965029835127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 697.6183, 1.569201, 1094.425, 726.2855, 7.570892, 5498.639, 732.9694, 1.499373, 1098.86, 710.5574, 1.547127, 1099.427, 738.5788, 7.418024, 5479.03, 712.2424, 1.543919, 1099.839, 99.49181, 99.97174, 99.8711, 99.93066, 99.61732, 99.98396
40976.409120000004, 59.99621709356017, 59.99614362657855, 59.99567447138388, 17.852570135948106, 17.878362509435565, 17.84782811343226, 0.9999999996174128, 0.9999978611231969, 0.9999999920672688, 5030.73209210329, 5036.390334433923, 5041.633754104261, 89.33276190964352, 10.072395283969286, 2.9607277914519727, 5030.614911562477, 5034.995861046654, 5038.662906919749, 283.706438157315, 283.61855723434326, 284.0320343701779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 720.0, 704.0453, 1.55885, 1097.141, 732.5307, 7.496109, 5491.801, 726.6993, 1.514283, 1100.023, 704.3241, 1.558342, 1097.482, 732.3223, 7.498745, 5491.783, 718.4453, 1.53165, 1100.322, 99.73873, 99.84253, 100.0, 99.7632, 99.84709, 100.0
