TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
40992.78588, 60.001341322655165, 60.002454359529864, 60.001505916751924, 17.876940499360344, 17.86705763218782, 17.863704166707237, 0.9999998352861392, 0.9999993664327921, 0.9999993008152954, 5036.6039609461895, 5039.2322727696155, 5039.949019624019, 87.57416446600337, 10.463775284795247, 4.04642687644855, 5036.273557173637, 5041.50635767204, 5045.6213069278265, 283.6895142336865, 283.46123759370505, 284.09347123617135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 704.0059, 1.559207, 1097.739, 738.8926, 7.414694, 5478.751, 739.2589, 1.48207, 1096.162, 717.0821, 1.534808, 1100.315, 724.9213, 1.517009, 1100.097, 719.6382, 7.638705, 5500.344, 99.78762, 99.61226, 99.64971, 99.9894, 100.0, 100.0
40995.128840000005, 60.00255650794364, 59.99755825325196, 60.00103603914547, 17.86508907060095, 17.893639785255292, 17.867750211527365, 0.9999994946590407, 0.9999974661462654, 0.9999991286441984, 5033.471991619283, 5038.197875563691, 5042.224184358177, 90.6326896933706, 9.067078718770063, 3.724054997232429, 5033.388914628986, 5041.914881311895, 5040.258368021879, 283.6672337687375, 283.4879312116111, 284.015297168795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.3934, 1.54832, 1099.649, 732.3556, 7.496477, 5491.469, 733.0082, 1.499557, 1098.797, 710.5574, 1.546391, 1099.03, 728.3738, 1.510618, 1099.674, 721.1293, 7.627351, 5500.237, 99.96672, 99.84159, 99.87634, 99.91743, 99.962, 100.0
40997.42876, 60.00039719075677, 59.99771178706523, 59.99699688166194, 17.859107365943263, 17.890117188288947, 17.867847835746613, 0.999999694732426, 0.9999984961108546, 0.9999995530304526, 5034.678376597549, 5037.578909788444, 5041.7599152698185, 86.96872592891464, 5.140251778867423, 5.236807614979057, 5031.161506296892, 5037.175406341822, 5042.659069630615, 283.7272210409591, 283.52650847454584, 284.06952026555507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 704.0059, 1.559207, 1097.497, 730.7603, 7.519133, 5493.601, 730.4847, 1.506184, 1099.595, 706.6349, 1.555217, 1097.563, 720.2861, 1.52888, 1100.297, 712.8586, 7.71177, 5496.596, 99.77855, 99.88225, 99.95825, 99.81751, 100.0, 99.93571
40999.72180000001, 59.99699708091634, 59.99689843881669, 59.99579383324269, 17.85008151382379, 17.882189936068986, 17.864490014343165, 0.999999601222712, 0.9999990883876174, 0.9999994168442373, 5031.538644450675, 5036.85907563778, 5034.579471576522, 86.72623286291332, 2.2198832389308336, 6.501601806786425, 5036.678552692121, 5034.849249636691, 5036.7323554629365, 283.72326340936735, 283.512687560669, 284.00869175881326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 700.6938, 1.564204, 1096.705, 729.9821, 7.52337, 5493.996, 732.0376, 1.499189, 1098.748, 710.5574, 1.546575, 1099.113, 724.9785, 1.517375, 1100.03, 719.0219, 7.649692, 5500.198, 99.66571, 99.88943, 99.88641, 99.93246, 100.0, 100.0
41002.02392000001, 59.99457354112201, 59.99198468733365, 59.99269822171636, 17.849087695942448, 17.86408073526461, 17.854801793933177, 0.9999994362954344, 0.9999967578328748, 0.9999996693000748, 5034.1977074982515, 5037.953314086072, 5038.70962927703, 91.81255806497325, 9.202070354968328, 5.816510965147529, 5030.777120102991, 5034.52100753819, 5040.415477937218, 283.73354895203806, 283.5886694587044, 284.1066580212774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 698.1111, 1.568665, 1095.133, 732.7058, 7.49003, 5491.753, 726.5829, 1.514099, 1100.089, 704.2853, 1.557607, 1097.241, 724.9595, 1.517557, 1100.147, 712.7195, 7.712502, 5496.589, 99.56042, 99.84865, 100.0, 99.74777, 100.0, 99.93555
41004.387160000006, 59.99049984603718, 59.99097644903222, 59.98965464646816, 17.830920156603053, 17.846697655706585, 17.814604346301934, 0.9999998627501472, 0.9999981293422651, 0.9999993428213557, 5021.174863999322, 5026.419825332805, 5026.386006755787, 92.46110943768645, 7.24296756272679, 3.3599642486858166, 5023.4515346515545, 5030.340937433461, 5031.021203463514, 283.6305057635151, 283.416559272244, 284.007796254403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 691.5659, 1.578838, 1091.636, 738.9316, 7.415615, 5478.806, 720.4099, 1.527904, 1100.547, 697.9354, 1.568823, 1094.589, 731.2922, 1.502947, 1098.793, 706.3575, 7.770002, 5488.545, 99.26441, 99.61325, 100.0, 99.53795, 99.89321, 99.79245
41006.78616, 59.98562546596611, 59.99051052272919, 59.989316708483244, 17.847616828078415, 17.8670122707633, 17.85418276264915, 0.9999997836752244, 0.9999985932260906, 0.9999993792332996, 5030.4530484268635, 5037.626681486249, 5038.559224094062, 91.04662640339575, 8.31381324025324, 4.0230321116443974, 5031.152631763704, 5038.204111183079, 5035.5507064585545, 283.6401229397528, 283.5387772173016, 284.09309590056336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 697.8549, 1.568487, 1094.508, 732.1027, 7.499977, 5491.029, 726.6605, 1.513547, 1100.228, 704.2076, 1.558526, 1097.526, 724.9785, 1.51774, 1100.177, 712.6797, 7.711953, 5496.479, 99.53795, 99.8531, 100.0, 99.75921, 100.0, 99.93459
41009.07116000001, 59.98621266081628, 59.98699067751686, 59.985554264252094, 17.855845252728272, 17.860951957266295, 17.860341035943144, 0.9999994995918189, 0.9999981101017215, 0.9999991091590821, 5038.458328573694, 5041.34644717504, 5043.080008983898, 89.31097856721226, 8.745100740161206, 8.53334249331806, 5035.264596665802, 5037.725074225335, 5041.093736567903, 283.75872917024077, 283.56589400253176, 284.0399713426937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 697.776, 1.569022, 1094.77, 732.7836, 7.495003, 5492.378, 726.7382, 1.513915, 1100.26, 704.3047, 1.558158, 1097.493, 731.2541, 1.502947, 1098.848, 713.3159, 7.706459, 5497.943, 99.49227, 99.85452, 100.0, 99.77238, 99.93007, 99.95383
41011.40776, 59.9886629432132, 59.98779778490406, 59.99026040330605, 17.85365609094031, 17.877532436970625, 17.85271347893035, 0.9999996705273845, 0.9999983301343726, 0.9999996169341429, 5027.277735656582, 5035.5339691115605, 5036.7444972858175, 87.06492431647075, 12.14557302556284, 5.378390303461174, 5028.902559237298, 5033.944539004256, 5038.758796418016, 283.67418313144566, 283.54341437936074, 284.1016110730035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 703.9861, 1.558493, 1097.199, 726.2855, 7.571261, 5498.641, 732.717, 1.499557, 1099.006, 709.3535, 1.550436, 1098.717, 734.8211, 1.496008, 1098.474, 715.2444, 7.691077, 5497.764, 99.74102, 99.9758, 99.88712, 99.882, 99.83933, 99.95794
41013.74788, 59.98883471464252, 59.98665309347349, 59.98565373644128, 17.860802811144897, 17.887442218239343, 17.873041215690822, 0.9999996181360445, 0.9999978406283931, 0.9999992432095606, 5034.015292416811, 5036.710509816455, 5040.050514493221, 88.85578661264071, 8.495681665259383, 4.944552912584641, 5034.289466481036, 5032.295323800305, 5040.10931593896, 283.75191386245393, 283.56125912511476, 284.0757048908577, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 698.4266, 1.566881, 1095.643, 732.7253, 7.494267, 5491.65, 726.7188, 1.513363, 1099.755, 704.1882, 1.558526, 1097.473, 731.4067, 1.502765, 1099.131, 712.6797, 7.712136, 5496.648, 99.5133, 99.85825, 100.0, 99.77285, 99.90708, 99.9345
41016.14916, 59.98637670559767, 59.98908830149965, 59.98746158995105, 17.842095383525656, 17.86575149983782, 17.836453882730105, 0.9999998713907029, 0.9999979631431004, 0.9999998114658358, 5025.6324156031, 5026.332530732686, 5034.036402967216, 89.82021541037375, 7.330054739036086, 4.521717908038227, 5027.775706449031, 5028.981915527457, 5031.667940817216, 283.74864146037623, 283.51690908999495, 284.08773752030464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.2391, 1.552068, 1098.14, 737.7837, 7.429245, 5480.334, 720.4293, 1.527168, 1100.356, 697.8965, 1.568455, 1094.613, 724.8259, 1.518105, 1100.265, 706.3575, 7.770002, 5488.836, 99.88889, 99.65792, 100.0, 99.55505, 100.0, 99.78926
41018.48892, 59.98741897061279, 59.983768750049066, 59.98943463604187, 17.862670113866006, 17.856293212142692, 17.854052113358787, 0.999999468665177, 0.9999979953144892, 0.9999997460756176, 5033.738614874622, 5036.40941215129, 5032.900719637917, 89.11481956390935, 6.805900791979866, 4.6982027338494845, 5033.579635858931, 5030.003051460574, 5038.7496766723325, 283.83444919990296, 283.63705355845417, 284.1024524051151, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 703.8087, 1.558671, 1097.114, 732.628, 7.491504, 5491.424, 726.9129, 1.513915, 1099.73, 704.1882, 1.558526, 1097.324, 731.1778, 1.50313, 1098.891, 712.6797, 7.712319, 5496.533, 99.75535, 99.82866, 99.97405, 99.76094, 99.89778, 99.93448
41020.774240000006, 59.986614635304896, 59.986943960823794, 59.98692310821312, 17.85188754764513, 17.87017223296101, 17.864000682578713, 0.9999996211842956, 0.9999993865404339, 0.9999997661799811, 5033.369929225177, 5032.612805510087, 5042.250699591713, 86.48841646078421, 3.2317995959128893, 5.211456727464338, 5035.016649206419, 5038.66225886354, 5044.479003577496, 283.7499022294603, 283.6200548819401, 284.12532708366956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.2949, 1.547249, 1099.34, 732.4529, 7.490582, 5491.947, 726.4276, 1.513363, 1099.791, 704.1882, 1.558342, 1097.323, 724.8832, 1.517557, 1099.961, 712.6599, 7.712136, 5496.587, 99.93856, 99.82679, 99.9796, 99.7759, 99.99509, 99.93666
41023.11768, 59.98827557385296, 59.986607444028486, 59.98578001347154, 17.878304324478464, 17.91943087203985, 17.89122598796377, 0.9999994552789849, 0.999997266525628, 0.9999987651799536, 5033.596521118217, 5037.6203605690735, 5041.71734978828, 83.52972565305174, 6.582888201775859, 5.743652213901441, 5037.194894007813, 5036.238145550348, 5042.606982370033, 283.47543454586463, 283.31500346038945, 283.8334225098012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.5248, 1.535827, 1100.573, 726.3049, 7.570708, 5498.865, 732.9694, 1.497716, 1098.464, 710.4021, 1.546759, 1098.847, 718.6075, 1.531072, 1100.337, 718.9622, 7.649875, 5500.192, 100.0, 99.97795, 99.82653, 99.91922, 100.0, 100.0
41025.392920000006, 59.98824612370242, 59.98843054503736, 59.987751662253906, 17.87182938359311, 17.895786036557308, 17.85800674784092, 0.9999987070758884, 0.9999999120743861, 0.9999995015664217, 5032.8718820211, 5043.473546492722, 5039.413387031595, 87.39641783375373, 5.638987058901876, 3.9048358719355747, 5033.8704118483965, 5031.743560222106, 5040.304291756274, 283.66222670905927, 283.46584730961445, 283.95949210147165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.5511, 1.547249, 1099.465, 732.4529, 7.498135, 5491.795, 726.8159, 1.513915, 1100.01, 704.2464, 1.557791, 1096.887, 724.7878, 1.517375, 1099.874, 712.6996, 7.712502, 5496.647, 99.94993, 99.85048, 99.99947, 99.74418, 100.0, 99.93763
41027.77004, 59.992691118666244, 59.992806283693014, 59.99290869522994, 17.831207515413233, 17.860473040869966, 17.833870315563015, 0.9999997476832804, 0.9999990232597374, 0.9999995925238621, 5025.52040323015, 5031.509712558377, 5029.8343722682, 89.36185172027103, 11.0020317574008, 0.6392216925797811, 5024.1757845572865, 5029.970407242209, 5033.307743511483, 283.7566918747747, 283.57186578220677, 284.1040355166152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.4329, 1.547785, 1099.542, 731.6747, 7.49353, 5492.984, 726.6605, 1.515571, 1100.056, 702.3434, 1.561836, 1095.863, 728.1068, 1.508426, 1099.472, 707.9083, 7.756268, 5489.107, 99.93947, 99.87104, 100.0, 99.64452, 99.91194, 99.8235
41030.10384, 59.997340899667456, 59.991265512711045, 59.98950666557178, 17.853886346626897, 17.89504777803622, 17.864579048285975, 0.999999797660751, 0.9999985860150054, 0.9999988578048944, 5033.715244569883, 5033.351488143531, 5039.562850088174, 86.88596223969671, 9.785897758291867, 6.978719813917017, 5034.83546688451, 5031.474315176525, 5038.647665321409, 283.76643715525836, 283.635286073205, 284.07035353477136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 705.1296, 1.555994, 1098.441, 736.4413, 7.448401, 5487.003, 724.1176, 1.518333, 1100.079, 703.2172, 1.558158, 1097.264, 724.9976, 1.516827, 1099.753, 712.64, 7.713051, 5496.36, 99.84463, 99.7703, 100.0, 99.69716, 100.0, 99.93241
41032.443880000006, 59.99072697036294, 59.99430790030477, 59.99239157399723, 17.87691514302798, 17.883475032647492, 17.863350450793376, 0.9999991495164351, 0.9999984823552865, 0.9999999425444943, 5032.666487153353, 5038.470836687216, 5037.297080298999, 87.43131240184493, 11.891635004405543, 2.4495550166518, 5032.82724882349, 5037.117990855697, 5037.554544097039, 283.7526276756655, 283.5639746806068, 284.1076961103315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 706.0365, 1.556708, 1098.023, 733.4257, 7.490951, 5491.005, 726.6605, 1.513731, 1100.028, 704.1105, 1.557607, 1096.674, 731.2922, 1.503313, 1098.465, 712.6797, 7.712319, 5496.588, 99.81884, 99.82773, 99.99546, 99.76579, 99.91888, 99.93657
41034.814640000004, 59.99621871542072, 59.992299469903244, 59.993039248825475, 17.845067480823584, 17.86710938610487, 17.867122846852542, 0.9999994580615821, 0.9999970533679493, 0.9999998085023357, 5030.0959551413525, 5035.449274068295, 5043.2132851861315, 89.48506531684598, 10.34822986655081, 6.773908886627396, 5037.820022362625, 5039.055304290584, 5038.6415104188, 283.75050780801246, 283.58479020017916, 284.09433842368213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 697.5789, 1.569201, 1095.053, 726.2661, 7.570892, 5498.581, 732.7947, 1.498637, 1098.797, 710.2274, 1.546575, 1099.103, 737.7586, 1.487424, 1096.198, 718.9821, 7.649692, 5500.083, 99.51931, 99.97265, 99.84915, 99.91703, 99.7224, 99.99912
41037.184720000005, 59.99791249149675, 60.000057252455576, 59.99954275589251, 17.846753213420488, 17.886815044396297, 17.862638806056694, 0.9999999099958945, 0.9999983497627795, 0.9999999475044792, 5028.196229010555, 5033.494796971934, 5037.564013188208, 86.42333978757279, 11.88346524510007, 2.689352911591982, 5033.266521922183, 5036.467223142665, 5038.940702051871, 283.8059029987481, 283.6635301224555, 284.10033494633524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 703.9664, 1.55885, 1097.509, 733.056, 7.487636, 5492.922, 726.9129, 1.513363, 1100.116, 704.0717, 1.558158, 1096.853, 731.1206, 1.503313, 1099.064, 712.6797, 7.711953, 5496.306, 99.8103, 99.86991, 99.99263, 99.75609, 99.86076, 99.93448
41039.49424, 59.999642647199224, 59.99963553566068, 59.998667451424744, 17.866535393374395, 17.860483027551126, 17.86158490713339, 0.9999991184991207, 0.9999980470866108, 0.9999990034788959, 5032.57550152577, 5032.623965708715, 5037.938317543599, 92.82824105837472, 9.832997798312135, 4.190284102796227, 5026.273539327984, 5035.474941433211, 5036.995813289464, 283.8664419075951, 283.6430602529417, 284.17160507191846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 703.8876, 1.559028, 1097.911, 726.2466, 7.571261, 5498.47, 726.6023, 1.513731, 1099.957, 704.227, 1.557607, 1097.386, 731.235, 1.502217, 1098.516, 712.6996, 7.713234, 5495.667, 99.76579, 99.97279, 100.0, 99.71605, 99.92446, 99.91981
41041.83032, 59.997427069830046, 59.99888565707866, 60.00064751051805, 17.85073787612651, 17.89304770594778, 17.850217902131767, 0.9999995928424784, 0.9999988135275263, 0.9999996158536213, 5038.984928942493, 5036.9398288293105, 5038.970433232795, 90.79254240684895, 6.719274068017967, 6.896982171091253, 5034.006497294467, 5037.863355707931, 5040.68124407547, 283.79670850163666, 283.60329094592805, 284.0289268167804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.2554, 1.547785, 1099.36, 719.9819, 7.639598, 5500.422, 720.4487, 1.527904, 1100.793, 698.1296, 1.566616, 1095.265, 726.4473, 1.51354, 1099.44, 709.4391, 7.742534, 5494.141, 99.95517, 100.0, 100.0, 99.50051, 100.0, 99.88097
41044.198240000005, 60.00166193399865, 60.002504467497815, 60.00049072044011, 17.864833610846414, 17.8722067939721, 17.872341400119918, 0.9999996803946061, 0.999998496683932, 0.9999996478587035, 5034.448006709215, 5040.925776448263, 5040.193991443616, 87.91001914131493, 9.267491608366072, 6.177333344693025, 5038.1799432273965, 5036.9648016391975, 5045.719032551526, 283.7196756031221, 283.5526612836473, 284.13661093258725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 704.1636, 1.559028, 1098.065, 726.2271, 7.571445, 5498.529, 726.6799, 1.513547, 1099.729, 704.3629, 1.558526, 1097.498, 725.5126, 1.515731, 1099.758, 712.6996, 7.712136, 5496.534, 99.78773, 99.97185, 100.0, 99.71259, 100.0, 99.93558
41046.51628, 59.997351315062254, 59.998011851807945, 59.99742003415774, 17.857834146266057, 17.888265245890867, 17.870448454166024, 0.9999991214241397, 0.9999995239004499, 0.9999993887671758, 5036.110318658267, 5045.595120920323, 5036.653686206731, 80.34983128771978, 6.503546030141933, 7.6047744665495, 5035.669887228553, 5043.158323121114, 5038.034679692711, 283.84634605530033, 283.6450828311633, 284.0677822616499, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 712.4635, 1.541895, 1100.132, 729.8458, 7.507713, 5495.59, 731.8823, 1.501582, 1098.534, 710.4992, 1.546759, 1099.146, 718.4359, 1.530889, 1099.881, 718.9821, 7.649875, 5500.136, 100.0, 99.88215, 99.86536, 99.89103, 100.0, 99.998
41048.939920000004, 60.00128011945858, 59.999671095778616, 59.99874039126276, 17.85498723123773, 17.88521986939927, 17.84871087367935, 0.9999997298953491, 0.999999291426614, 0.9999998047960342, 5034.057079892833, 5035.160905785269, 5039.139090902429, 84.27602788341346, 4.056927228966288, 3.4998767529322663, 5030.155280505304, 5036.850624190391, 5042.133626458428, 283.78269482771896, 283.65179076413705, 284.0573662523736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.5709, 1.547249, 1099.36, 726.2855, 7.570892, 5498.579, 726.6217, 1.513731, 1099.969, 704.2076, 1.558158, 1096.844, 725.0167, 1.516827, 1099.758, 712.6996, 7.712136, 5496.593, 99.96473, 99.97183, 100.0, 99.71167, 100.0, 99.9335
41051.2856, 59.99639680126977, 59.99968190589207, 59.99882075176986, 17.859835821499246, 17.87062409831297, 17.860819305130292, 0.9999998099592013, 0.9999987754228794, 0.9999995902203067, 5032.453674697258, 5038.099785172318, 5040.691024615724, 83.7502468290811, 9.876815590499973, 4.951351949526952, 5028.958065649715, 5034.246783399822, 5038.702186257303, 283.6981936479625, 283.5861033520045, 284.1020696292727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.354, 1.547963, 1099.402, 731.9081, 7.511581, 5491.731, 726.7964, 1.513179, 1100.193, 704.1688, 1.557975, 1096.839, 724.7687, 1.517009, 1100.32, 712.6797, 7.712502, 5496.419, 99.94425, 99.86806, 100.0, 99.7112, 99.97336, 99.93555
41053.6566, 60.00122761069678, 60.00133081581355, 60.0010731779235, 17.849308130335444, 17.841966199149706, 17.85224396972096, 0.9999998334080429, 0.9999978176571415, 0.9999998627953963, 5032.867167747505, 5036.164404289228, 5036.772298383531, 88.7369779952212, 9.81325233106918, 2.96179085645781, 5034.166601089838, 5032.145590641546, 5040.157875318249, 283.7515452842815, 283.599987875692, 284.0842035645233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 703.9467, 1.559028, 1097.759, 738.8538, 7.414509, 5478.699, 720.177, 1.527536, 1100.721, 697.8189, 1.567903, 1094.144, 731.2541, 1.50313, 1099.198, 706.3177, 7.770002, 5489.354, 99.79486, 99.60919, 100.0, 99.52779, 99.85826, 99.79569
41056.0872, 60.000448203077205, 59.9989783936308, 59.99778742038672, 17.846905658089756, 17.868120127441113, 17.859102272093935, 0.9999996857388824, 0.9999995110427309, 0.9999999995657048, 5030.961124598605, 5035.715818999625, 5036.904500831324, 86.92080320103719, 7.7395234575565155, 5.200555910238791, 5027.325120240609, 5035.6694381185625, 5041.501465593602, 283.7674912090489, 283.6549232269488, 284.0940327784036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.4329, 1.547963, 1099.67, 732.0638, 7.500529, 5493.511, 726.5829, 1.513363, 1100.081, 704.0328, 1.55871, 1097.458, 725.2265, 1.517375, 1099.722, 712.6797, 7.712502, 5496.366, 99.94809, 99.85212, 100.0, 99.71559, 100.0, 99.93252
41058.358920000006, 59.99866481322048, 59.99607395709413, 59.99895874825087, 17.86111509301405, 17.862675219211, 17.86270517554415, 0.9999994632945409, 0.9999994799493283, 0.9999989440402776, 5032.4465511413, 5039.436735989663, 5040.296423893291, 83.93819989650774, 9.232280882961732, 4.259153134583357, 5036.738355190054, 5036.21152031731, 5037.278690615104, 283.7822655973733, 283.64925200809034, 284.079689588498, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 703.8679, 1.559564, 1097.727, 731.091, 7.51287, 5494.575, 728.4658, 1.509497, 1099.457, 707.6835, 1.552275, 1098.253, 720.6867, 1.527054, 1100.446, 718.4453, 7.655369, 5499.9, 99.78735, 99.86069, 99.96737, 99.83977, 99.99787, 100.0
41060.7306, 59.99784471726939, 59.99720400212959, 59.99883338853715, 17.85303015904915, 17.872023486357495, 17.838049170849256, 0.999999762478921, 0.9999990247311753, 0.9999998268447265, 5035.06061603784, 5033.892581879471, 5038.527162162682, 86.29696091660435, 6.2250114287157885, 2.3082443137908513, 5035.320413529089, 5035.832552030418, 5042.230462033761, 283.79428662442535, 283.65210404727725, 284.10980304131283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 699.9052, 1.564918, 1096.474, 729.3789, 7.528895, 5494.239, 727.8447, 1.511706, 1099.814, 704.2853, 1.558158, 1097.376, 724.9213, 1.517192, 1099.738, 712.6599, 7.712319, 5496.533, 99.64875, 99.90271, 99.98984, 99.70814, 100.0, 99.93239
41063.1016, 60.00159511266334, 59.9994461039081, 59.996983891343056, 17.865059768859435, 17.875982885247588, 17.855056370705203, 0.999999870179686, 0.999999113182, 0.9999999286840832, 5030.579208156921, 5040.192229392063, 5038.656073802196, 85.72817789482201, 4.150813651661338, 4.453373896431003, 5034.955681251013, 5038.640242552248, 5038.6487104165535, 283.7366691180242, 283.6020761828162, 284.1923593240321, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 703.9467, 1.559028, 1097.901, 726.3049, 7.570892, 5498.521, 726.5829, 1.513731, 1099.845, 704.0911, 1.558342, 1097.531, 725.0358, 1.516827, 1099.722, 712.6996, 7.712319, 5496.42, 99.76532, 99.97375, 99.98448, 99.71345, 100.0, 99.93351
41065.41044000001, 59.997580994615724, 59.997073831039955, 59.99660019937264, 17.854427633600203, 17.876828533627414, 17.839431618444042, 0.9999993178775931, 0.9999959982282455, 0.9999995857824531, 5033.167713558142, 5041.183550877502, 5033.477010811025, 87.23655438335004, 10.409389660700526, 3.5692575169714473, 5027.564871467985, 5034.297465563995, 5037.5396170234635, 283.7672473690323, 283.58391973939484, 284.0196426845312, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.5511, 1.547606, 1099.355, 719.9819, 7.639414, 5500.421, 720.3323, 1.527904, 1100.624, 697.9742, 1.567719, 1094.864, 731.2541, 1.502034, 1098.423, 706.3575, 7.769636, 5488.252, 99.97288, 100.0, 100.0, 99.53171, 99.91917, 99.78501
41067.8116, 59.99578329351419, 59.9964928920751, 59.99745945405871, 17.846495574961686, 17.883204599584037, 17.864568976312174, 0.9999996863790218, 0.9999980991104609, 0.9999999405257097, 5034.091070911336, 5039.08486968708, 5037.200373039175, 89.45724274396798, 2.8946895971025697, 2.6347737012436028, 5035.529010097068, 5044.133155443463, 5040.0832499122625, 283.7358131895321, 283.5861092539101, 284.0576269153549, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 703.9073, 1.559564, 1097.424, 726.2466, 7.570708, 5498.575, 726.6023, 1.513363, 1100.099, 704.3629, 1.558342, 1097.318, 725.1311, 1.517192, 1099.762, 712.6996, 7.712319, 5496.415, 99.79671, 99.97268, 100.0, 99.71998, 100.0, 99.93342
41070.09696, 59.998197829575645, 60.00125100603194, 59.998252563267236, 17.877706586225344, 17.880287144586617, 17.87417672252095, 0.999999639091254, 0.9999979177409241, 0.999999705555578, 5034.171679176594, 5038.915840304114, 5043.207215252364, 85.6444613399392, 6.474455115414457, 5.717658368786715, 5036.360135638247, 5040.692597442865, 5041.8597104436, 283.79517166272564, 283.61598817001, 284.06320346455607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.4131, 1.547606, 1099.76, 726.2661, 7.570892, 5498.523, 726.7382, 1.513915, 1100.174, 704.0328, 1.557975, 1097.367, 724.9785, 1.517923, 1099.8, 713.2762, 7.703529, 5497.999, 99.97675, 99.97283, 99.9873, 99.75921, 100.0, 99.96221
41072.40900000001, 59.99426961942705, 59.994603623119254, 59.99502515068297, 17.878988754618838, 17.88428826948456, 17.870093570924812, 0.9999991247136935, 0.9999991066239905, 0.9999996533819553, 5030.620651515055, 5043.858326322855, 5040.71454031013, 81.03089511334315, 7.469838186559173, 3.2537236671698793, 5033.055769549614, 5039.18927223098, 5042.769145908143, 283.6216137525447, 283.50272122848213, 284.00729357393647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.4656, 1.535649, 1100.673, 732.9587, 7.49574, 5491.789, 732.6006, 1.499557, 1099.028, 709.4506, 1.550252, 1098.345, 721.6214, 1.523767, 1099.91, 714.8865, 7.691077, 5497.557, 100.0, 99.84257, 99.86899, 99.86398, 100.0, 99.95905
41074.80528, 59.996771742825324, 59.99402987998668, 59.99410160158814, 17.8505645907093, 17.8762212057704, 17.85333619185628, 0.9999997793265156, 0.999999205345064, 0.9999996909214769, 5033.180152341731, 5032.831316396492, 5038.693984942551, 87.84837615011679, 6.817490138818357, 2.6170884809037034, 5029.93262504551, 5035.501491609277, 5038.591333052659, 283.7191758911553, 283.6194184595953, 284.1136145099983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.354, 1.54832, 1099.282, 728.3672, 7.546947, 5495.929, 726.4664, 1.514099, 1099.961, 704.227, 1.558158, 1097.163, 724.8259, 1.517557, 1099.813, 712.6996, 7.712136, 5496.527, 99.96608, 99.92992, 99.99502, 99.73367, 100.0, 99.93761
41077.147320000004, 59.991903592814374, 59.99449629932012, 59.99409108069638, 17.829944037197443, 17.864240339080133, 17.81651485521251, 0.9999994489089269, 0.999999346965268, 0.9999997036325033, 5019.827984179936, 5033.607671815392, 5030.969275379175, 87.74079228868982, 10.02229241654004, 6.092180114330574, 5024.029103138385, 5029.542684323356, 5029.687530526068, 283.7886181905987, 283.58064408717536, 284.1182211433523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 706.3322, 1.554388, 1097.56, 737.7642, 7.427956, 5480.442, 720.3711, 1.527352, 1100.716, 697.6053, 1.568087, 1094.424, 731.2541, 1.502947, 1099.106, 706.3177, 7.771101, 5488.429, 99.86958, 99.64301, 100.0, 99.50537, 99.86496, 99.78821
41079.4504, 59.994149763022335, 59.99359903056081, 59.99395689474042, 17.852611502579776, 17.8678860146273, 17.868706765778025, 0.9999993318555828, 0.9999994749372474, 0.9999998269921792, 5026.609285942829, 5033.7478281279355, 5039.838409873815, 84.25452274550707, 4.1633963630720245, 4.689941568867994, 5030.233007510364, 5043.654012540072, 5034.282131251852, 283.7403052602196, 283.59157239850293, 284.0506640697278, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.354, 1.547428, 1099.78, 732.628, 7.485794, 5491.734, 726.5829, 1.513915, 1099.885, 704.2076, 1.557975, 1097.231, 724.9595, 1.51774, 1100.189, 712.6599, 7.712868, 5496.359, 99.92379, 99.8483, 100.0, 99.74685, 99.99354, 99.93239
41081.76036, 59.99844921467802, 59.99738690329116, 59.99569529619759, 17.866435334953724, 17.873628467847205, 17.853028919583082, 0.9999989956261274, 0.9999992170579111, 0.999999876517944, 5035.943143301381, 5040.071173461128, 5036.108696571755, 87.88304311268985, 6.40877823955816, 1.6880181104723135, 5034.49049058274, 5039.721226613297, 5039.742209795219, 283.80712626464185, 283.6384351598847, 284.1242931372278, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 704.065, 1.558493, 1097.832, 733.4062, 7.48653, 5490.448, 726.7188, 1.514467, 1099.894, 704.2076, 1.557791, 1097.333, 724.9785, 1.517009, 1100.187, 712.6797, 7.712502, 5496.474, 99.75012, 99.82493, 100.0, 99.75615, 99.99117, 99.93448
41084.07676, 59.99783795393302, 59.99811774801832, 59.99664748716397, 17.84040120496118, 17.876891349553212, 17.85859210383431, 0.9999995991373382, 0.9999976244710368, 0.9999997393574329, 5035.727534805914, 5041.658298621559, 5044.67611055201, 82.64869543458417, 5.517317496181477, 5.300203983523772, 5033.679726433626, 5036.194848854423, 5041.551854616118, 283.7347994022419, 283.67347280209395, 284.16760343991996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 697.6971, 1.568844, 1095.058, 726.2271, 7.570708, 5498.299, 732.7365, 1.499741, 1098.338, 710.4021, 1.546943, 1098.918, 718.7602, 1.530889, 1100.335, 718.9821, 7.649875, 5500.142, 99.50795, 99.97279, 99.89935, 99.93597, 100.0, 99.999
41086.59876, 60.00148809395758, 59.999143781326225, 59.99719256867934, 17.87052637669165, 17.870904502491985, 17.860467121443534, 0.9999998818662259, 0.9999988881282194, 0.9999996500279849, 5035.9170765088575, 5035.787197546172, 5038.668996418574, 84.80357059542393, 3.160196593515593, 5.505164817998491, 5035.215520351215, 5035.546723528882, 5039.004434721751, 283.83079395252093, 283.6081866160161, 284.08570822404454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 704.0256, 1.559207, 1097.162, 733.1922, 7.503661, 5492.712, 726.6605, 1.513731, 1099.938, 704.227, 1.558158, 1097.023, 724.9213, 1.517192, 1100.142, 712.6599, 7.712502, 5496.587, 99.79966, 99.8661, 100.0, 99.72796, 100.0, 99.93655
41088.872, 59.99399051586297, 59.99469380834177, 59.99480587360368, 17.83896575664942, 17.86874967116749, 17.84603247767057, 0.9999998818825285, 0.9999983108631563, 0.9999995732870612, 5030.47963088064, 5034.007062291439, 5038.756645459708, 87.7069376095269, 10.253646190981726, 2.427868899841185, 5029.123455365313, 5031.927672567531, 5034.803376339233, 283.85643593723916, 283.6727541503058, 284.1139000949401, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 704.1636, 1.558493, 1097.791, 725.7797, 7.57605, 5499.291, 724.5447, 1.519253, 1100.358, 700.8676, 1.563491, 1095.265, 729.2894, 1.5066, 1099.18, 706.8744, 7.76872, 5488.717, 99.79781, 99.98134, 100.0, 99.61647, 99.92402, 99.79475
41091.241160000005, 59.99654515089885, 59.991627962237025, 59.991936116302035, 17.853068682613316, 17.861405056995796, 17.85971143360593, 0.9999999148068357, 0.9999988931284279, 0.9999995722577851, 5033.7943161606945, 5040.219935823641, 5040.117972510621, 85.39648593723223, 8.555114352431701, 3.4298532187116564, 5035.328009242975, 5039.614520644065, 5039.968379653317, 283.77554330673814, 283.6086661459356, 284.09884939756296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 708.2446, 1.552246, 1098.615, 723.445, 7.60239, 5499.493, 725.4764, 1.51686, 1100.151, 704.1882, 1.558526, 1097.066, 725.1502, 1.517375, 1100.195, 712.6797, 7.712136, 5496.588, 99.84147, 99.99583, 100.0, 99.73188, 100.0, 99.93459
41093.55084, 59.99207287737163, 59.99170422592423, 59.99307234367677, 17.874392695880864, 17.87441990651338, 17.85371642192302, 0.9999996013142695, 0.9999986235152963, 0.9999993003367342, 5040.4657886122595, 5038.722222910748, 5041.356375199166, 83.96002433704689, 7.112139082537624, 1.7343055939864485, 5032.4392698644515, 5033.899851694198, 5038.869913104361, 283.809711693779, 283.51432644001903, 284.06873392749344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 709.9794, 1.547606, 1099.067, 726.2466, 7.571261, 5498.694, 726.8547, 1.514283, 1100.268, 704.1105, 1.558158, 1097.444, 724.9022, 1.517375, 1100.25, 712.6996, 7.712136, 5496.534, 99.91379, 99.96969, 100.0, 99.72836, 100.0, 99.9345
41095.95956, 59.991103821907465, 59.992194559447725, 59.99205820152915, 17.870135447338907, 17.874786083068493, 17.85268046344636, 0.9999985131657926, 0.9999991280108487, 0.9999992531725133, 5036.775660512583, 5043.202473444419, 5037.441438178916, 84.65112567419783, 8.77545415370355, 3.194642225004486, 5037.7871733251, 5043.939198442727, 5040.450468376186, 283.7111135716229, 283.66064491410066, 284.0161633861807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.7811, 1.535292, 1099.996, 732.5696, 7.496109, 5492.086, 732.8141, 1.499189, 1098.632, 710.4992, 1.547494, 1099.127, 718.8365, 1.530889, 1100.345, 718.9622, 7.650058, 5500.082, 100.0, 99.8497, 99.87426, 99.93332, 100.0, 99.999
41098.267920000006, 59.987023407479256, 59.990725694369075, 59.99193953948876, 17.858088404451376, 17.891488191861637, 17.864618572908423, 0.9999997035657272, 0.9999995460023223, 0.9999998156333784, 5030.493069799635, 5038.09665720783, 5038.036763073926, 88.08652429250878, 3.5570924319993082, 3.6561472747243897, 5031.666093077937, 5035.3212117672, 5040.912179524599, 283.7625405149354, 283.6042939046656, 283.98709878362996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.354, 1.547071, 1098.942, 726.2855, 7.571077, 5498.582, 726.6605, 1.514099, 1100.072, 704.2076, 1.558526, 1097.226, 725.0739, 1.517192, 1100.147, 712.6797, 7.712502, 5496.475, 99.95333, 99.97376, 100.0, 99.77238, 100.0, 99.93555
41100.60212, 59.98822776859385, 59.98529544728355, 59.985174143055794, 17.852101849978816, 17.86270628920803, 17.82665582382165, 0.9999995123838199, 0.9999988419154074, 0.9999996155882882, 5028.24275158063, 5033.295664192059, 5024.273040387439, 89.84547058926228, 7.766434056702451, 4.26520334079737, 5025.515456794591, 5029.363397152887, 5030.421471422335, 283.70174905172604, 283.4950920568227, 283.97312609026307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.3737, 1.547785, 1098.905, 732.6669, 7.495003, 5490.999, 726.7964, 1.513915, 1100.059, 704.1494, 1.558342, 1097.4, 724.9976, 1.516462, 1100.021, 712.0634, 7.721475, 5494.833, 99.96335, 99.8405, 100.0, 99.76227, 100.0, 99.90465
41102.97868, 59.989841147904734, 59.98783719348553, 59.9867795726146, 17.857210651422285, 17.874757897631486, 17.8427362304353, 0.9999996952034166, 0.9999983794121596, 0.9999994957743267, 5032.569605604181, 5038.486735348478, 5036.805157453848, 89.7809806293501, 7.818991373889986, 4.754544049618744, 5032.551005698532, 5035.313148476906, 5040.569823297914, 283.68584834473353, 283.57533332988737, 284.06712020289325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 703.9664, 1.558671, 1097.062, 738.8732, 7.414878, 5479.898, 721.3611, 1.525327, 1100.31, 700.285, 1.564777, 1096.232, 727.8779, 1.512079, 1099.713, 711.0296, 7.724405, 5496.077, 99.8001, 99.61517, 100.0, 99.6349, 99.98853, 99.91363
41105.31844, 59.98561097155975, 59.98816302895447, 59.98693997242319, 17.84405885335587, 17.876839924031618, 17.856158384876537, 0.9999997247702744, 0.9999967881589197, 0.9999993803255209, 5032.868490064054, 5034.0666271098, 5042.240405127241, 88.73877420524286, 9.255317142694139, 3.851953705098367, 5031.603135313248, 5032.159518713748, 5039.483088434364, 283.64218790320035, 283.5573951811577, 284.0538443074404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 709.112, 1.550819, 1098.748, 732.5891, 7.493346, 5491.905, 726.6799, 1.514099, 1100.166, 704.2853, 1.558158, 1097.158, 731.1588, 1.502765, 1098.37, 712.6797, 7.712319, 5496.418, 99.91268, 99.85142, 99.97558, 99.74025, 99.89726, 99.93665
41107.68312, 59.983801522070216, 59.98223076344379, 59.98479218695102, 17.856758997401762, 17.89249227182782, 17.86407426650041, 0.9999995793540606, 0.9999985231423775, 0.999999465359466, 5033.721409076812, 5036.5604124222455, 5040.450847535993, 88.15800178257314, 11.52698442447354, 5.2429747251176195, 5032.975710185042, 5040.540883897974, 5036.797673349613, 283.73889778700743, 283.6186785373847, 284.05415347083806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 0), 5500.0, 720.0, 700.2404, 1.565988, 1095.478, 727.3361, 7.558551, 5498.536, 732.8917, 1.498269, 1098.339, 710.4798, 1.546391, 1099.364, 737.6251, 1.485963, 1096.685, 718.9821, 7.649509, 5500.202, 99.61635, 99.96258, 99.8824, 99.94077, 99.69727, 99.99802
