TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
41255.10164, 60.00222047378931, 60.00467900377882, 60.00364868631939, 28.009419047993365, 28.067290314068398, 28.020559666170527, 0.9999868204383794, 0.9999741439009313, 0.9999853256964133, 7910.574700549541, 7909.485400208457, 7916.257337650954, 186.25071709178474, 58.37813911743365, 42.98181843871862, 7913.708508083217, 7910.6390580955485, 7920.219679911342, 283.7525479206518, 283.4582107867413, 283.93368580779804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.7219, 1.535292, 1100.328, 731.4606, 1.502346, 1098.793, 727.5923, 7.55593, 5497.675, 692.7506, 7.879934, 5458.757, 719.9237, 7.64028, 5500.521, 725.7814, 7.572232, 5498.229, 100.0, 99.88889, 99.95633, 99.2517, 100.0, 99.96639
41257.44212000001, 60.00085218251584, 60.00209609158748, 60.00101039876529, 28.012679016417067, 28.061427054995562, 28.033902581801055, 0.9999834617656296, 0.9999747884571923, 0.9999832337578208, 7910.264062729855, 7912.417512521703, 7926.239505194435, 183.87212585916222, 56.0805889828398, 44.5367838854163, 7916.517045412763, 7912.503639817817, 7916.746274972678, 283.74281975824255, 283.4296989671192, 283.8981710574584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 710.2357, 1.547428, 1099.345, 725.1182, 1.51745, 1100.135, 734.037, 7.475674, 5490.359, 699.0034, 7.83121, 5474.647, 723.567, 7.604851, 5500.308, 727.71, 7.561062, 5498.047, 99.93903, 100.0, 99.82331, 99.53764, 99.99443, 99.95852
41259.788400000005, 60.00148109151661, 59.998928272758384, 59.99981665881493, 28.014652151267846, 28.063528188101824, 28.029100045392976, 0.9999874277023578, 0.9999788614570106, 0.999987537634607, 7915.057635810854, 7921.896022228542, 7922.420961326456, 184.9874029215507, 51.355674877351476, 38.22448072021916, 7913.738566117456, 7917.266954901815, 7925.391625299574, 283.7707835076676, 283.53289404272294, 283.95385477439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 710.216, 1.547785, 1099.158, 724.1064, 1.51966, 1100.47, 725.7288, 7.583541, 5499.781, 702.7318, 7.797563, 5484.263, 714.8499, 7.69872, 5497.604, 719.1411, 7.648227, 5500.152, 99.92206, 100.0, 99.98529, 99.71247, 99.96095, 99.99919
41262.097480000004, 60.000203788847536, 60.002428863187745, 59.998871151555264, 28.021537945029387, 28.075349955594138, 28.012020999957194, 0.9999875519707769, 0.999977898334717, 0.9999877549954151, 7907.512985370722, 7915.360367190324, 7919.123999070083, 186.023849521197, 53.817337220668605, 42.74724035805593, 7912.2312270506945, 7914.377780908485, 7920.374076593333, 283.6992334333302, 283.3891417311054, 283.9131071850823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 707.1405, 1.552068, 1098.758, 723.445, 1.520397, 1100.146, 727.2623, 7.559427, 5497.446, 699.1393, 7.831026, 5474.878, 719.8856, 7.640098, 5500.354, 725.3242, 7.581388, 5499.137, 99.88567, 100.0, 99.95616, 99.54185, 99.99914, 99.98291
41264.461160000006, 59.995950175310455, 59.99645172379968, 59.997861462122074, 28.035013477269644, 28.083150905798135, 28.03343163009596, 0.999988439965986, 0.9999806981087406, 0.9999881576166603, 7917.449102412937, 7921.936167384979, 7916.588570355677, 179.8937737175961, 48.00263361088071, 39.04043189857066, 7920.928613178478, 7922.081527876438, 7920.49262806096, 283.62694891188164, 283.37201162074206, 283.92352788203783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 710.1371, 1.547785, 1099.225, 725.0403, 1.51745, 1100.221, 721.3029, 7.625693, 5500.423, 705.1979, 7.778074, 5487.047, 719.8856, 7.640646, 5500.135, 719.1014, 7.648593, 5500.034, 99.94996, 100.0, 100.0, 99.76058, 100.0, 99.99921
41266.83, 59.999480857396556, 59.99873450462423, 59.99814521941494, 28.04350267659989, 28.08066585233755, 28.034852872825244, 0.9999872855010905, 0.9999815271771444, 0.9999881127101219, 7915.797896464772, 7924.139920487432, 7923.723638451587, 178.85949468842182, 46.164618746717565, 36.57827186025452, 7918.2783544149725, 7917.913038513656, 7923.5915970718315, 283.75813711993334, 283.4560412280091, 283.9323729535631, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 710.2357, 1.547606, 1099.297, 725.196, 1.517266, 1100.119, 721.3223, 7.625325, 5500.483, 705.9747, 7.781015, 5486.624, 719.8856, 7.640098, 5500.354, 719.0815, 7.648593, 5500.091, 99.95581, 100.0, 100.0, 99.76263, 100.0, 100.0
41269.17872, 59.996768151525885, 59.99691242747124, 59.99912865404634, 28.03917289482571, 28.063054117539007, 28.046829268755594, 0.9999885262245704, 0.9999823261274683, 0.9999882865114557, 7910.116659229079, 7906.577467553181, 7909.275690342406, 178.85196354746313, 45.035678030301256, 40.2197821738464, 7889.3087418269215, 7884.927555171639, 7873.78395953442, 283.73238768512607, 283.4351279297211, 283.963868243728, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 710.3146, 1.547606, 1099.47, 725.1182, 1.517634, 1100.143, 721.3029, 7.625325, 5500.366, 705.4892, 7.777706, 5487.1, 719.8856, 7.640646, 5500.354, 719.1014, 7.648777, 5500.094, 99.94198, 100.0, 100.0, 99.77243, 100.0, 100.0
41271.48304000001, 59.9953631741156, 59.995638845067525, 59.9945612602578, 27.711319616676747, 27.74663481734592, 27.67193687190802, 0.9999895715966391, 0.9999826641002049, 0.9999885093166795, 7803.03367003584, 7803.452736999837, 7795.6805993447215, 178.78120665451024, 50.10086660825198, 43.54260652233506, 7726.21619158351, 7728.107955528543, 7719.3150679228675, 283.736336013569, 283.4602284261334, 283.89424710049764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 753.214, 1.35147, 952.5895, 725.196, 1.517266, 1100.05, 721.3417, 7.625141, 5500.537, 705.4116, 7.778257, 5487.876, 719.9237, 7.641011, 5500.192, 719.0417, 7.649143, 5500.144, 95.49959, 100.0, 100.0, 99.76717, 100.0, 100.0
41273.82832, 59.997860026160645, 59.99646229937266, 59.996995519959235, 26.1712308832873, 26.461694973492914, 26.709549758757166, 0.9999900080967221, 0.9999878535873883, 0.9999914699825496, 7718.595699773261, 7792.324905651151, 7851.614692286208, 180.0124497699494, 47.71857665188145, 33.16813288506228, 7895.470128094207, 7872.286873365751, 7841.451235938941, 283.6743947775797, 283.4431938095778, 283.9480541567623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.6279, 1.554031, 1098.233, 721.2854, 1.525371, 1100.371, 566.9203, 8.361802, 4328.692, 705.1396, 7.780464, 5487.521, 719.8284, 7.641011, 5500.521, 718.9423, 7.650424, 5500.137, 99.82611, 100.0, 78.70238, 99.76292, 100.0, 99.99893
41276.129960000006, 59.99669673404916, 59.99378140425899, 59.99580471405758, 28.029861198902275, 28.076111033498105, 28.019886678294476, 0.9999898900725905, 0.9999765072403876, 0.9999883024026877, 7918.726122702112, 7917.022460538866, 7920.522714016282, 185.56633056331293, 48.55678622579171, 36.459818816196275, 7911.072374869568, 7902.982642619665, 7892.149142696446, 283.6432367701672, 283.4859310272073, 283.83888845407785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.6871, 1.554209, 1098.39, 717.7834, 1.53237, 1100.276, 712.0628, 7.724173, 5494.789, 454.0966, 8.416815, 4585.098, 719.7139, 7.641924, 5500.36, 718.7634, 7.652072, 5500.243, 99.81364, 100.0, 99.91794, 78.80514, 100.0, 99.99805
41278.50232000001, 59.99515128562597, 59.98987187783022, 59.99434451463259, 26.782688433855693, 26.656346361180645, 26.66315699028102, 0.9999871419135684, 0.9999776330762085, 0.9999865984485141, 7341.620635619529, 7307.02353933374, 7268.701507893129, 165.5199860662699, 50.53713021488784, 35.24492382813105, 7132.3351221646435, 7097.77661144475, 7054.1002729227675, 283.642441029646, 283.46672575316916, 283.78524791571806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.8054, 1.553674, 1098.532, 718.3282, 1.531817, 1100.374, 706.3557, 7.770743, 5489.056, 722.0338, 7.616826, 5500.146, 714.6591, 7.693424, 5498.863, 698.2062, 7.958982, 5260.799, 99.86519, 100.0, 99.79323, 100.0, 99.97666, 95.64954
41280.90256, 59.994487733125055, 59.99387090465726, 59.993348215766844, 28.031948655011238, 28.075910340791054, 28.03306744179281, 0.9999871364156352, 0.9999815479454812, 0.9999834825433657, 7912.290904996829, 7920.159408658555, 7922.634676013879, 179.62533956347374, 52.36423494358587, 38.263086656054384, 7920.251014767601, 7917.354967191865, 7921.4555409419245, 283.7659620257092, 283.5134260944314, 283.9298847713068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.3125, 1.55528, 1098.473, 718.1531, 1.532738, 1100.357, 706.2198, 7.771295, 5488.644, 722.0144, 7.617744, 5500.255, 719.4278, 7.645759, 5500.193, 712.0038, 7.718179, 5494.052, 99.7898, 100.0, 99.79533, 100.0, 100.0, 99.89046
41283.2186, 59.990760244211614, 59.992022409055174, 59.99359250245207, 28.03309109073466, 28.059743325275566, 28.02242136671799, 0.9999886742970161, 0.9999771503927747, 0.999988353210089, 7915.79207604844, 7916.832113206301, 7919.150674218879, 181.452202539655, 55.87590217158504, 40.95512891519729, 7914.461738465625, 7912.947218532408, 7921.572890541643, 283.73876781330785, 283.45673711363656, 283.9214234986981, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.1351, 1.55528, 1098.426, 717.9391, 1.53237, 1100.325, 706.1422, 7.771479, 5488.933, 722.0144, 7.617929, 5500.203, 719.4087, 7.645211, 5500.085, 712.0833, 7.717996, 5495.851, 99.78025, 100.0, 99.79114, 100.0, 100.0, 99.91884
41285.562880000005, 59.99026768774718, 59.990961643534064, 59.99180432354216, 28.03394251111266, 28.067638720566872, 28.022350472582993, 0.9999858924744152, 0.9999803581887177, 0.9999883053673048, 7909.283631789965, 7919.265552336637, 7920.331076846676, 181.89195570540767, 48.85262050019992, 43.84227483272616, 7917.704222633475, 7920.7156035526095, 7920.3643790223405, 283.8293094626045, 283.4918051347649, 283.95336756535556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.7986, 1.542252, 1099.759, 724.087, 1.519476, 1100.281, 699.9304, 7.824124, 5476.491, 728.2866, 7.547693, 5496.613, 725.6843, 7.577274, 5498.826, 706.2183, 7.770185, 5490.238, 99.97668, 100.0, 99.57294, 99.94114, 99.9752, 99.79627
41287.95296, 59.986352734724946, 59.98521955605101, 59.9862666143897, 28.034642692009044, 28.077109898031953, 28.04372034687679, 0.9999876651069521, 0.9999788493217815, 0.9999850617849868, 7911.945260681626, 7922.4447441129305, 7920.520912210289, 186.0051347441336, 51.88948600746335, 41.267725254389916, 7917.477083227116, 7920.995658158971, 7915.469601990416, 283.78038549527827, 283.43845699531477, 283.86874570218106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.3519, 1.554566, 1097.496, 718.0947, 1.532186, 1100.304, 706.1228, 7.771295, 5488.646, 721.995, 7.617929, 5500.25, 719.4468, 7.645211, 5500.249, 711.8646, 7.718179, 5495.554, 99.82163, 100.0, 99.78282, 100.0, 100.0, 99.91776
41290.23864, 59.98516917841991, 59.983431074263535, 59.98290082184559, 28.04904964113312, 28.079353396399142, 28.025287818600493, 0.9999885857795586, 0.9999773840221573, 0.9999874525831206, 7922.973923220359, 7920.363453399669, 7923.300274899724, 183.23885449896784, 55.625576621870096, 39.70094559456902, 7913.307954631929, 7922.498963200387, 7925.9729631277605, 283.72264148721104, 283.5104816860579, 283.97607995764963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.7789, 1.542609, 1099.685, 725.4684, 1.514687, 1100.373, 708.724, 7.749207, 5492.979, 718.655, 7.659298, 5499.555, 714.3348, 7.696346, 5496.846, 718.0079, 7.656651, 5499.908, 99.97, 99.97579, 99.87095, 99.99051, 99.94795, 99.99693
41292.64048, 59.98174530974243, 59.98429440107599, 59.98032993845015, 28.05956587925665, 28.066602296084795, 28.04583903288161, 0.9999860535256456, 0.9999774921614816, 0.9999862568606634, 7909.438985882482, 7917.074884443675, 7924.586679556692, 180.41756350067317, 52.2206573834701, 43.7007528630096, 7919.046809902595, 7921.516985257444, 7923.428951534141, 283.6875251018667, 283.4435108056371, 283.8729838069133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 715.677, 1.537969, 1100.151, 725.7991, 1.515056, 1100.307, 706.4139, 7.770559, 5488.023, 721.995, 7.618113, 5500.255, 719.4278, 7.645393, 5500.309, 712.0634, 7.718545, 5496.014, 99.98744, 100.0, 99.79423, 100.0, 100.0, 99.91878
41295.003840000005, 59.98050589668822, 59.98175155047216, 59.9807342297371, 28.04601595208535, 28.0842821856347, 28.064153043257775, 0.9999848221345758, 0.9999758740700971, 0.9999846774874553, 7918.308168296258, 7918.115621069217, 7922.11660288949, 183.70606603615897, 54.530140453885, 42.35027469216948, 7915.7006668763715, 7915.637886298883, 7925.039030027052, 283.7629851508376, 283.5070274228838, 283.8166263182075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.7001, 1.543144, 1099.896, 730.5268, 1.504372, 1099.069, 712.451, 7.714417, 5496.44, 721.995, 7.618113, 5500.249, 719.3896, 7.645576, 5500.25, 712.0038, 7.719094, 5495.789, 99.98852, 99.90225, 99.93388, 100.0, 100.0, 99.92203
41297.281, 59.98144583734242, 59.983354020686754, 59.982150307759106, 28.032930100527434, 28.04968714628828, 28.031941933209332, 0.9999845147194087, 0.999975695899353, 0.9999848625805855, 7918.567383227074, 7924.069381461321, 7917.905384131566, 182.49034646968266, 55.01470891250926, 45.71284707871473, 7916.032691537261, 7923.541290691835, 7920.840917116822, 283.76211044750596, 283.5120727955644, 283.9800504373537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.2534, 1.554923, 1098.38, 736.6164, 1.489268, 1097.135, 718.7599, 7.6522, 5500.244, 728.2866, 7.547509, 5496.788, 725.6843, 7.577274, 5498.828, 705.8207, 7.775129, 5487.864, 99.85135, 99.71241, 100.0, 99.93805, 99.97529, 99.76933
41299.62236, 59.98334029410352, 59.98222445657126, 59.9843995798206, 28.044794677577695, 28.099545738130658, 28.038034158759633, 0.9999872127317672, 0.9999756642540932, 0.9999848214314303, 7921.0038385697035, 7925.121207690276, 7925.766891711138, 184.35400808865006, 56.74998999497109, 40.435618904201874, 7917.302018236668, 7925.466382400186, 7922.815821252011, 283.73402312751807, 283.5104468706616, 283.9537637407729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.6606, 1.543144, 1100.231, 730.7019, 1.504741, 1099.355, 712.4705, 7.714601, 5496.446, 721.995, 7.617929, 5500.307, 719.3705, 7.645211, 5500.142, 712.0634, 7.718179, 5495.907, 99.97484, 99.94292, 99.93302, 100.0, 100.0, 99.93254
41301.999840000004, 59.98496676388205, 59.98586598932204, 59.986036678784785, 28.02305261811843, 28.032357741000627, 28.03206410549487, 0.9999865981056208, 0.9999784217957293, 0.9999877855188362, 7913.59825170467, 7920.628736536476, 7920.7793473788715, 187.01938733633642, 54.00643289043137, 40.938411818362056, 7917.834249555478, 7920.249580815207, 7921.5770383267, 283.77632324861975, 283.52970059548653, 283.97532247731056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.6212, 1.543501, 1099.966, 730.5073, 1.504925, 1099.442, 712.4122, 7.714969, 5496.387, 721.995, 7.617929, 5500.312, 718.8937, 7.650507, 5499.869, 713.4153, 7.702248, 5498.136, 100.0, 99.94452, 99.93201, 100.0, 99.9964, 99.96471
41304.45528, 59.989919088091064, 59.988167542076084, 59.98604086594524, 28.054500324259056, 28.066775890934522, 28.050525353351755, 0.9999857163234177, 0.9999744665062572, 0.9999875198354103, 7915.7237414609335, 7922.735336470784, 7921.946782765486, 183.98206370055823, 53.16557079273207, 39.847752049872724, 7919.855331855132, 7916.354084516705, 7925.973559384118, 283.71328904549387, 283.48781666487577, 283.976662536585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 718.9102, 1.531009, 1100.707, 724.8458, 1.517082, 1100.058, 708.7822, 7.74847, 5492.805, 719.0433, 7.642199, 5500.575, 718.0544, 7.659273, 5500.165, 712.0833, 7.717629, 5496.189, 100.0, 100.0, 99.86778, 100.0, 100.0, 99.92931
41306.8214, 59.994739157973605, 59.99200615121736, 59.989883233879276, 28.018074478002262, 28.049306538304776, 28.041575109059323, 0.9999846263030058, 0.9999804684979072, 0.9999860349075527, 7915.7297145905895, 7918.449554299054, 7923.398639489612, 182.1613541280625, 51.58060669927363, 45.143455407922374, 7917.996480913241, 7919.973082839142, 7922.548745179199, 283.9160737189246, 283.55864373440096, 284.02802623892325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.6015, 1.542966, 1099.629, 730.5851, 1.505109, 1099.73, 706.7245, 7.770927, 5488.76, 721.995, 7.618113, 5500.25, 719.4087, 7.645576, 5500.417, 712.1429, 7.718362, 5495.893, 99.99052, 99.92381, 99.79423, 100.0, 100.0, 99.92316
41309.124560000004, 59.99969096773493, 59.99707384435273, 59.99664909068445, 27.990013324518703, 28.033876174844885, 27.999000463888418, 0.9999824811720177, 0.999979673569037, 0.9999847338015572, 7908.489323089747, 7909.431954308999, 7915.583244984596, 179.5615863137864, 49.07147976767146, 42.14384850530905, 7906.062046282885, 7912.326874704687, 7904.507085723205, 283.89725615763354, 283.5604527622149, 283.8961193941468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 707.0025, 1.553853, 1098.178, 736.9666, 1.488715, 1097.213, 700.0081, 7.824492, 5477.573, 728.2672, 7.547693, 5496.729, 725.6652, 7.577274, 5498.771, 706.2581, 7.774763, 5485.96, 99.80704, 99.79012, 99.59083, 99.93903, 99.97624, 99.78532
41311.4164, 60.001103635296516, 59.99942829271366, 59.999930781565766, 28.025550500476342, 28.055622577619967, 28.02807247530375, 0.9999843371478471, 0.9999780899811062, 0.9999845780315925, 7921.019641820775, 7921.780405951742, 7919.787018787691, 186.1058241315361, 52.84115136444507, 45.15432625395033, 7917.2120801924775, 7916.810572108452, 7920.001421892704, 283.922639011604, 283.52364765420236, 283.9491100049467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.6015, 1.542431, 1099.896, 730.4295, 1.504741, 1099.574, 706.2781, 7.771111, 5488.806, 721.995, 7.618113, 5500.307, 719.3896, 7.645211, 5500.144, 712.123, 7.717446, 5495.382, 99.94348, 99.95989, 99.79119, 100.0, 100.0, 99.91761
41313.73008, 60.0005305002658, 60.002696772907825, 60.003306897778, 28.031987239558255, 28.060028251400407, 28.02383315799013, 0.9999851721651682, 0.9999786435196795, 0.9999847338240623, 7917.286885241196, 7917.217751190352, 7919.153785961264, 184.9963552999997, 53.16694621935403, 41.32656251912249, 7926.647722975913, 7921.739609091302, 7927.554309897327, 283.85196974344547, 283.54641252890843, 283.9840269566729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.8381, 1.542966, 1099.969, 730.449, 1.504556, 1099.687, 706.1422, 7.771847, 5488.761, 722.0144, 7.618296, 5500.254, 719.3896, 7.645576, 5500.356, 712.0833, 7.722574, 5495.867, 99.94394, 99.97013, 99.7911, 100.0, 100.0, 99.9128
41316.070040000006, 60.002056969025865, 60.00198182717302, 60.00466130356001, 28.046030680026764, 28.06973339261672, 28.027785629351282, 0.9999858632539175, 0.9999784500728135, 0.9999860042345805, 7914.351409440249, 7926.620788685092, 7917.676346612552, 187.17535277978095, 48.708440346154475, 42.203950403716135, 7922.3572152063525, 7918.171274531334, 7919.826706247186, 283.8863167365252, 283.5430415445068, 283.97659810789685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 719.1074, 1.529759, 1100.502, 724.2427, 1.518924, 1100.684, 712.4316, 7.714785, 5496.221, 715.7811, 7.682281, 5498.748, 712.8851, 7.703469, 5497.233, 717.988, 7.659946, 5499.326, 100.0, 100.0, 99.92988, 99.97582, 99.96104, 99.99561
41318.404, 60.003370810205, 60.004247212904, 60.004023453842755, 28.01545267961634, 28.06142418749084, 28.031436445898343, 0.9999825006995827, 0.9999766262031192, 0.9999862503215795, 7920.1608249775045, 7919.836668118251, 7920.622869780824, 189.5553630412894, 52.5931873438667, 43.538823718544336, 7922.398755195932, 7923.09680631973, 7921.896206644218, 283.9104871753854, 283.594354196961, 283.96267275574303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.8775, 1.542609, 1099.651, 730.5268, 1.505293, 1099.115, 706.181, 7.771847, 5489.538, 721.995, 7.617929, 5500.307, 719.4087, 7.645393, 5500.356, 712.1031, 7.716348, 5495.734, 99.99483, 99.91816, 99.79003, 100.0, 100.0, 99.92104
41320.689000000006, 60.006704063416706, 60.00730068426885, 60.0041110336521, 28.006408360928898, 28.031042297576157, 28.018771712898694, 0.9999854324720002, 0.999978702520128, 0.999985207286396, 7919.998557067311, 7910.647248377194, 7918.403689755663, 181.6571894526403, 50.792158562506074, 45.71782352509399, 7919.092095380941, 7917.172075499046, 7921.184853230097, 283.89301544229465, 283.52445008540997, 283.99939205547867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.6606, 1.543144, 1099.882, 731.1688, 1.502346, 1099.286, 714.4505, 7.695641, 5498.801, 724.9272, 7.581707, 5498.713, 723.8722, 7.597363, 5499.35, 706.5364, 7.772748, 5487.456, 99.99301, 99.93369, 99.9738, 99.97519, 99.99156, 99.77052
41323.052800000005, 60.007768689953345, 60.00898148406706, 60.00847742672096, 28.0362874132805, 28.05070915154468, 28.031185205888658, 0.9999825309137762, 0.9999775942948463, 0.9999842276060377, 7917.578773274354, 7921.943037814862, 7921.497522785972, 181.32601901464113, 52.403321998748766, 42.129683200373165, 7921.331651014869, 7919.684559294964, 7922.794307952358, 283.8395933800046, 283.5505767494865, 283.966269682829, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.5009, 1.550283, 1099.376, 733.0366, 1.499215, 1099.066, 713.8487, 7.707238, 5496.586, 722.0144, 7.617744, 5500.419, 719.3896, 7.645576, 5500.138, 711.8845, 7.717263, 5496.188, 99.92195, 99.88336, 99.94552, 100.0, 100.0, 99.9293
41325.369080000004, 60.00873594969775, 60.00972797362989, 60.00631441145579, 28.03035381249663, 28.065085887711252, 28.026498474772747, 0.999982864702436, 0.9999765211608647, 0.9999828672294974, 7918.311050288816, 7919.328593227655, 7920.658724507804, 182.12600969055256, 53.56471816034133, 45.751228640552654, 7924.549220728752, 7913.7879577579515, 7918.702164895648, 283.88337055196274, 283.5010581122942, 283.97038366805594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.6212, 1.543501, 1099.839, 730.1766, 1.504925, 1099.449, 712.5287, 7.71368, 5496.272, 721.9756, 7.617929, 5500.248, 719.4087, 7.645393, 5500.193, 712.0634, 7.718362, 5495.952, 100.0, 99.93427, 99.93081, 100.0, 100.0, 99.92937
41327.73636, 60.01188257541158, 60.012083424589065, 60.01236129768103, 28.026094734459722, 28.058302774663822, 28.026625296392684, 0.9999857722481597, 0.9999764226767652, 0.9999855314146998, 7911.4704769262335, 7919.10264066694, 7921.455347113737, 179.17476218451247, 51.865306431220006, 43.2946034535089, 7915.898381501422, 7913.646428290479, 7922.690579076117, 283.9487829433179, 283.57148930218494, 283.9457105003272, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 719.0285, 1.530473, 1100.916, 724.2037, 1.519476, 1100.41, 706.181, 7.772031, 5488.411, 715.7617, 7.682649, 5499.087, 713.7435, 7.705478, 5497.878, 718.326, 7.656101, 5499.911, 100.0, 100.0, 99.78485, 99.982, 99.96001, 100.0
41330.14052, 60.01299176656079, 60.012603732882276, 60.014279136385746, 28.027421878081096, 28.05069754167972, 28.02052259745597, 0.9999858071342238, 0.9999742417369014, 0.999985658466728, 7917.557903752198, 7920.055658075822, 7923.90839706985, 182.3474528732322, 50.84545832874346, 43.27713017590253, 7918.887751016634, 7919.357698469657, 7921.974085617899, 283.9765111618879, 283.53206514745665, 284.116726876951, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.6804, 1.543501, 1099.823, 730.449, 1.504925, 1099.445, 712.5093, 7.714969, 5496.21, 721.9562, 7.618296, 5500.255, 719.4468, 7.645393, 5500.201, 712.0236, 7.718911, 5495.9, 99.98255, 99.93525, 99.93192, 100.0, 100.0, 99.93134
41332.474, 60.012975747242535, 60.01474330473167, 60.01415392999563, 28.019655094168193, 28.038793826151228, 28.004791384125802, 0.9999855784943076, 0.9999771527784556, 0.9999833862495963, 7909.751027105036, 7905.33024389831, 7913.046480491917, 181.43658582457647, 52.60820528568411, 46.79044903163617, 7906.743670799436, 7912.98782750055, 7911.763258793532, 283.76997763933184, 283.41399847171294, 283.8689430427151, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.7198, 1.543144, 1099.796, 730.5268, 1.504741, 1099.104, 706.2004, 7.771663, 5488.467, 721.995, 7.61848, 5500.423, 719.4087, 7.640098, 5500.293, 710.1151, 7.74052, 5492.541, 100.0, 99.91718, 99.79015, 100.0, 100.0, 99.88046
41334.854640000005, 60.01542259624088, 60.016543919289326, 60.02203200522714, 28.028338456529287, 28.070043451605468, 28.02283219501816, 0.9999849671255956, 0.9999778562855213, 0.9999858556183994, 7915.158226495013, 7916.632878636414, 7922.6855994059315, 178.8478676870867, 52.69633563501111, 43.302832725391454, 7922.954264266732, 7916.756615764631, 7918.090532878351, 283.87815616319546, 283.5898505328983, 284.0263488225788, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.3125, 1.554923, 1098.258, 736.1494, 1.490189, 1097.557, 701.7939, 7.807742, 5482.397, 725.3544, 7.580972, 5499.447, 721.6977, 7.627496, 5500.279, 711.4272, 7.724771, 5495.667, 99.84547, 99.7401, 99.64235, 99.98707, 100.0, 99.93248
41337.1534, 60.01390011297103, 60.01388734919435, 60.01551944172355, 28.025476479882343, 28.05429029860753, 28.0144632575175, 0.9999828197196147, 0.9999783369451105, 0.9999845374222354, 7918.943670420142, 7919.968037832869, 7916.797531985927, 181.38819558000682, 50.9309523717875, 45.08803142460738, 7913.152938700512, 7920.954457177583, 7921.452440137132, 283.8792858430152, 283.51995590656855, 283.969912859405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.7395, 1.543144, 1099.879, 730.1377, 1.50382, 1099.24, 706.2004, 7.771847, 5488.298, 721.9756, 7.618113, 5500.195, 719.4659, 7.645576, 5500.363, 712.0236, 7.718545, 5495.837, 99.95825, 99.87749, 99.78905, 100.0, 100.0, 99.9229
41339.58572, 60.01498195433729, 60.01625912100177, 60.01779739562742, 28.04972290945123, 28.06169331746266, 28.039727466443424, 0.9999863794532132, 0.9999777625639569, 0.9999853213317487, 7921.910920899853, 7916.107933490588, 7926.720072156606, 179.96991135642565, 54.22003207360092, 41.551868373265734, 7917.335064715971, 7921.531625473264, 7926.553441418528, 283.8832829727107, 283.54284972860347, 283.91585353633735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.9979, 1.533329, 1100.333, 724.4761, 1.51966, 1100.63, 712.3928, 7.714601, 5496.444, 715.7617, 7.682832, 5498.643, 713.0377, 7.711504, 5497.113, 718.326, 7.656101, 5500.082, 100.0, 99.99332, 99.93392, 99.97392, 99.9283, 99.99597
41341.92568, 60.00800379673981, 60.009582436287964, 60.00880055650915, 28.04735404325387, 28.057287905137922, 28.03157469551829, 0.9999839267796637, 0.999977108533781, 0.9999847816670512, 7917.223640106308, 7915.932976296561, 7918.163625072619, 182.2908839090428, 48.78671163739091, 42.798102004318025, 7917.339740375699, 7919.503501725691, 7922.047101775004, 283.94454254411255, 283.51043163261727, 283.9330369891217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.7789, 1.542966, 1099.151, 730.5463, 1.504741, 1099.297, 706.1228, 7.772768, 5488.693, 721.9756, 7.618296, 5500.359, 719.3896, 7.645393, 5500.134, 712.2622, 7.715798, 5495.899, 99.92146, 99.91472, 99.79301, 100.0, 100.0, 99.92199
41344.23904, 60.01082613197705, 60.009030217582236, 60.005583893584436, 28.03041883339947, 28.061339508351278, 28.050853776432948, 0.9999850470085483, 0.999977439470544, 0.9999873062414067, 7918.694499352188, 7917.838205076495, 7921.585652421024, 182.9724664276987, 55.75015985025311, 44.39453094800956, 7916.261010654616, 7915.473218427893, 7925.381323221193, 283.7827084884744, 283.4746200160652, 284.0083877338967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.8972, 1.542074, 1100.036, 730.5268, 1.504372, 1099.015, 712.3928, 7.715153, 5496.553, 721.995, 7.618296, 5500.307, 719.4087, 7.645759, 5500.201, 711.9839, 7.719644, 5496.312, 100.0, 99.94975, 99.92984, 100.0, 100.0, 99.93153
41346.668920000004, 60.00816405262917, 60.00524937718263, 60.00575559391073, 28.0401534736905, 28.06527894848124, 28.04768264691486, 0.9999859058688482, 0.9999787724128202, 0.9999849868849708, 7918.72291873283, 7915.687565647263, 7921.723770749156, 182.52844595427587, 48.41990337941479, 46.75082296899279, 7923.746869944334, 7915.176751580411, 7924.281531362028, 283.86161287859437, 283.50223243682115, 283.96500901799175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.2139, 1.554031, 1098.431, 736.8304, 1.4889, 1096.858, 718.7793, 7.652384, 5500.189, 728.2672, 7.547509, 5496.892, 725.6461, 7.577639, 5499.115, 707.2124, 7.762311, 5491.249, 99.85592, 99.7529, 100.0, 99.93911, 99.97921, 99.83676
41348.99988, 60.00352460634746, 60.00133448832336, 60.002830462181485, 28.021733962029852, 28.08266346063672, 28.035994871304375, 0.9999846697964336, 0.9999780282478808, 0.9999840779133634, 7924.474623740352, 7914.392603638871, 7922.681446795529, 183.94468241160075, 50.921194684012335, 44.9356367682027, 7922.123199745577, 7926.393889737682, 7923.016229170989, 283.8220151185342, 283.53923355579616, 283.9888556167605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.6409, 1.543144, 1099.703, 730.4295, 1.504925, 1099.392, 712.4316, 7.714417, 5496.33, 721.995, 7.61848, 5500.143, 719.3896, 7.645393, 5500.139, 712.0435, 7.717263, 5495.678, 99.99347, 99.91165, 99.93186, 100.0, 100.0, 99.92001
41351.33700000001, 59.999739011905724, 60.000629707626054, 59.99757895414945, 28.04278122025821, 28.079041028245246, 28.03322893352938, 0.999984519576298, 0.999975897796849, 0.9999840561365775, 7918.309623409938, 7917.655343434375, 7922.544762687902, 184.57957605744696, 48.92693432072201, 43.15297374271347, 7920.187823454948, 7922.929667825918, 7917.612932530334, 283.9224701752832, 283.52996295446377, 283.9467958796504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 713.3309, 1.540646, 1100.123, 728.231, 1.510082, 1099.7, 709.4616, 7.758226, 5491.037, 717.3539, 7.670514, 5499.248, 712.5418, 7.707304, 5496.97, 718.3856, 7.656284, 5499.968, 99.99377, 99.98588, 99.81681, 99.98254, 99.94924, 99.99802
41353.686440000005, 59.994106232209305, 59.996515183531976, 59.998408927879865, 28.049633772392106, 28.091737357915108, 28.040606823682236, 0.9999861010677448, 0.9999731289072112, 0.9999848285472209, 7917.345349922776, 7922.607027680813, 7926.138159467861, 182.97672169891212, 55.04397854748004, 42.22154686656893, 7921.145268674081, 7920.657773244305, 7926.228655591342, 283.7837237176868, 283.4253851373887, 283.96926422425213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 715.1447, 1.539218, 1100.054, 729.4762, 1.505846, 1099.069, 712.257, 7.715705, 5496.269, 721.995, 7.617929, 5500.418, 719.4278, 7.645576, 5500.028, 712.0833, 7.718179, 5495.437, 100.0, 99.94052, 99.93075, 100.0, 100.0, 99.92516
41355.988840000005, 59.9969114493314, 59.9953713391577, 59.99241202893689, 28.042915890967052, 28.061160304114658, 28.02593478073914, 0.9999848336568316, 0.9999771152953303, 0.9999857072621848, 7915.784248117632, 7914.994511577389, 7923.892404580806, 184.43037338770637, 53.31701738961101, 43.22787737416195, 7916.815404675317, 7918.1393382856695, 7918.1759384282705, 283.78625461688375, 283.54934823989294, 283.96442097449335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.8184, 1.543144, 1099.781, 730.4879, 1.505109, 1099.165, 706.1422, 7.7724, 5488.577, 721.9756, 7.617744, 5500.307, 719.3896, 7.645576, 5500.026, 712.1628, 7.716531, 5495.564, 99.98916, 99.92265, 99.7889, 100.0, 99.99908, 99.92725
41358.2718, 59.989991422169204, 59.99070158450211, 59.99068983687465, 27.98166169059039, 28.026879121338464, 27.993006691323146, 0.999982937930087, 0.9999803889801383, 0.9999867264828574, 7909.162297049781, 7900.861922368519, 7913.7982271395185, 183.3448587929861, 51.23545968212238, 42.659489073041044, 7911.811771685679, 7909.80115410449, 7917.484190812512, 283.86230968496005, 283.46993454450273, 283.9171256552538, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 706.4505, 1.554923, 1098.033, 736.986, 1.4889, 1097.439, 699.9498, 7.826149, 5477.281, 728.2477, 7.547693, 5496.611, 725.6652, 7.577456, 5498.717, 706.437, 7.769819, 5487.292, 99.85886, 99.72033, 99.56376, 99.94006, 99.97821, 99.76342
41360.6186, 59.99140463733252, 59.98825812560603, 59.98858262460229, 28.033693573889362, 28.068336563785927, 28.036068688732914, 0.9999852237195566, 0.9999761210402272, 0.9999852413155127, 7915.598207195697, 7918.342527864557, 7927.742148271239, 185.71136264038523, 53.18829628630556, 43.53424302679355, 7912.055991635411, 7916.90332128801, 7919.0175052494915, 283.86143886571585, 283.4807990499942, 283.92862167769243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.7395, 1.543858, 1099.157, 730.5463, 1.504741, 1098.932, 706.2198, 7.771295, 5488.695, 721.9756, 7.618296, 5500.364, 719.3896, 7.645211, 5500.406, 712.5207, 7.71708, 5496.076, 100.0, 99.90152, 99.79306, 100.0, 100.0, 99.91901
41362.98548, 59.98936457169066, 59.989675613444, 59.98747620809264, 28.05312517384345, 28.056089165456644, 28.03691757120597, 0.9999865882880871, 0.9999793281182711, 0.9999860587754822, 7917.9370992097465, 7924.015601941812, 7919.814924953698, 180.25213323811204, 52.93518892082875, 45.488682392017836, 7922.025173204069, 7920.227768223514, 7922.4019422535275, 283.86489083193175, 283.3674976077624, 283.9293723298162, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.7986, 1.542966, 1100.016, 730.6241, 1.504741, 1099.165, 706.1034, 7.771663, 5488.868, 721.9756, 7.618664, 5500.358, 718.8937, 7.65069, 5499.749, 713.3954, 7.698585, 5498.308, 99.91713, 99.92265, 99.7962, 100.0, 100.0, 99.96083
41365.28252, 59.99893104518139, 59.99984079755743, 60.00038340016229, 28.03411217018725, 28.063520024289165, 28.017534595667097, 0.9999853228235359, 0.9999773068866146, 0.9999864751088791, 7917.094101618752, 7913.979836259145, 7917.514048448327, 182.55584753303538, 50.80605531344804, 46.70046505870414, 7921.456080960611, 7917.777777336102, 7917.519108950283, 283.9843709030046, 283.5990308033479, 283.98649103984576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 718.8905, 1.531009, 1100.167, 724.1064, 1.519292, 1100.144, 711.9658, 7.7227, 5495.113, 717.6452, 7.656908, 5500.249, 716.6619, 7.673336, 5499.8, 713.7732, 7.707741, 5496.351, 100.0, 100.0, 99.91607, 99.99863, 99.99675, 99.93224
41367.631480000004, 60.005303447799456, 60.00644729844741, 60.003898045943146, 28.03928713577007, 28.06900915447969, 28.056501580068733, 0.9999835557893646, 0.9999772143194042, 0.9999859514603165, 7922.54739122163, 7917.090607098849, 7922.265403364331, 185.1775148227748, 51.80059905401231, 43.38323949096912, 7917.518512274835, 7920.975619258914, 7922.856779783919, 283.9475771647978, 283.5757791168963, 283.9517805911185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 712.7198, 1.543144, 1099.676, 730.5851, 1.505109, 1099.057, 709.714, 7.740739, 5495.258, 721.9562, 7.618296, 5500.364, 719.3896, 7.645393, 5500.134, 712.123, 7.717629, 5495.962, 99.92669, 99.94035, 99.91083, 100.0, 100.0, 99.92721
41370.005520000006, 60.01033445703639, 60.01116471164722, 60.009229379281486, 28.038003873357866, 28.050722689740784, 28.012281324689734, 0.9999842916527826, 0.9999739074941704, 0.999985646079399, 7914.171960550401, 7912.350467200721, 7916.207626885716, 184.23758814856137, 52.572321603956425, 41.77198504924354, 7916.143391114124, 7913.894991733268, 7918.869305806257, 283.90190454578516, 283.5598206455505, 283.9188343003044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.4614, 1.550105, 1097.929, 735.4296, 1.490005, 1097.207, 718.6823, 7.652752, 5500.3, 728.2477, 7.547693, 5496.892, 725.6652, 7.577639, 5499.042, 705.761, 7.776228, 5487.805, 99.86503, 99.72973, 100.0, 99.94208, 99.97425, 99.77687
