TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
41386.34868, 60.01647628765561, 60.01721499235201, 60.01806951527937, 22.96575012858125, 22.970483490670958, 22.948976208642915, 0.9999970304555454, 0.9999906497641856, 0.9999946122575448, 6476.137970710149, 6479.848141203402, 6479.3115054234495, 140.973258066168, 28.543957355401744, 17.090172183877485, 6476.994895458073, 6477.913997583331, 6476.316002805448, 283.79891557909707, 283.4250651936634, 283.81511619990084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.7395, 1.543501, 1099.461, 730.6046, 1.504556, 1099.482, 705.7346, 7.777001, 5489.402, 721.9756, 7.618296, 5500.253, 719.3705, 7.645941, 5500.355, 705.4032, 1.556188, 1097.774, 99.94961, 99.90544, 99.8059, 100.0, 100.0, 99.79538
41388.67072, 60.016482734919165, 60.012273969631075, 60.014384968062934, 22.964653136332906, 22.994128638170185, 22.950459038516232, 0.999997511136373, 0.9999907246676214, 0.9999958938207639, 6476.491910636124, 6480.754643024889, 6478.896725193211, 144.35093254241542, 27.61498328636617, 19.46558015749406, 6474.882992277641, 6477.495898510304, 6477.567568474562, 283.70718354834264, 283.38693232038395, 283.7344075090587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 718.9694, 1.530295, 1100.471, 724.3788, 1.518924, 1100.099, 712.4705, 7.714785, 5496.553, 715.6646, 7.682832, 5498.864, 713.114, 7.708217, 5496.936, 698.8623, 1.566809, 1095.301, 100.0, 100.0, 99.93188, 99.9769, 99.94289, 99.53651
41391.0042, 60.0154526516029, 60.01298096846111, 60.01235437375982, 22.948293792265297, 22.98545905966232, 22.949416879650883, 0.9999955692197977, 0.9999916901370778, 0.9999964866466127, 6478.988860582725, 6476.743087849716, 6481.746451740948, 138.5579071219497, 27.934273442979247, 21.879071102491253, 6479.059326688262, 6478.878547075604, 6484.101475597213, 283.74059036382226, 283.38904743688283, 283.8076227974948, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.7395, 1.542609, 1099.429, 730.4879, 1.504925, 1099.504, 705.9092, 7.770559, 5488.872, 721.9562, 7.618296, 5500.305, 719.3515, 7.645576, 5500.139, 705.2242, 1.556188, 1097.568, 99.99872, 99.95349, 99.7924, 100.0, 100.0, 99.77746
41393.34728, 60.0139304663092, 60.0143771807736, 60.011629322140415, 22.975771103362213, 22.995417372909007, 22.971984800928166, 0.9999959311176361, 0.9999884704754575, 0.9999959896878196, 6477.682983548071, 6479.0028136190695, 6477.975874639597, 140.79567421237243, 26.264125099621992, 19.80765817927613, 6480.14041408416, 6476.158856347152, 6482.647827360993, 283.69334113139115, 283.2876661261037, 283.7865584765109, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.7001, 1.542609, 1100.243, 730.3906, 1.505109, 1099.284, 712.451, 7.714601, 5496.384, 721.9756, 7.61848, 5500.307, 719.3515, 7.645759, 5500.355, 705.5026, 1.554723, 1097.906, 99.97211, 99.95116, 99.93286, 100.0, 100.0, 99.78812
41395.654520000004, 60.016393907920964, 60.016603067312786, 60.01478436730973, 22.964319813943924, 22.985974509664683, 22.965717397683807, 0.9999967961157167, 0.999992997715656, 0.999995733404541, 6474.081001725606, 6479.886259769441, 6475.805035505792, 141.63469024469987, 26.007236409765824, 21.586705050970977, 6483.990347522395, 6480.12125857861, 6480.130787011195, 283.6841472722603, 283.4364440965594, 283.7605778575237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.2928, 1.554566, 1098.473, 737.025, 1.488531, 1097.336, 718.7599, 7.652016, 5500.353, 727.6652, 7.558541, 5498.141, 723.6433, 7.59992, 5499.931, 707.9679, 1.55161, 1098.197, 99.85977, 99.73839, 100.0, 99.95224, 99.99605, 99.83468
41398.00024, 60.01813850395163, 60.015229156301494, 60.01479005371815, 22.963725377333805, 23.003448114482474, 22.964596693978145, 0.999996403964468, 0.9999932483214651, 0.9999961928026188, 6478.3466650596, 6481.16190954694, 6479.319839578089, 141.0274415178319, 23.586119650281034, 17.626045037484573, 6475.099251339639, 6476.350936146629, 6483.865707098495, 283.7375576635489, 283.41020575919606, 283.7929970685771, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.5818, 1.544215, 1099.651, 730.4879, 1.505293, 1099.206, 715.0911, 7.685517, 5499.269, 721.9562, 7.618296, 5500.418, 725.0167, 7.584944, 5498.706, 711.5862, 1.544102, 1098.897, 99.97832, 99.95583, 99.9853, 100.0, 99.97962, 99.89829
41400.279480000005, 60.014811641624505, 60.01615008877124, 60.0153960315624, 22.970819457889682, 22.990365824341033, 22.95345480274897, 0.9999960519997962, 0.9999913595926534, 0.9999965130254961, 6477.5792874991175, 6483.715459900184, 6479.522368730976, 142.40269889176489, 28.95656057879023, 16.17797651274418, 6474.98989111321, 6482.075924049597, 6479.48834855693, 283.6958911408615, 283.46949727091646, 283.79974303969834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 704.2227, 1.55992, 1097.125, 726.7135, 1.513582, 1100.21, 723.3994, 7.598819, 5499.808, 715.8781, 7.682281, 5498.918, 731.9218, 7.504041, 5492.073, 718.0477, 1.532199, 1100.042, 99.73725, 100.0, 99.9951, 99.978, 99.85623, 99.9809
41402.64976, 60.015224630595384, 60.01566326623061, 60.01325511648578, 22.968746681602394, 23.00587357412856, 22.98510424651927, 0.9999973564228175, 0.9999906822358345, 0.9999966315176173, 6477.465352139991, 6483.54268831994, 6479.321385945947, 143.21348357356828, 26.122992816532133, 18.57072361021028, 6482.239422713896, 6479.89905419809, 6481.67579359306, 283.71479153762954, 283.38866743286724, 283.7892325582605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 705.8788, 1.555637, 1098.258, 730.6046, 1.504372, 1098.797, 718.7599, 7.6522, 5500.301, 721.9756, 7.618296, 5500.476, 725.608, 7.578004, 5498.601, 711.5862, 1.544834, 1099.355, 99.82749, 99.95829, 100.0, 100.0, 99.97906, 99.93996
41404.982800000005, 60.01235185330363, 60.011109064954475, 60.00865324097876, 22.985914473126325, 23.009078666160022, 22.968756130762646, 0.999997257560504, 0.9999917139406458, 0.9999977542645871, 6480.770146874955, 6487.232305706863, 6478.8845017426065, 138.97787568015266, 24.202470488153267, 16.463634678620565, 6485.134188852912, 6486.311752951542, 6478.764510907701, 283.6306195465241, 283.41512974927383, 283.8266659989725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.4111, 1.554388, 1098.038, 724.2816, 1.518371, 1099.767, 718.7793, 7.652016, 5500.19, 721.9756, 7.61848, 5500.528, 725.6271, 7.577639, 5498.88, 718.0477, 1.533115, 1100.177, 99.82023, 100.0, 100.0, 100.0, 99.97824, 100.0
41407.292480000004, 60.00947527723354, 60.0066534476222, 60.0071412178416, 22.966145445620402, 22.982854930318016, 22.9627447646858, 0.9999963830908389, 0.9999920888513333, 0.9999958991963118, 6480.1838770007225, 6485.889523263597, 6481.526801686559, 139.58431629825282, 25.75879344909481, 16.54665767142751, 6483.236617855573, 6479.7239527234715, 6484.632498683168, 283.6813280804524, 283.3070314335264, 283.7671363630261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.9366, 1.542966, 1099.806, 717.8613, 1.532186, 1100.049, 712.5093, 7.714601, 5496.449, 728.2283, 7.54806, 5496.669, 719.4087, 7.645393, 5500.191, 724.2705, 1.519197, 1100.047, 99.94714, 100.0, 99.93403, 99.94102, 100.0, 100.0
41409.69992000001, 60.004715048757106, 60.00480664071987, 60.005545947236776, 22.985815685743702, 22.988153844592137, 22.980045625953224, 0.9999958747239696, 0.999990402922384, 0.9999972658672112, 6475.744761209844, 6482.686730499921, 6482.43672372063, 136.66384585411924, 28.396794807839115, 17.66661153011819, 6479.803804089053, 6484.284196640287, 6483.278914722418, 283.6786775900101, 283.41466044099394, 283.805492957268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.4111, 1.554745, 1097.461, 724.1454, 1.519292, 1100.307, 718.7793, 7.652384, 5500.3, 721.9562, 7.618296, 5500.195, 725.5317, 7.584944, 5499.636, 719.5189, 1.527621, 1100.208, 99.76776, 99.98117, 100.0, 100.0, 99.98726, 100.0
41411.97896, 59.99985742592608, 60.00329318382577, 60.00383330373634, 22.979767210434304, 23.010303414288998, 22.972192934420683, 0.9999956973417264, 0.9999913992908135, 0.9999960864227811, 6471.4155538155555, 6479.127855119146, 6476.306906617297, 138.58800246377723, 22.786383098475767, 16.88251950263566, 6471.248112078281, 6474.06067814868, 6471.514395373416, 283.5471395225508, 283.2382628895362, 283.7290402372055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.3716, 1.553853, 1098.353, 724.3983, 1.518187, 1099.729, 712.5287, 7.714969, 5495.831, 721.0046, 7.628409, 5500.226, 716.7001, 7.67297, 5498.755, 727.9088, 1.509675, 1099.307, 99.84886, 100.0, 99.9228, 100.0, 99.9823, 99.96985
41414.288440000004, 59.998910727698785, 60.0007331101116, 59.99834942938324, 22.98952770500096, 23.015296162588857, 22.963688380271005, 0.9999951794582257, 0.9999932474636716, 0.9999960058596818, 6477.248817379186, 6479.401958588185, 6481.066005517707, 136.31473032989697, 27.01378080591465, 18.434765614918888, 6477.59509602504, 6484.272702147119, 6481.229504349409, 283.50466765744284, 283.2588639248636, 283.6851182775871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 700.2995, 1.56349, 1096.568, 729.4567, 1.508056, 1099.416, 708.8793, 7.745157, 5493.948, 719.7813, 7.63466, 5500.284, 718.8555, 7.651055, 5500.188, 724.191, 1.519564, 1100.261, 99.58601, 99.98945, 99.86798, 100.0, 100.0, 100.0
41416.6224, 60.00047716308738, 59.997441379745936, 59.99405556196122, 22.970070470104805, 23.019504697930987, 22.965301439682076, 0.9999951075641184, 0.9999924593716565, 0.999995063653446, 6476.972232769941, 6479.608896018132, 6483.5289132429025, 140.38346114884507, 24.75874128670347, 18.798711128602008, 6481.532751799167, 6479.205329208673, 6478.730946605099, 283.58679947335486, 283.3130061954846, 283.6780261709961, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.2928, 1.553853, 1098.258, 729.2038, 1.507135, 1098.962, 712.4899, 7.714232, 5496.219, 721.9756, 7.618296, 5500.136, 719.4087, 7.645759, 5500.191, 730.3541, 1.50528, 1099.282, 99.77932, 99.96707, 99.935, 100.0, 100.0, 99.91458
41418.900960000006, 59.99027813709149, 59.99014714689697, 59.989520032034854, 22.980578724288215, 22.989090000209515, 22.98542086259413, 0.9999960834281569, 0.9999915148774955, 0.9999955774028945, 6474.631313769859, 6481.970170717587, 6480.653831302756, 140.42718086522973, 27.68274321888316, 22.59288589806374, 6478.812035118463, 6480.46830831325, 6487.568643092923, 283.5092230310787, 283.3046807574018, 283.65650964304587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.3255, 1.543501, 1099.174, 736.9471, 1.4889, 1096.761, 718.7405, 7.6522, 5500.24, 728.2283, 7.54806, 5496.838, 725.6271, 7.577822, 5498.819, 736.736, 1.488983, 1096.819, 99.99483, 99.70411, 100.0, 99.94111, 99.97717, 99.70944
41421.241120000006, 59.987523237908285, 59.98550972327044, 59.9871491788242, 23.00334004518134, 23.0151329182154, 22.99097223987955, 0.9999954374573554, 0.9999910156461287, 0.9999953661580726, 6480.904882821381, 6482.981843162308, 6480.554239573345, 135.72305429756375, 24.716057199867464, 19.588017811072405, 6478.267507050178, 6479.745940342503, 6479.643258683553, 283.57511868397455, 283.26781858068, 283.66178887458443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.4111, 1.554031, 1097.708, 730.663, 1.504372, 1098.717, 712.4122, 7.714601, 5496.389, 721.9562, 7.61848, 5500.306, 719.3896, 7.645759, 5500.198, 730.6126, 1.504731, 1099.518, 99.84822, 99.92095, 99.93296, 100.0, 100.0, 99.91033
41423.55956, 59.98615591724268, 59.98613944122242, 59.986640280447844, 22.978740183604, 23.009899996760275, 22.991291779191002, 0.9999948045987165, 0.9999939448041586, 0.9999951075190281, 6480.715985590487, 6480.953319351833, 6483.316238356954, 139.50146235554797, 24.936711151173313, 19.857213211902035, 6476.361661014623, 6477.586592273099, 6479.8517263831145, 283.5280646808798, 283.2268729940691, 283.67837371568174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.7789, 1.542788, 1099.671, 730.3712, 1.504004, 1098.734, 712.4316, 7.714785, 5496.501, 721.9756, 7.618848, 5500.364, 719.3896, 7.645576, 5500.191, 730.4337, 1.504914, 1099.126, 99.96869, 99.89126, 99.93499, 100.0, 100.0, 99.94484
41426.0494, 59.98235932029718, 59.98308034013042, 59.98514060232915, 22.97639377068985, 23.02614800064004, 22.97053950987518, 0.9999951746216824, 0.99999159726335, 0.9999944874994635, 6471.6384954743335, 6484.697245078278, 6481.921949855693, 142.3187695306143, 25.75690035706066, 20.45242154222433, 6478.6329420094435, 6483.6647141432495, 6480.433818847517, 283.6069758586278, 283.27514820291947, 283.7242614567074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 719.1271, 1.530473, 1100.256, 724.0481, 1.518555, 1100.496, 706.4916, 7.768902, 5489.493, 715.684, 7.683016, 5499.353, 713.6481, 7.699268, 5498.301, 726.5966, 1.512605, 1099.612, 100.0, 99.97828, 99.76786, 99.97907, 99.9689, 99.96332
41428.49328, 59.98723582992541, 59.98556438267439, 59.98278224233722, 22.98035343147068, 22.989654555093026, 22.97613872680753, 0.9999952889173674, 0.9999922206640182, 0.9999957872603287, 6478.936069161642, 6477.291506413963, 6482.549159934445, 137.3813914346615, 25.856054833809594, 21.87264063800376, 6481.58770562316, 6481.2740569351745, 6476.5181385161, 283.6167624980837, 283.2724918920022, 283.65094401032513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.6015, 1.543144, 1099.739, 729.4178, 1.508425, 1099.693, 709.8499, 7.742764, 5492.265, 721.9562, 7.618296, 5500.358, 719.3705, 7.645759, 5500.191, 730.3541, 1.504365, 1099.1, 99.99823, 99.95082, 99.85795, 100.0, 100.0, 99.91682
41430.8208, 59.98649005877088, 59.98865737008168, 59.988169365958356, 22.968038898281613, 22.97145337135739, 22.965250001608002, 0.9999942485464869, 0.9999914011142643, 0.9999955946019363, 6469.21536424371, 6476.018422923585, 6471.900269803374, 136.65617332955026, 27.485641608801416, 18.518431369212067, 6471.151529019353, 6469.1182322135555, 6471.311807992184, 283.50404010901315, 283.25022028942243, 283.61120808988187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 710.3934, 1.548499, 1098.999, 720.3904, 1.528318, 1100.345, 701.0369, 7.820995, 5476.099, 728.2089, 7.54806, 5496.724, 725.5889, 7.578004, 5498.714, 736.8156, 1.48825, 1096.55, 99.92892, 100.0, 99.59043, 99.94206, 99.97521, 99.68577
41433.130240000006, 59.99164494352246, 59.99195601352975, 59.9930266400455, 22.968710724154775, 22.982973784103127, 22.977330094155356, 0.9999951530109443, 0.9999918585523845, 0.9999946894401586, 6479.9001467727785, 6476.580131347218, 6478.933034660108, 137.45288634860935, 25.195939660136446, 16.340316356384648, 6471.057069409927, 6481.158870096619, 6478.6307126611955, 283.5925881101909, 283.30370794321055, 283.70259071245584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.3649, 1.544037, 1100.086, 724.301, 1.519292, 1100.099, 705.1716, 7.779763, 5488.611, 721.9756, 7.61848, 5500.254, 719.3705, 7.645576, 5500.191, 730.3144, 1.504182, 1098.857, 99.99776, 100.0, 99.77903, 100.0, 100.0, 99.87473
41435.431200000006, 59.9978406185138, 59.99773345150978, 59.99600353788352, 22.967482804356013, 23.00058530174195, 22.967391548078194, 0.9999968910872681, 0.9999929096944059, 0.9999954721473944, 6472.207222508177, 6477.726150446522, 6483.078317422394, 138.6170364081736, 22.689737269254238, 17.59972745606518, 6476.601114967382, 6482.984920471668, 6476.08716538971, 283.56449343254116, 283.40970217021544, 283.7125886965968, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.5294, 1.554923, 1098.521, 724.2232, 1.519476, 1100.256, 706.2587, 7.770927, 5488.405, 721.9756, 7.618296, 5500.417, 725.608, 7.577822, 5498.658, 730.5132, 1.504365, 1099.016, 99.84593, 100.0, 99.79129, 100.0, 99.9742, 99.86738
41437.773680000006, 59.99700607599963, 59.99688329052679, 59.99640937708013, 22.97233881452955, 22.995039375125895, 22.9765479318987, 0.9999984385365279, 0.9999895780795053, 0.9999978056647302, 6473.729493676135, 6472.004217283604, 6480.070172912125, 142.8282689697039, 28.63243615831425, 14.840478794000717, 6474.429835595896, 6475.199777973862, 6477.790856396106, 283.5456017345636, 283.2894302760912, 283.6970559859919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 700.3981, 1.565453, 1096.292, 730.5657, 1.504188, 1099.28, 712.451, 7.714601, 5496.389, 715.684, 7.682832, 5498.917, 731.5975, 7.499293, 5492.216, 723.9921, 1.518831, 1099.486, 99.6615, 99.9331, 99.93279, 99.9789, 99.84502, 100.0
41440.17424, 60.00032292144203, 59.99996935993619, 60.00043480290283, 22.97360030363501, 23.01228500184967, 22.970029960702256, 0.9999968952756112, 0.9999938112057823, 0.9999976810315471, 6474.516256604305, 6476.024263531398, 6481.160323528218, 138.59384076929564, 24.958519978064487, 15.598702311664482, 6477.453487880129, 6476.950210288104, 6480.708454905195, 283.5918840331174, 283.35177261339277, 283.7283476411958, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.4111, 1.554745, 1098.263, 724.1843, 1.519476, 1100.546, 705.8122, 7.778474, 5488.934, 721.9756, 7.618296, 5500.307, 725.6271, 7.577822, 5498.708, 728.4654, 1.508393, 1099.075, 99.84068, 100.0, 99.7497, 100.0, 99.97512, 99.96419
41442.481080000005, 59.999783719775714, 59.99918305253714, 59.99857331825123, 22.986427170780512, 23.0073228340308, 22.957464364967244, 0.9999979453999593, 0.9999914717878908, 0.9999956961245029, 6477.933482584647, 6483.055592152885, 6483.013459055417, 141.309402941778, 26.42231502301638, 16.475632293884175, 6475.053242392427, 6476.04407616308, 6477.292826050075, 283.59570105015524, 283.30208758868605, 283.67540615849805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 700.2206, 1.565274, 1096.045, 730.5268, 1.504372, 1099.428, 712.4705, 7.714417, 5496.95, 722.5193, 7.608367, 5500.074, 723.6052, 7.607042, 5499.877, 720.2943, 1.526522, 1099.548, 99.64719, 99.91689, 99.93397, 99.99995, 99.99706, 100.0
41444.80004, 60.00440047899457, 60.000164607882574, 60.002575807936815, 22.971424764477053, 23.010821338406213, 22.97926886702389, 0.9999957632388982, 0.9999925101067259, 0.9999962750277717, 6477.359434004459, 6484.334238666595, 6480.864693245662, 140.63051058832434, 25.288894415326922, 16.677098923148606, 6476.925249335434, 6476.481353531814, 6484.202532530282, 283.5217897528578, 283.25475899855735, 283.6934607888706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 693.9711, 1.57509, 1093.714, 735.1378, 1.49332, 1098.066, 716.217, 7.68202, 5498.556, 724.1893, 7.601381, 5499.938, 725.0358, 7.584579, 5498.814, 724.0319, 1.519381, 1099.642, 99.38908, 99.83819, 99.97234, 99.99579, 99.97868, 99.96605
41447.133480000004, 60.00271218876789, 60.00211738229293, 60.0023787157737, 22.964548232669948, 22.988410680336827, 22.96641828418132, 0.9999941327779817, 0.9999915970693081, 0.9999962770712972, 6475.848882428739, 6482.590520468308, 6475.743744990197, 137.4487947757566, 21.519724604955172, 19.91850066856273, 6482.833969632593, 6480.72378485169, 6482.901577225025, 283.6039790554982, 283.2717678799711, 283.58985416479226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 700.2009, 1.565453, 1096.145, 730.7603, 1.504004, 1099.007, 712.4122, 7.714601, 5496.05, 721.9367, 7.618296, 5500.306, 719.3705, 7.645941, 5500.138, 724.3102, 1.518282, 1100.047, 99.6481, 99.93758, 99.93494, 100.0, 100.0, 99.96445
41449.44324, 60.00576046389929, 60.00317646768438, 59.99982010451922, 22.94444424249903, 22.98882210742651, 22.956875047449262, 0.9999961431299726, 0.9999914442848378, 0.9999956842617983, 6471.781476542426, 6472.976875538409, 6472.12839238825, 139.0738716559756, 26.704278114723365, 17.336205807030865, 6473.962396475829, 6478.39992737794, 6474.145144675413, 283.58207338112834, 283.3217207230531, 283.73985232050296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 705.8788, 1.554923, 1098.47, 724.2816, 1.519292, 1100.358, 706.7634, 7.777554, 5486.979, 715.7034, 7.683016, 5498.695, 713.095, 7.7084, 5496.833, 730.553, 1.504548, 1098.832, 99.83684, 100.0, 99.76184, 99.97487, 99.94306, 99.89242
41451.75256, 60.00333519444086, 60.0044988279576, 60.003308080675154, 22.989952723458444, 22.97249537701736, 22.963187624370235, 0.9999968270515097, 0.9999941714093037, 0.999996597110647, 6479.107376040234, 6482.146787369363, 6480.128755374654, 138.60258974753083, 25.191250046246296, 20.92811709956186, 6473.316968762449, 6482.295990322046, 6478.416211693317, 283.56019638434094, 283.34205063331007, 283.70989327000234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 700.3389, 1.565274, 1096.029, 730.6435, 1.504372, 1099.128, 712.451, 7.715153, 5496.167, 721.9562, 7.618296, 5500.083, 719.3705, 7.646124, 5500.083, 724.0518, 1.519014, 1099.716, 99.6338, 99.91933, 99.93388, 100.0, 100.0, 99.9979
41454.092520000006, 59.99793695795217, 60.00043414141979, 60.00017976645493, 22.957994395094765, 22.98032330861382, 22.96749910529527, 0.9999960188492174, 0.999992736639906, 0.9999957466530799, 6466.643382754115, 6474.107515585778, 6477.877021262018, 135.62626964280594, 27.566056565825875, 19.70755033539308, 6474.418141003012, 6475.660382996363, 6477.943546148176, 283.53301820778603, 283.2967951907403, 283.7044098145262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.2928, 1.554388, 1098.186, 730.4295, 1.504556, 1099.16, 706.2198, 7.770743, 5488.579, 721.9367, 7.61848, 5500.47, 719.3705, 7.645576, 5500.196, 724.012, 1.518831, 1100.093, 99.84751, 99.92223, 99.79095, 100.0, 100.0, 99.9863
41456.43248, 59.997420241789214, 59.99645303483961, 59.995390730363255, 22.96746118004739, 22.98261553839248, 22.95395763086742, 0.9999957643658951, 0.9999938051293822, 0.9999968796501782, 6473.590571093441, 6478.860278980155, 6481.416014825591, 132.5696820090909, 22.01660367752629, 16.565117645736336, 6470.25522537482, 6475.755314425265, 6481.2676350115335, 283.5407114921437, 283.2991538094737, 283.6376002687392, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.8578, 1.542966, 1099.844, 736.7914, 1.489084, 1097.087, 700.5516, 7.825045, 5476.632, 728.2089, 7.548428, 5496.891, 725.6271, 7.5791, 5499.032, 719.0219, 1.528903, 1099.792, 99.98302, 99.71948, 99.56184, 99.94312, 99.97797, 100.0
41458.741440000005, 59.99340055875326, 59.99486260789362, 59.99425470182098, 22.965397385738292, 23.00764268057931, 22.960898001170573, 0.9999962350187774, 0.9999932827739567, 0.9999970520219685, 6481.1934466928415, 6476.63260603284, 6478.133456731105, 140.3238874343367, 19.43615091040192, 15.455207291248371, 6475.96106601243, 6476.030829262471, 6478.626065870051, 283.56395056666514, 283.3099385719466, 283.66490261845763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.5294, 1.554745, 1098.253, 730.663, 1.504556, 1099.065, 706.6469, 7.767062, 5488.022, 721.9562, 7.618296, 5500.47, 721.9647, 7.61453, 5499.971, 724.1711, 1.519197, 1099.9, 99.84208, 99.91356, 99.80531, 100.0, 99.99807, 99.99823
41461.0884, 59.99507114066192, 59.995377282509054, 59.991680101573664, 22.956593790214097, 23.01191663487001, 22.979873270181482, 0.9999971169963277, 0.9999929673084397, 0.9999975120313614, 6472.317814273617, 6480.794233584062, 6478.278492084039, 140.41277685866635, 24.39166065303698, 16.235913464515306, 6479.479507249389, 6478.7029029234345, 6478.237757967269, 283.53838802986144, 283.2386196607785, 283.73002944106645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.7789, 1.542609, 1100.12, 729.3594, 1.50824, 1099.861, 708.7822, 7.744421, 5493.833, 717.9365, 7.667204, 5499.456, 731.4449, 7.509702, 5492.347, 730.6523, 1.504182, 1098.62, 100.0, 99.93902, 99.867, 99.99022, 99.86002, 99.87314
41463.397320000004, 59.98867516310459, 59.99133051059088, 59.99088017311171, 22.98218937277493, 23.001744307193437, 22.976351044689327, 0.9999967693554136, 0.999994897628519, 0.9999974502398887, 6474.955790792737, 6474.684488121347, 6479.334654639977, 140.34743796577254, 23.791801971838595, 16.282951772458546, 6476.778383719241, 6471.875531134027, 6480.551509345621, 283.4779335294751, 283.2146966587962, 283.6586419635382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 715.3813, 1.538147, 1100.264, 729.554, 1.507135, 1099.17, 706.3169, 7.772216, 5488.132, 721.9367, 7.618664, 5500.358, 725.608, 7.578187, 5498.765, 724.2307, 1.519381, 1099.718, 100.0, 99.92314, 99.79514, 100.0, 99.97715, 99.97297
41465.73788, 59.9887276998267, 59.98770415473292, 59.98701191175729, 22.986215305756488, 23.013505665226585, 22.984976768395818, 0.9999957528554619, 0.999994360747288, 0.9999963112412138, 6476.996558393728, 6484.232440724796, 6478.667898975104, 138.6080054246595, 26.919045548050235, 20.23729374643733, 6476.191522909297, 6479.290858826759, 6481.140733872576, 283.5658751857132, 283.33880712233145, 283.6417160454493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.8381, 1.543144, 1099.886, 724.2427, 1.519476, 1100.291, 712.4316, 7.714785, 5496.33, 721.9756, 7.61848, 5500.359, 725.6271, 7.577822, 5498.709, 724.0518, 1.518648, 1100.443, 99.98823, 100.0, 99.93499, 100.0, 99.97512, 99.97095
41468.074120000005, 59.97755519741479, 59.977236749696786, 59.97989365490801, 22.968960683206703, 23.00743515922813, 22.976705671977896, 0.9999952126893722, 0.9999904388917137, 0.999996463512238, 6479.158137409863, 6481.833680322377, 6484.113064873505, 140.3081034287443, 25.94756188918518, 17.25790866463001, 6480.321684006079, 6484.6199730979715, 6483.962153883771, 283.5299506437787, 283.23124555634104, 283.5607671552298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.3519, 1.554388, 1098.525, 718.0169, 1.532738, 1100.645, 718.7405, 7.652568, 5500.129, 728.2089, 7.54806, 5496.506, 719.3515, 7.645759, 5500.133, 718.1073, 1.532565, 1099.982, 99.86454, 100.0, 100.0, 99.94111, 100.0, 100.0
41470.38712000001, 59.975451102872036, 59.975617274457115, 59.9744282686476, 22.98219975007307, 23.027863727163634, 22.96532774751157, 0.9999961044263056, 0.999992516439391, 0.9999962221703039, 6477.017050565806, 6481.634014193392, 6483.308010474536, 137.39274194899235, 21.60550545699482, 18.210406418510956, 6476.2556571883, 6488.60961607668, 6479.114921383027, 283.51068613812515, 283.31596219909335, 283.632206804653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 713.0352, 1.543323, 1099.604, 724.3983, 1.519108, 1100.475, 712.451, 7.714785, 5496.5, 721.9562, 7.61848, 5500.252, 725.608, 7.578004, 5498.76, 724.0916, 1.518831, 1100.418, 99.99346, 100.0, 99.93294, 100.0, 99.97606, 100.0
41472.75168, 59.97632477507745, 59.97343005514593, 59.97487969361173, 22.96100686404513, 22.987452347038623, 22.96936103436218, 0.9999953351443792, 0.9999898320966963, 0.999996129140928, 6473.452143497189, 6482.452106669411, 6476.812038509631, 136.54887265062644, 25.620699816111937, 21.027728023282634, 6481.234473010325, 6476.955054444286, 6474.611144034349, 283.3662340771237, 283.07026325141493, 283.5931640114523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.0562, 1.554031, 1097.808, 724.4178, 1.519476, 1099.974, 712.4316, 7.714785, 5496.332, 721.9562, 7.618664, 5500.247, 719.3324, 7.65142, 5499.98, 725.3242, 1.515718, 1099.905, 99.85366, 99.99622, 99.9319, 100.0, 99.99994, 99.98995
41475.06908, 59.974021285584485, 59.974052637364814, 59.97594284489253, 22.972771925003357, 22.998653204633513, 22.98936623190064, 0.9999951055713044, 0.9999918383786713, 0.9999944799291229, 6479.033334049639, 6484.315055365567, 6480.730617815141, 137.69936129691663, 27.636235794470394, 17.403209985533067, 6473.3624880788575, 6479.144389981129, 6489.814861384432, 283.5498209072053, 283.22267532532715, 283.6113964296907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 700.1615, 1.565274, 1096.072, 730.6241, 1.504741, 1098.725, 706.8604, 7.765957, 5490.873, 717.2374, 7.664078, 5500.223, 716.0325, 7.673336, 5499.674, 725.6224, 1.515901, 1100.344, 99.61516, 99.88272, 99.82565, 100.0, 99.98891, 100.0
41477.376800000005, 59.9723455900259, 59.97307489404508, 59.97358246054268, 22.973209658545446, 23.001352731040882, 22.97952922590939, 0.999995237606414, 0.9999937865504726, 0.9999962001842185, 6473.029446313995, 6478.751127447191, 6480.615062484325, 138.75694218849867, 26.139418560213016, 13.461903683979244, 6480.349718066617, 6483.468285478027, 6482.720232844678, 283.63136347243073, 283.2076986935365, 283.57635616209245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.3322, 1.554566, 1098.158, 726.4411, 1.513214, 1099.617, 712.4316, 7.714785, 5496.106, 721.9367, 7.618848, 5500.247, 719.3896, 7.645759, 5500.19, 723.9921, 1.519014, 1100.502, 99.82594, 99.96376, 99.93499, 100.0, 100.0, 99.99164
41479.77208, 59.97093577941626, 59.97284616795535, 59.9706276691408, 22.97522840806622, 23.006984932204624, 22.972349497902705, 0.9999956155273091, 0.9999926604783882, 0.9999963034827672, 6480.568486423736, 6484.9126232649005, 6484.112415091856, 133.85745299767586, 26.68120308814673, 22.540830522763372, 6476.138954078833, 6478.241148123787, 6480.561627282588, 283.5146078352711, 283.19480449792275, 283.59833758718395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 709.526, 1.547785, 1099.504, 735.5074, 1.491478, 1096.978, 718.4882, 7.655145, 5500.239, 728.2089, 7.54806, 5497.008, 725.608, 7.578552, 5498.985, 717.9085, 1.532748, 1099.724, 99.92747, 99.77543, 100.0, 99.9442, 99.97614, 100.0
41482.08744, 59.9714920191158, 59.9701261868358, 59.96860663650306, 22.981285090441727, 23.01380228139848, 22.981612204777807, 0.9999948031319357, 0.9999933924659508, 0.999996627972577, 6479.633956951988, 6481.369938799654, 6469.835829637632, 133.61594526886756, 22.1772851285441, 18.84361834163292, 6477.526352867621, 6478.265662509947, 6478.3893229713285, 283.55083424595625, 283.26156849144684, 283.58097616384276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.3716, 1.554923, 1097.866, 730.7019, 1.504556, 1099.496, 712.4316, 7.714969, 5496.212, 721.9367, 7.61848, 5500.417, 719.3705, 7.645759, 5500.298, 724.0518, 1.519381, 1100.257, 99.85933, 99.91731, 99.92973, 100.0, 100.0, 100.0
41484.42708, 59.9708862135983, 59.96979129652729, 59.96954899347137, 22.995307146877757, 23.02466278388392, 22.987841174921602, 0.9999963946992803, 0.9999918794931512, 0.9999983145739171, 6477.57434836698, 6483.278113759794, 6491.740779833679, 140.4454753492852, 23.187605457606423, 15.64381526135503, 6475.181831805322, 6479.941027263585, 6484.840010216132, 283.4748356968805, 283.0545621749905, 283.61620041439267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.8184, 1.542788, 1099.387, 730.4295, 1.504925, 1098.649, 712.4316, 7.714969, 5496.218, 721.9562, 7.618664, 5500.469, 725.608, 7.578004, 5498.93, 724.2108, 1.519014, 1100.182, 99.95669, 99.87578, 99.92984, 100.0, 99.97914, 100.0
41486.76692, 59.970840225976396, 59.97118593817401, 59.96874139953929, 22.99819965676262, 22.980181155819775, 22.98226303495666, 0.9999979951708157, 0.9999919170599155, 0.9999961974506033, 6476.152962830587, 6477.952096092871, 6478.610729614726, 138.56500666885813, 26.52664129942559, 15.318166822527417, 6482.001746505507, 6482.916065677801, 6482.282563960892, 283.461365776957, 283.13740138499776, 283.57109602304337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 718.9496, 1.531187, 1100.524, 724.2816, 1.518739, 1100.014, 706.181, 7.772216, 5488.938, 715.6646, 7.6832, 5498.976, 731.8455, 7.503676, 5492.171, 730.3541, 1.504914, 1099.288, 100.0, 99.99983, 99.77833, 99.97997, 99.85633, 99.91809
41489.137720000006, 59.974701918422234, 59.97287244532296, 59.97006204874959, 22.983999717340456, 23.00706782212609, 22.971472802609195, 0.9999978470048363, 0.9999921406360133, 0.9999968005646211, 6482.98851800107, 6483.63292330656, 6482.451897939811, 137.37890326852857, 24.426680978723425, 12.952939042857679, 6480.652327763127, 6478.539417234981, 6479.271320929249, 283.5557947911011, 283.18426277433645, 283.6415883976051, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.7395, 1.543323, 1100.011, 730.4879, 1.504925, 1099.442, 712.4316, 7.715153, 5496.049, 721.9756, 7.618664, 5500.358, 725.608, 7.577822, 5498.652, 727.3521, 1.510774, 1098.979, 99.98867, 99.93119, 99.92676, 100.0, 99.97409, 99.97272
41491.422040000005, 59.97874063897008, 59.977945380234765, 59.97587863560951, 22.96267348311173, 22.99337808635369, 22.971425552626275, 0.9999966599286902, 0.999992965776839, 0.9999974551179415, 6480.170554836057, 6481.724239274154, 6483.457633866041, 142.98657154227612, 25.485522032559174, 13.92781806253106, 6484.55735533764, 6477.980734395194, 6476.661926731922, 283.4676802443323, 283.2526850998181, 283.64677526173074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 712.7592, 1.54368, 1099.771, 724.0092, 1.519845, 1100.556, 713.5187, 7.700979, 5497.973, 724.4806, 7.5909, 5498.91, 722.0983, 7.621287, 5500.316, 735.6227, 1.491363, 1096.796, 99.97778, 100.0, 99.96174, 99.98732, 100.0, 99.71547
41493.787520000005, 59.98082326503635, 59.979496844576644, 59.97868569986664, 23.00321743906024, 23.02066420727452, 22.962340093049658, 0.9999978171120544, 0.9999910946974875, 0.9999963786378839, 6477.167447899777, 6479.999525670657, 6482.867310036631, 137.4486725938059, 27.131932077885722, 17.175828674191507, 6483.464743058594, 6483.373699474045, 6478.40917424735, 283.4223898968078, 283.2162600839991, 283.71787429642495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 708.0474, 1.550462, 1098.994, 721.2076, 1.525739, 1100.311, 714.2369, 7.697482, 5497.026, 722.6164, 7.615538, 5500.254, 725.5889, 7.578187, 5498.768, 730.3541, 1.504914, 1099.07, 99.90037, 100.0, 99.95171, 100.0, 99.97619, 99.91407
41496.09036, 59.980568790888334, 59.98317955961629, 59.979868323827226, 22.97400578876115, 22.998822319418387, 22.983607624918154, 0.999995886706748, 0.9999923783897975, 0.9999957131287597, 6476.121606676628, 6487.5491181789075, 6478.122914698015, 135.37127847225133, 26.725591672426162, 16.13021520215534, 6470.738204195381, 6483.52930496781, 6478.700018576965, 283.50882961510484, 283.26507427913873, 283.6142687223756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 707.5348, 1.553317, 1097.835, 724.5928, 1.519108, 1100.406, 712.4122, 7.715153, 5496.332, 721.9562, 7.618664, 5500.476, 719.3896, 7.645941, 5500.196, 736.7559, 1.489166, 1097.2, 99.85835, 100.0, 99.93494, 100.0, 100.0, 99.71412
41498.582440000006, 59.98640102566191, 59.98452133390278, 59.981718040207824, 22.96184156610254, 22.97904931975416, 22.964674880082846, 0.9999950497844897, 0.9999909104393797, 0.9999962618206514, 6475.224600947374, 6468.055798906435, 6469.105309932777, 144.47202331253493, 33.372344300548775, 20.48117639071097, 6471.917251894154, 6474.844505874942, 6474.686298255756, 283.54339359345215, 283.25210865781264, 283.60399721406264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 699.9446, 1.564918, 1095.412, 730.6046, 1.504188, 1099.146, 706.511, 7.770191, 5490.504, 715.684, 7.683016, 5498.694, 713.0759, 7.708582, 5496.884, 743.0781, 1.471769, 1093.503, 99.58151, 99.89371, 99.76506, 99.97485, 99.94395, 99.43719
41500.899520000006, 59.982731738771236, 59.98586360928482, 59.98559353254583, 22.97977091630863, 22.99629795689452, 22.994084953617225, 0.9999950481188421, 0.9999928410321134, 0.9999951472561689, 6474.365300459235, 6478.531806312934, 6476.670119262349, 137.07164740482085, 25.814610533338055, 20.342075667149118, 6479.4298808648855, 6484.743588331355, 6477.943429282905, 283.54569653168244, 283.26105994157336, 283.6023170375194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 0 1), 5500.0, 720.0, 706.3716, 1.554031, 1098.421, 724.4567, 1.518187, 1100.17, 712.451, 7.714969, 5496.553, 721.9756, 7.618848, 5500.188, 719.3896, 7.645759, 5500.355, 736.8354, 1.489349, 1096.882, 99.78162, 100.0, 99.93592, 100.0, 100.0, 99.71519
