TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
41517.370720000006, 59.98828961182576, 59.987239460345265, 59.98739113925275, 22.973153830712878, 23.022681203457967, 22.98953544416972, 0.9999920594445622, 0.9999912457205977, 0.9999930869629882, 6480.366412703058, 6480.479027804709, 6480.097948177041, 132.78909098842334, 27.434929943960014, 25.097523650793846, 6483.843945281603, 6484.040727039535, 6484.402628940305, 283.4965584157512, 283.19243884741894, 283.66594192070124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.7592, 1.543501, 1100.064, 736.9082, 1.488715, 1097.167, 718.7017, 7.652568, 5500.128, 728.2089, 7.548612, 5496.944, 718.0544, 1.532533, 1100.401, 736.6764, 7.442949, 5485.42, 100.0, 99.73004, 100.0, 99.94108, 100.0, 99.73363
41519.6736, 59.99337990439349, 59.991054127497165, 59.991910237463756, 23.00058294029181, 23.02003490169545, 22.97686134865201, 0.9999925493364734, 0.9999901170907901, 0.9999927559089505, 6477.816177406201, 6485.453842500214, 6481.849524317155, 137.60071100975892, 27.72471395454886, 24.199557547329277, 6482.055409741916, 6486.038591291156, 6485.870227703585, 283.51230222258596, 283.2346666668846, 283.6558949374895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.4308, 1.555102, 1098.1, 730.4879, 1.505109, 1099.227, 712.4316, 7.714601, 5496.442, 721.9173, 7.619032, 5500.246, 724.3109, 1.518653, 1100.327, 730.8512, 7.516747, 5493.798, 99.8741, 99.9283, 99.92781, 100.0, 100.0, 99.84478
41521.9826, 59.99162819560163, 59.9899280369944, 59.99126403884929, 22.97115499205921, 22.99440714225525, 22.977892924381532, 0.9999914883160638, 0.9999880422481314, 0.9999929560198553, 6475.897264063829, 6470.51806253578, 6480.145679257033, 139.62631565809852, 31.60442600440274, 26.838963547626008, 6479.977228114497, 6483.354364321624, 6485.008542835802, 283.5376806901594, 283.29866416163776, 283.6990247302928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.6606, 1.543858, 1099.636, 729.9626, 1.506398, 1099.819, 711.0922, 7.732272, 5493.731, 719.1016, 7.64845, 5499.811, 728.3738, 1.507148, 1099.569, 725.4435, 7.580106, 5499.429, 100.0, 99.9676, 99.89803, 99.9947, 99.94915, 99.98423
41524.324360000006, 59.98835577294793, 59.989986988884866, 59.98953081513534, 22.995692158078086, 23.020522342425338, 22.977378440956038, 0.9999945303889751, 0.9999875149447764, 0.999991448435739, 6478.616741240092, 6481.155173460913, 6480.112101583298, 140.77574480286466, 29.20965346423509, 25.730864230343514, 6473.667952748941, 6485.388801631199, 6480.0964385822335, 283.5144019227965, 283.20810965104107, 283.58025732809347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 716.9388, 1.536006, 1100.457, 728.3478, 1.510082, 1099.669, 710.9758, 7.722148, 5496.144, 721.8397, 7.619583, 5500.299, 724.5779, 1.518653, 1100.274, 730.5331, 7.520958, 5493.464, 100.0, 99.97234, 99.92848, 100.0, 100.0, 99.88485
41526.6672, 59.99167274630188, 59.99095167745968, 59.98683340055862, 22.999236611857214, 22.998940818566634, 22.983214621358904, 0.9999944793904999, 0.999986509309466, 0.9999938308521255, 6476.571022690968, 6482.110831074548, 6481.227360569825, 143.08062777723853, 30.833718397961547, 23.79794029723564, 6479.8204769431195, 6479.515703823707, 6478.661601509952, 283.5170508711766, 283.28086443126296, 283.6807759579181, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.7198, 1.542788, 1099.933, 724.3205, 1.518924, 1100.514, 712.4122, 7.714969, 5496.387, 721.9367, 7.618848, 5500.252, 730.6628, 1.504408, 1099.094, 724.5886, 7.589446, 5499.306, 99.99255, 100.0, 99.9329, 100.0, 99.94193, 99.98705
41529.066360000004, 59.99352689954313, 59.99176591973669, 59.99540350047025, 22.98498428543347, 23.011606191872385, 22.987406753721185, 0.9999926215296345, 0.999983282505011, 0.9999946697536284, 6477.784394572797, 6479.6240223063705, 6474.628586120317, 146.1914672207049, 37.28233362234914, 24.387320306156766, 6479.172194960737, 6480.769188662915, 6481.29273443309, 283.6261305301036, 283.27023546505956, 283.65665115272606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.3125, 1.554745, 1098.096, 717.9585, 1.533107, 1100.662, 718.7211, 7.652752, 5500.182, 728.1701, 7.548428, 5496.831, 737.0529, 1.48852, 1096.896, 718.3459, 7.656284, 5499.915, 99.83363, 100.0, 100.0, 99.94098, 99.74265, 99.99696
41531.43108, 60.001612447958294, 59.99774042706011, 59.99656592044423, 22.9757130442168, 23.01075808349651, 22.981353707711083, 0.9999947671784554, 0.9999864358229534, 0.9999944705161485, 6483.146010001717, 6487.778781358559, 6479.967057353835, 140.96234656803563, 36.35489933114104, 24.02154373460303, 6481.195905771999, 6478.885157457238, 6480.374633035546, 283.6088935781132, 283.2804398943285, 283.70037189334215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.7986, 1.542609, 1099.646, 724.4567, 1.519108, 1100.157, 712.4122, 7.714969, 5496.328, 721.9367, 7.618664, 5500.193, 730.8345, 1.504226, 1099.409, 724.5886, 7.589446, 5499.305, 99.98053, 100.0, 99.93184, 100.0, 99.94485, 99.98597
41533.719280000005, 59.995677256192266, 60.00057508255481, 59.998884366167786, 22.98335225262934, 23.008077215151765, 22.97668424118149, 0.9999952794079182, 0.9999902337218471, 0.9999957653478917, 6474.979975528541, 6475.24642208446, 6473.30198066172, 141.68788889960933, 33.71120825585467, 16.990417394181122, 6475.687745534569, 6472.708880279342, 6484.710212201333, 283.53596273529456, 283.22969221426683, 283.64728453217424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.4111, 1.554566, 1097.983, 724.301, 1.519108, 1100.613, 712.3928, 7.715153, 5496.387, 721.9173, 7.619032, 5500.357, 730.7963, 1.504043, 1099.288, 717.4711, 7.669286, 5499.049, 99.84888, 100.0, 99.9329, 100.0, 99.93385, 99.9886
41536.08396, 60.00006015774668, 59.99970045349861, 60.00322640825992, 22.99070404820025, 23.024320253471597, 22.985895520840238, 0.9999938430725294, 0.9999874644475555, 0.9999941066075357, 6475.914717279372, 6475.452319364893, 6484.054130117698, 139.49809050310841, 31.64273887340005, 22.9009438883254, 6479.397240483191, 6483.619669141611, 6480.813262576554, 283.5235099631563, 283.28677707841285, 283.66372120116586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 700.0235, 1.565453, 1095.537, 730.6046, 1.504741, 1099.571, 706.4528, 7.764116, 5490.515, 717.4122, 7.659298, 5500.013, 728.431, 1.509704, 1099.714, 716.4373, 7.669286, 5499.713, 99.59288, 99.88678, 99.82615, 99.99828, 99.97257, 99.98968
41538.39968, 60.002917000275524, 60.0045057325893, 60.00287055164298, 22.990249196281837, 23.005670447771664, 22.975027297017235, 0.9999929410027876, 0.9999888551079292, 0.9999940894792304, 6472.6744745222895, 6477.29425532132, 6481.378778586399, 137.1894265643473, 30.438162300280965, 24.28718221225006, 6477.484025645001, 6480.75322865696, 6479.222475380788, 283.5627963741604, 283.2506512350759, 283.58096562093164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.3914, 1.554566, 1098.206, 726.8303, 1.513029, 1099.543, 712.451, 7.714969, 5496.331, 721.8785, 7.619215, 5500.356, 724.5398, 1.518836, 1100.422, 712.0236, 7.718179, 5495.898, 99.81795, 100.0, 99.93188, 100.0, 100.0, 99.92402
41540.70280000001, 60.00185346360817, 60.00254121366874, 60.00370525846513, 22.97515711657999, 23.006927738761906, 22.988469572762448, 0.9999928142480337, 0.9999898870649531, 0.9999940168161474, 6467.046609586051, 6479.744268862408, 6476.28700916064, 136.19419955742455, 28.917083069055934, 23.516078778325664, 6478.167593505068, 6475.19888201814, 6478.338920683912, 283.49512419973394, 283.2696823392625, 283.6197216405243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 709.526, 1.548142, 1099.403, 735.1183, 1.492584, 1097.057, 718.4688, 7.653489, 5500.184, 728.1312, 7.54898, 5496.72, 718.4168, 1.532168, 1100.446, 705.1646, 7.784651, 5486.637, 99.94058, 99.73108, 99.99975, 99.93896, 100.0, 99.75563
41543.0426, 60.007890187805785, 60.00648756645832, 60.007109531298184, 22.980905975119736, 23.01411793935411, 22.97822238266479, 0.999994460308319, 0.9999903384690332, 0.9999937017800113, 6477.825799046336, 6482.29191332771, 6484.786983670611, 136.82905484513628, 31.011850497604428, 22.770038398979068, 6478.607831321727, 6483.267946200478, 6485.330627288345, 283.467299992475, 283.2554888113507, 283.7013624577419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.5096, 1.554566, 1098.258, 730.7797, 1.504556, 1099.424, 712.4122, 7.715153, 5496.276, 721.8979, 7.619032, 5500.134, 724.4063, 1.519018, 1100.431, 712.0038, 7.718362, 5495.841, 99.79775, 99.91271, 99.93089, 100.0, 100.0, 99.92406
41545.353800000004, 60.010012779215984, 60.008829361154206, 60.008555241512376, 22.981376058125385, 23.001186462696243, 22.987420424919485, 0.9999918570931557, 0.9999903992286443, 0.9999931552931047, 6480.236764283544, 6480.181294142145, 6479.423513052946, 138.17083956593154, 27.65425236686633, 25.451895347114714, 6481.119011177802, 6483.283118798509, 6482.075033990063, 283.58330028607355, 283.2774948822276, 283.6608029124442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.8184, 1.542788, 1100.144, 730.449, 1.504372, 1099.437, 712.4122, 7.714969, 5496.276, 721.8979, 7.618848, 5500.303, 724.4254, 1.519201, 1100.144, 712.0435, 7.718728, 5495.841, 100.0, 99.93653, 99.93089, 100.0, 100.0, 99.92393
41547.661920000006, 60.00834483976923, 60.01067155075711, 60.01001846146577, 22.977985568890045, 23.012520209701922, 22.974599443748254, 0.9999935675383469, 0.9999899754158149, 0.9999912925646557, 6480.200612720818, 6481.72805711296, 6483.912184374505, 137.68437745849792, 30.159261886508602, 23.72074674987516, 6480.47244227981, 6473.2174857053105, 6479.077844523171, 283.5615220602693, 283.260921718873, 283.6859407753966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 718.8511, 1.530295, 1100.874, 724.2037, 1.519292, 1100.492, 706.0646, 7.772952, 5488.697, 715.6646, 7.683568, 5498.692, 730.8345, 1.50386, 1099.363, 718.3061, 7.656651, 5500.028, 100.0, 100.0, 99.78578, 99.97482, 99.90406, 99.9991
41550.03216, 60.00992774046535, 60.01017894180804, 60.013075742970145, 22.9654967378561, 22.99885918221401, 22.98346903238827, 0.9999928970157356, 0.9999888427363608, 0.9999944404356387, 6471.008578289867, 6479.107591347897, 6476.326502648894, 140.04347793202942, 28.335279134164352, 23.559361437651205, 6477.690105668669, 6483.832161822846, 6481.891505441435, 283.6234764471782, 283.2840644709238, 283.6109810126348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.8775, 1.54368, 1099.708, 730.4879, 1.504556, 1099.4, 712.4316, 7.714601, 5496.389, 721.8785, 7.619215, 5500.355, 724.9785, 1.516644, 1099.83, 711.9839, 7.718362, 5495.832, 99.97208, 99.93642, 99.93294, 100.0, 100.0, 99.91981
41552.43024, 60.00727243638705, 60.008818108267995, 60.008559201798505, 22.975815746931723, 23.004979200404538, 22.974138513364565, 0.9999945721426811, 0.9999864453463626, 0.9999930396282306, 6474.125918973911, 6471.685162505125, 6480.5997073718245, 140.4152556559352, 32.20843029231679, 24.404123524448096, 6470.798569678178, 6474.32922988755, 6481.870764023882, 283.4397414012637, 283.22127674519976, 283.53451222052746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.7198, 1.543323, 1099.949, 730.5268, 1.504925, 1099.177, 713.4022, 7.701347, 5498.202, 723.7233, 7.592556, 5499.18, 734.5922, 1.494547, 1097.593, 706.8943, 7.765058, 5486.285, 100.0, 99.9425, 99.95374, 99.98605, 99.80208, 99.78517
41554.86636, 60.00964721745663, 60.00883198860788, 60.00776426201913, 22.98806120217015, 23.02453927198877, 22.98234062605146, 0.9999924115501049, 0.9999870307488898, 0.9999943034990766, 6479.250748917688, 6476.436629679205, 6480.872274836767, 139.57353293757433, 32.10608124445571, 22.311280698505243, 6480.6985124715975, 6479.145122377879, 6479.060644786748, 283.4882937239699, 283.1776128224543, 283.64201103228623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 709.5851, 1.54832, 1099.509, 732.7447, 1.50032, 1098.827, 713.2469, 7.713128, 5496.45, 721.9173, 7.618848, 5500.297, 730.5293, 1.504591, 1098.534, 712.0038, 7.718728, 5496.068, 99.94791, 99.91966, 99.9342, 100.0, 99.92724, 99.9199
41557.212080000005, 60.00314236321158, 60.00537875241668, 60.00552760682868, 22.994450670668215, 22.99731391662055, 22.984045813386032, 0.9999953408728633, 0.9999876875494453, 0.9999946247559736, 6477.22112303884, 6478.539163551762, 6474.99510479297, 142.3776918931194, 36.704727188062634, 20.2934789406213, 6475.305429842516, 6483.437840117713, 6481.3567586242325, 283.71767382559995, 283.236905094079, 283.66031025788675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.4308, 1.554745, 1098.153, 730.6046, 1.504925, 1099.139, 712.3928, 7.714969, 5496.211, 721.8979, 7.618848, 5500.246, 730.8726, 1.503313, 1099.142, 712.0038, 7.718545, 5495.845, 99.84115, 99.93384, 99.93186, 100.0, 99.92063, 99.9239
41559.544440000005, 60.00652611995442, 60.00601179169102, 60.00879633690591, 22.97493182897053, 22.97473507384413, 22.954678282951075, 0.9999958569939693, 0.9999900312789823, 0.999991471955452, 6477.637310570799, 6473.310090030953, 6476.187294518951, 139.94825693397343, 30.99465163406194, 20.39524398428219, 6476.303560541755, 6475.107200392271, 6474.394257406774, 283.5955494216705, 283.3613134780093, 283.7010108569386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 700.1221, 1.565453, 1095.897, 724.2816, 1.519108, 1100.297, 706.0646, 7.771479, 5488.123, 715.6451, 7.6832, 5499.027, 724.4063, 1.518288, 1100.066, 718.3459, 7.656467, 5499.969, 99.62562, 100.0, 99.7891, 99.9809, 100.0, 99.99802
41561.941880000006, 60.00595935471312, 60.006809133886144, 60.008424551284264, 22.96123817768755, 22.998918446347393, 22.988794348604834, 0.9999948490992896, 0.9999861595011238, 0.9999936518957381, 6468.821881924465, 6483.769569189615, 6478.5732867834, 143.30973394668945, 29.646231189216905, 18.07452184651197, 6478.978597562106, 6479.086591525821, 6480.167440079847, 283.61339613275965, 283.29776272669636, 283.67124462766793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.3519, 1.554745, 1098.178, 730.5268, 1.504372, 1099.002, 712.4122, 7.714969, 5496.448, 721.8979, 7.6194, 5500.304, 730.7772, 1.50313, 1098.688, 712.0435, 7.718545, 5495.953, 99.82301, 99.93034, 99.93401, 100.0, 99.87738, 99.92197
41564.376840000004, 60.00912327804624, 60.00860584058253, 60.00921925979468, 22.983479370208094, 22.99953532656566, 22.974531750011575, 0.9999934428465086, 0.9999885745694661, 0.9999930794165732, 6478.064749593895, 6477.961912383804, 6479.804773710365, 137.8992113501081, 30.268797826573973, 21.913023395323307, 6472.315875728388, 6478.8241450042515, 6477.831726816278, 283.5698584210775, 283.2745448905959, 283.6592687664923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.3716, 1.554566, 1098.075, 730.4879, 1.504741, 1098.702, 712.4122, 7.714785, 5496.105, 721.8785, 7.619032, 5500.389, 723.3381, 1.521393, 1100.175, 709.5583, 7.741252, 5491.73, 99.84409, 99.88057, 99.93388, 100.0, 99.98361, 99.86039
41566.721240000006, 60.004758741215966, 60.00355055742907, 60.006166872293, 22.972726302550104, 23.01048134122204, 22.98466100197133, 0.9999918736371256, 0.9999896356457602, 0.9999927417960273, 6471.040122004262, 6482.9165639007115, 6481.116823674622, 136.70897196300632, 26.992826580260953, 21.609057854758703, 6474.793734443119, 6479.160846251424, 6481.377428032131, 283.5567061513602, 283.36601659723175, 283.705168976217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.7789, 1.543144, 1099.619, 736.2467, 1.490189, 1097.909, 716.7605, 7.672448, 5498.947, 724.7136, 7.588326, 5499.556, 722.9757, 1.52121, 1099.792, 711.8447, 7.720376, 5495.958, 99.96393, 99.71215, 99.98877, 99.99053, 99.97964, 99.92082
41569.050480000005, 60.004729065538676, 60.007538082584986, 60.009320030977776, 22.968819939253844, 22.99213131189043, 22.99071552024942, 0.9999938661273093, 0.9999895834645813, 0.9999944096235376, 6478.236418786905, 6480.468254846279, 6482.092729730232, 136.18519170457392, 29.584592694446656, 21.106821059989215, 6480.55150891332, 6481.18420550206, 6481.202028864602, 283.66154731392487, 283.29966128107213, 283.6610508783871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 708.9937, 1.549034, 1099.055, 730.3906, 1.504004, 1098.642, 712.4122, 7.715337, 5496.439, 721.8979, 7.6194, 5500.409, 724.3491, 1.518653, 1100.114, 712.0236, 7.718362, 5495.898, 99.90893, 99.92148, 99.93388, 100.0, 99.99476, 99.92402
41571.34248000001, 60.009104427786205, 60.008786709196, 60.00896543561252, 22.965369608335365, 22.994759537288097, 22.96428180557937, 0.999995433514563, 0.9999895139735046, 0.9999928919018313, 6481.951542996056, 6480.017080503247, 6478.6037123383785, 139.79437602220992, 27.595583777291495, 26.104385348725827, 6478.776260418019, 6477.812087043881, 6477.574578441632, 283.5840555851255, 283.3620298401661, 283.6786960967833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 718.1019, 1.532615, 1100.659, 724.2427, 1.519292, 1099.979, 706.1228, 7.772768, 5488.639, 715.684, 7.6832, 5498.804, 730.7963, 1.503678, 1098.909, 718.3459, 7.656284, 5499.908, 100.0, 99.99149, 99.79201, 99.97685, 99.91723, 99.99693
41573.674040000005, 60.0081349833265, 60.00769448799767, 60.0083676111076, 22.99117911263325, 23.024510158304793, 22.985825857197725, 0.9999912519824896, 0.9999888704098533, 0.999994345019376, 6477.3205056735205, 6479.954027601486, 6479.313957194869, 136.4127800490096, 30.09332705114457, 25.554116643605994, 6480.453187725688, 6483.512457681293, 6481.107470076352, 283.50753442147834, 283.2503150338881, 283.70893666926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.7395, 1.543501, 1099.231, 730.7408, 1.504004, 1099.176, 712.3734, 7.715337, 5496.211, 721.8785, 7.619215, 5500.245, 724.5398, 1.519018, 1099.981, 712.0236, 7.718545, 5495.894, 99.92871, 99.89126, 99.93278, 100.0, 100.0, 99.92183
41575.985360000006, 60.009123310971795, 60.00358886755615, 60.005111003999815, 22.983846004837645, 22.99410724305348, 22.966640725891658, 0.9999936655154813, 0.9999860973106806, 0.9999946073935527, 6473.977100265527, 6479.614266680239, 6475.744378083546, 140.96869283724573, 30.95828602860604, 19.875955468566644, 6479.1772485521105, 6473.09938186848, 6480.44353718845, 283.57661782211574, 283.2840049849553, 283.62668452428824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.8184, 1.542609, 1099.746, 724.4178, 1.519108, 1100.323, 712.3928, 7.715153, 5496.213, 721.8979, 7.618848, 5500.245, 730.8345, 1.504043, 1099.309, 712.0435, 7.718728, 5496.014, 99.92575, 99.99033, 99.9308, 100.0, 99.89745, 99.92402
41578.32456, 60.00571919233077, 60.00510536963305, 60.00399572758589, 22.97175240842666, 23.00704467088061, 22.98204962405514, 0.9999927956975438, 0.9999837773596678, 0.9999952872777499, 6480.144980270705, 6478.555491302798, 6480.4636358981525, 141.17894388848208, 34.66203655040886, 19.300375050941966, 6478.1193280870975, 6481.1402914308665, 6481.154042820257, 283.6059752296196, 283.23907623034245, 283.64053382550554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.5294, 1.554031, 1097.928, 718.0947, 1.532002, 1100.155, 718.7017, 7.652936, 5500.181, 728.1895, 7.548612, 5496.836, 736.8812, 1.488885, 1096.894, 704.8664, 7.778425, 5489.636, 99.80317, 100.0, 100.0, 99.94001, 99.71626, 99.78106
41580.6414, 59.994994413362996, 59.99542498897555, 59.99618137965479, 22.97991713737695, 23.011640091079915, 22.97684729178137, 0.9999948609380265, 0.9999877595827542, 0.9999950667347866, 6476.599394336243, 6480.534174831719, 6481.815972072998, 140.57071977516307, 36.405403627235614, 20.750048681766202, 6475.6962947979755, 6479.2090065875245, 6481.602926496058, 283.44643143247725, 283.20557808070123, 283.601523098938, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.8381, 1.543144, 1099.409, 724.1454, 1.518739, 1100.34, 712.4122, 7.715337, 5496.387, 721.8785, 7.619032, 5500.304, 730.7009, 1.503495, 1099.013, 712.0038, 7.718911, 5495.84, 99.9519, 100.0, 99.93173, 100.0, 99.92478, 99.92296
41582.944200000005, 59.99413997996289, 59.99443041773774, 59.991777780512116, 22.96886216350339, 23.00160788404684, 22.97079237790928, 0.9999958204769219, 0.9999858212363123, 0.9999956291319253, 6476.621899905125, 6481.2471441156395, 6476.201216027747, 140.1327276073157, 33.41956596647026, 23.364917324256112, 6473.296166462701, 6477.916373864536, 6477.685585391445, 283.4792168482333, 283.18345533794206, 283.63973363920053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.4505, 1.554388, 1097.786, 724.2232, 1.51745, 1100.097, 710.9564, 7.72859, 5494.17, 719.4318, 7.649369, 5499.895, 726.638, 1.51354, 1099.974, 717.0735, 7.665074, 5499.832, 99.80639, 100.0, 99.8926, 100.0, 100.0, 99.99553
41585.341080000006, 59.9922352815859, 59.99241832453566, 59.98688872257163, 22.96905438552335, 23.00568523514339, 22.97810658789169, 0.9999945951745014, 0.9999848706525665, 0.9999939778298101, 6477.767288845009, 6483.175525137259, 6479.958578002352, 141.66491164605168, 33.19314967884484, 22.855495395216167, 6476.837771776957, 6478.482086704432, 6477.715134319356, 283.5227004655995, 283.2332980963091, 283.60256878721157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 702.271, 1.560277, 1096.858, 727.4723, 1.512477, 1099.746, 710.6652, 7.725829, 5495.753, 721.6066, 7.622158, 5500.245, 730.9871, 1.504043, 1099.286, 712.0236, 7.718545, 5495.899, 99.6664, 100.0, 99.92139, 100.0, 99.90085, 99.92512
41587.72296000001, 59.98402470339204, 59.985499552685745, 59.985963386672374, 22.984835957197365, 23.012075230083145, 22.96586925580697, 0.9999943212364463, 0.9999887243980708, 0.9999946020146887, 6477.263318677527, 6478.936932962898, 6478.445777763174, 138.42565469741112, 30.78161063648065, 20.619337744481527, 6477.494864243597, 6482.594733255587, 6478.804421019852, 283.4835187067172, 283.28668184117225, 283.6196406880704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.4308, 1.555102, 1097.441, 730.663, 1.504188, 1099.093, 712.4122, 7.714969, 5496.388, 721.8979, 7.6194, 5500.298, 724.6542, 1.518288, 1100.302, 712.0038, 7.718545, 5495.839, 99.76592, 99.88837, 99.9308, 100.0, 99.99702, 99.92406
41590.025480000004, 59.980703796100336, 59.98057218953554, 59.98318237139749, 22.94509873763079, 22.990716103573803, 22.969020442927516, 0.9999939390104087, 0.9999917120607108, 0.9999916670664731, 6468.351786803049, 6470.406566626614, 6475.307165762444, 134.77417665593168, 28.50151748529879, 24.917640904213386, 6475.205312830383, 6480.80428840813, 6481.521904090209, 283.49630298928724, 283.19053265377534, 283.59695690012734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.5621, 1.543323, 1099.566, 737.1417, 1.48761, 1096.563, 718.7017, 7.652752, 5500.409, 728.1507, 7.54898, 5496.883, 718.1116, 1.531985, 1100.386, 706.0593, 7.772932, 5487.73, 99.98146, 99.70542, 100.0, 99.94204, 100.0, 99.77932
41592.32144000001, 59.98137066404093, 59.97791611365601, 59.97955031610981, 22.96674943502675, 22.997440723765155, 22.971870083938757, 0.9999934320051138, 0.9999888920225088, 0.9999933587772704, 6476.182583557709, 6476.337213984567, 6480.768288634367, 135.777970470304, 31.582503027725124, 26.373042327529674, 6474.627540671573, 6477.6631030630915, 6486.880567729275, 283.48981653321067, 283.14465395181475, 283.61800443479467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.3125, 1.554388, 1098.006, 730.5073, 1.504004, 1098.663, 712.3928, 7.715337, 5496.271, 721.9173, 7.619215, 5500.468, 724.5208, 1.518288, 1100.11, 712.0038, 7.718545, 5496.02, 99.83318, 99.93384, 99.9308, 100.0, 99.97147, 99.92503
41594.68136, 59.983366163120664, 59.9811125429541, 59.97886872018015, 22.963086081897245, 23.01082525297799, 22.976549468933374, 0.9999942744814271, 0.9999890263655474, 0.9999933599939541, 6475.400850727463, 6478.58234183226, 6480.314446519201, 135.98986662686025, 28.89668544136066, 21.830997622826317, 6481.04213484118, 6476.021544439797, 6478.141127611407, 283.4809345414421, 283.2596196344945, 283.58932234405194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.6606, 1.542788, 1099.911, 730.6046, 1.504372, 1099.168, 712.4316, 7.714785, 5496.383, 721.8979, 7.6194, 5500.297, 724.4826, 1.518471, 1099.784, 712.3815, 7.710122, 5497.104, 99.99052, 99.90833, 99.93077, 100.0, 99.98843, 99.94012
41596.991, 59.98516371974681, 59.984047431912366, 59.98428865386953, 22.968129003654653, 22.987132627949382, 22.984894343381853, 0.9999950220283493, 0.9999906442424855, 0.9999924743177656, 6473.063974678535, 6481.254216657238, 6480.040825445789, 135.55752874281916, 30.67790332632285, 21.869043659462704, 6478.995739211639, 6479.782135943816, 6477.815252778133, 283.56961915309523, 283.25184654650747, 283.6042624802931, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 718.8905, 1.530295, 1100.734, 724.2232, 1.519108, 1100.219, 706.2198, 7.771479, 5489.186, 716.4413, 7.669594, 5499.834, 728.1259, 1.510983, 1099.841, 714.9661, 7.696754, 5497.556, 100.0, 100.0, 99.80197, 99.98986, 99.93258, 99.95416
41599.269440000004, 59.98735507482242, 59.9865825722371, 59.98347013641039, 22.9912707897516, 23.013997741013462, 22.98582023664338, 0.9999938344505459, 0.9999885833991705, 0.9999952551163739, 6477.031839894415, 6477.125199098685, 6476.518050250616, 139.5023279409752, 28.957934366250356, 21.916381390250308, 6476.025852240612, 6480.3610414550685, 6482.322177703881, 283.51503721855835, 283.26683033824503, 283.6103207121257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.6212, 1.543144, 1100.043, 728.9315, 1.508609, 1099.771, 712.4122, 7.714785, 5496.33, 721.8979, 7.619215, 5500.133, 729.3848, 1.505322, 1098.701, 712.0038, 7.718545, 5495.78, 100.0, 99.98061, 99.93188, 100.0, 99.88049, 99.92296
41601.57888, 59.993130197627245, 59.99037921341967, 59.988154580509196, 22.957191351838095, 22.98786076734012, 22.961641106820313, 0.9999923105877793, 0.9999865241848875, 0.9999933089121302, 6473.648777905746, 6475.440582197936, 6476.546000145401, 144.3459775288893, 34.10002864977241, 21.07701740884886, 6473.451577343847, 6474.453831029063, 6476.919461158049, 283.5539671682081, 283.25265813120654, 283.62161894758884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 710.6695, 1.547071, 1099.171, 720.6823, 1.527397, 1100.611, 716.8964, 7.665637, 5500.103, 727.8788, 7.552473, 5496.947, 737.1863, 1.487789, 1096.839, 705.3237, 7.772748, 5487.221, 99.9747, 100.0, 100.0, 99.94298, 99.68906, 99.78251
41603.91908000001, 59.9890301367067, 59.98738890730603, 59.987033150139055, 22.98607164327845, 23.00810706851905, 22.995803529214687, 0.9999948503578501, 0.9999867479583966, 0.9999959074066236, 6476.551316168714, 6478.642953442491, 6482.990495328797, 143.11224191821657, 35.87503623427989, 19.78089063150719, 6479.077796629221, 6476.192582275225, 6481.49699686915, 283.4880007974687, 283.2153025735843, 283.6520464036089, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.2466, 1.544751, 1099.502, 724.1454, 1.518924, 1100.442, 712.3928, 7.714969, 5496.27, 721.9173, 7.618848, 5500.245, 731.0062, 1.504408, 1098.887, 712.0236, 7.718911, 5495.899, 99.9533, 100.0, 99.9339, 100.0, 99.89745, 99.92401
41606.32000000001, 59.98658288626927, 59.98946050348562, 59.98644091072353, 22.97662759490846, 23.007587140312175, 22.9613272681549, 0.9999942628590519, 0.9999877271141904, 0.9999939736453204, 6477.420298977865, 6480.117685799002, 6476.929567480275, 145.39658494890682, 35.50108721942257, 19.804855600164956, 6480.11490092366, 6480.663455338244, 6479.156022138989, 283.54497427673016, 283.2520161360848, 283.6324926725748, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.3716, 1.554031, 1097.955, 724.3399, 1.519292, 1100.389, 712.4122, 7.715153, 5496.381, 721.8979, 7.619032, 5500.245, 730.8726, 1.503495, 1098.892, 712.0038, 7.718911, 5495.786, 99.88316, 100.0, 99.93279, 100.0, 99.92134, 99.92296
41608.598880000005, 59.99076717870901, 59.98728294767117, 59.986875799110834, 22.95478791535662, 22.98467533607751, 22.961006007395717, 0.9999947655442368, 0.9999871338862477, 0.9999943271729786, 6472.254909527849, 6476.670693039797, 6480.547650091719, 139.21114175395587, 30.966579679135975, 23.831195008033774, 6479.227280448598, 6475.956252640364, 6473.30945729269, 283.5321903724006, 283.25978245218363, 283.60735950444194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 700.1418, 1.565274, 1095.939, 730.6824, 1.504925, 1099.047, 706.1034, 7.7724, 5488.235, 715.6257, 7.683752, 5498.862, 724.5779, 1.518471, 1100.158, 718.3061, 7.656467, 5499.908, 99.58792, 99.95221, 99.79219, 99.97577, 100.0, 99.99693
41610.93076, 59.98850954894936, 59.99228861214326, 59.98938687659307, 22.979910815059043, 23.0103888566894, 22.96402952772344, 0.9999952147228888, 0.9999890225060838, 0.9999935074949902, 6471.831603187867, 6477.584185287586, 6477.6052133874855, 144.26853837467388, 34.739012655548095, 20.214775124932203, 6478.338207378275, 6476.16763570964, 6474.168894895856, 283.57824932013483, 283.2711255746609, 283.6530181240047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.4308, 1.554745, 1097.97, 724.4178, 1.519292, 1100.582, 712.4316, 7.715153, 5496.21, 721.8979, 7.618848, 5500.246, 730.8536, 1.504226, 1099.165, 712.0435, 7.718545, 5495.839, 99.82638, 99.99941, 99.93175, 100.0, 99.92266, 99.92512
41613.24252, 59.99218277413723, 59.98876782224004, 59.98463723624952, 22.97572880425402, 22.993150712270825, 22.97559534947354, 0.9999932345947866, 0.9999893665522053, 0.9999942838329704, 6473.326393231513, 6477.330576628271, 6475.170894932604, 139.9360087878909, 32.702129715650244, 22.949653310743543, 6469.911592103539, 6475.6873351160175, 6479.780216609134, 283.48358516502134, 283.2269148143738, 283.6169693954432, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.5294, 1.554923, 1097.513, 730.5657, 1.504004, 1099.359, 712.4122, 7.714785, 5496.644, 722.2668, 7.610942, 5500.112, 722.5942, 1.523036, 1100.568, 709.0017, 7.750042, 5490.755, 99.77255, 99.90066, 99.93401, 100.0, 100.0, 99.85151
41615.59504, 59.99429173127851, 59.98890186826565, 59.990948647797126, 22.962146160013916, 23.005154914411058, 22.971327744074387, 0.9999935875895203, 0.9999897277125507, 0.9999926504767094, 6471.837500159444, 6479.556590867118, 6476.064017260029, 135.35557182898748, 28.365704752932288, 23.680163638117392, 6476.568517829949, 6477.660469360607, 6477.803780424571, 283.52995205648034, 283.264410748263, 283.6342028305469, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.8381, 1.54368, 1099.81, 735.3712, 1.492584, 1098.04, 715.7899, 7.682388, 5498.293, 724.3252, 7.599359, 5499.889, 724.0439, 1.519749, 1100.309, 711.9442, 7.718911, 5495.898, 99.94263, 99.80533, 99.97369, 99.99658, 100.0, 99.92402
41617.892, 59.986562896761754, 59.98820252431157, 59.98652764655825, 23.004888559240232, 23.001690035385394, 22.971636211294282, 0.999993461702316, 0.9999894705902715, 0.9999928349720111, 6484.084288206708, 6477.1336791907925, 6481.778984821708, 137.7465607536517, 28.244279721753628, 22.00102360258734, 6473.29311460213, 6482.029900092717, 6480.382989428123, 283.6053665682374, 283.2915668744529, 283.60240349295884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 709.7231, 1.548142, 1099.629, 730.663, 1.50382, 1099.369, 712.4122, 7.715153, 5496.44, 721.8785, 7.619215, 5500.24, 724.5779, 1.518471, 1100.226, 712.0038, 7.718728, 5495.954, 99.9649, 99.88646, 99.93077, 100.0, 100.0, 99.92611
41620.237680000006, 59.98258225418314, 59.98070626990729, 59.98129045833616, 22.97704106182377, 23.01069952009662, 22.972900288139748, 0.9999932102883305, 0.9999891514278767, 0.9999917876619654, 6476.465537923528, 6474.412780684095, 6478.435451182551, 138.4789332230307, 29.176016812979015, 19.47007354236223, 6472.591573428633, 6473.789130876304, 6481.688268362072, 283.52671715320923, 283.1831542662248, 283.59764124194726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 718.3582, 1.530652, 1100.619, 724.3788, 1.518739, 1100.563, 706.1228, 7.772768, 5488.471, 715.6257, 7.683384, 5498.81, 730.8536, 1.504043, 1098.853, 718.326, 7.656467, 5500.083, 100.0, 100.0, 99.79099, 99.97686, 99.89434, 100.0
41622.610960000005, 59.98338494513768, 59.9824892078778, 59.98255519740191, 22.977004942254556, 23.008543984098104, 22.98146012972412, 0.9999939668626322, 0.9999877899081125, 0.999991535263723, 6474.787960554124, 6478.741207507047, 6481.066998445879, 131.87731004367288, 31.785252613582998, 21.59080883503475, 6478.488514025876, 6474.117301616352, 6478.766698991914, 283.48522517138775, 283.26865557170396, 283.64135968036413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.7001, 1.542966, 1099.744, 730.5268, 1.504004, 1099.216, 712.354, 7.714969, 5496.497, 721.8979, 7.6194, 5500.468, 724.4826, 1.518471, 1100.084, 712.0236, 7.718362, 5495.898, 99.97346, 99.92731, 99.9349, 100.0, 100.0, 99.92392
41624.89460000001, 59.98431772681747, 59.98291768631418, 59.982633065062714, 22.99325108182573, 23.009387423848594, 22.9743211568097, 0.9999943181093349, 0.9999891818780657, 0.9999946958895998, 6474.856727634831, 6480.923945933747, 6475.377319311836, 144.85765443516493, 30.998572703680793, 23.796897541712497, 6471.383713473316, 6481.237189923158, 6478.668803840626, 283.5332128052583, 283.21059028415, 283.5181232088995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.7592, 1.542788, 1100.043, 724.2427, 1.519476, 1100.087, 712.4122, 7.714785, 5496.159, 721.8979, 7.619032, 5500.357, 730.8154, 1.503313, 1098.995, 712.0236, 7.718545, 5496.013, 100.0, 100.0, 99.92979, 100.0, 99.88244, 99.92611
41627.166320000004, 59.981613995677186, 59.98154661496152, 59.98366134054564, 22.96467343958438, 22.995416157898315, 22.99800161369389, 0.9999927047560426, 0.9999851023844344, 0.9999931030873486, 6478.33083770187, 6471.384551743068, 6482.178533936723, 142.0101988544784, 32.42253065090269, 23.524045064778875, 6482.327536193649, 6482.332178269332, 6482.24168878893, 283.52640554787587, 283.20695112919185, 283.67699372073463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.1548, 1.554745, 1098.158, 718.0947, 1.53237, 1100.447, 718.7211, 7.653121, 5500.069, 728.2089, 7.548428, 5496.772, 736.843, 1.488337, 1096.379, 706.1587, 7.771467, 5489.479, 99.84071, 100.0, 99.99986, 99.943, 99.66941, 99.79909
41629.53736, 59.9790570845819, 59.97708901680836, 59.981413062089814, 22.988719550324102, 22.992503096954735, 22.975640820302985, 0.9999960236148554, 0.9999866308714381, 0.9999954252744658, 6471.330387833896, 6479.304779154362, 6478.899621624545, 142.60435852069713, 34.53880423405485, 19.22257631756429, 6475.513561798857, 6478.642167760267, 6477.999895116361, 283.62334990073936, 283.28475658773436, 283.5843225346599, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.8381, 1.543144, 1099.346, 724.1454, 1.518924, 1100.286, 712.3928, 7.715153, 5496.271, 721.9173, 7.618848, 5500.356, 731.0443, 1.503495, 1099.031, 712.0435, 7.718728, 5496.074, 99.93915, 100.0, 99.93293, 100.0, 99.90095, 99.91977
41631.8228, 59.98022790882423, 59.97905308092469, 59.98105452018332, 22.935869553303757, 22.9938552827076, 22.962951005961894, 0.9999930875671397, 0.9999849713555965, 0.9999934231295691, 6468.175278239102, 6474.305411206748, 6474.036354521344, 142.05179224636842, 31.665880238545924, 20.157322798076166, 6475.742490653071, 6480.122104738979, 6475.059158429614, 283.54682329820315, 283.31734879975215, 283.64389457324904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 720.0, 706.3519, 1.554031, 1098.089, 724.8263, 1.517634, 1099.859, 710.4905, 7.737426, 5493.007, 719.121, 7.654334, 5499.717, 725.8941, 1.515549, 1099.987, 717.988, 7.657932, 5500.026, 99.7687, 99.98579, 99.88679, 99.99533, 99.99745, 99.99879
