TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42172.74364, 59.99303021145103, 59.993143968624295, 59.9949971941616, 12.798775957904404, 12.802876696461158, 12.788423147048766, 0.9999837733460669, 0.9999948830192174, 0.9999887380931153, 3585.8375401909007, 3587.7293434913877, 3594.312291158526, 53.93603459279632, -11.295835792879643, -20.0119523917499, 3588.9949657141324, 3587.9459815544915, 3592.959590234952, 283.52536835777306, 283.32960953415846, 283.7892029186303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.2424, 1.558136, 1096.866, 726.9859, 1.511003, 1099.191, 712.024, 7.71865, 5495.956, 707.4893, 1.552826, 1098.181, 721.5451, 1.525045, 1100.522, 713.8726, 1.540989, 1099.612, 99.78755, 99.9892, 99.92507, 99.86146, 100.0, 99.96831
42175.11396, 59.992568500662316, 59.99468822051167, 59.99936380591083, 12.803399564104874, 12.805678441570432, 12.7945942086318, 0.999990878875197, 0.9999963496929472, 0.9999911423856146, 3586.2326814068238, 3587.2407685073604, 3592.644340671389, 46.41887346575936, -9.195051997867495, -18.36411138526489, 3583.237656905188, 3589.61688718519, 3589.1238516431704, 283.5676946603519, 283.36664475422685, 283.71744431254996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 702.409, 1.562241, 1095.913, 735.5852, 1.490926, 1096.834, 716.7993, 7.666374, 5499.991, 701.1395, 1.563858, 1096.232, 727.7634, 1.511348, 1099.772, 720.0557, 1.52817, 1100.087, 99.62702, 99.78005, 99.99775, 99.62657, 99.97784, 100.0
42177.48492, 59.993268767934744, 59.99253041977328, 59.994568742998354, 12.802777986430387, 12.81158420732393, 12.797150989672376, 0.9999892096646217, 0.9999972875962787, 0.9999875105008232, 3584.9966863660256, 3587.4382036863353, 3588.8501785022836, 50.098813247723, -9.757193649984629, -15.819076604255542, 3579.8501570294543, 3589.2628469345887, 3588.7493898016837, 283.5497495203151, 283.43199505659567, 283.8543224387952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.3607, 1.5576, 1097.648, 732.2194, 1.500872, 1098.91, 712.024, 7.718282, 5495.845, 707.4505, 1.553194, 1098.268, 721.5451, 1.525228, 1100.561, 713.6539, 1.540439, 1099.558, 99.7557, 99.87365, 99.92305, 99.83592, 100.0, 99.97523
42179.745800000004, 59.9974773284636, 59.99257085533741, 59.99543876403036, 12.814338662639702, 12.813137445642418, 12.809762348219648, 0.9999892973203947, 0.9999970361320384, 0.9999883443544091, 3584.4957125465958, 3588.2561713298646, 3587.760110969154, 51.54034048686367, -8.020705286829298, -18.21579200032528, 3586.460361306716, 3589.2343198923045, 3585.244506879883, 283.5236940725685, 283.4493442571554, 283.8200179437698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.4593, 1.557779, 1097.423, 731.986, 1.501425, 1098.547, 712.0434, 7.718466, 5495.956, 707.334, 1.552826, 1098.263, 727.7634, 1.511165, 1099.897, 720.1352, 1.527621, 1100.251, 99.75754, 99.86652, 99.92516, 99.84072, 99.98881, 100.0
42182.07980000001, 59.994766005522635, 59.99479913149562, 59.99499673784119, 12.791779446829528, 12.830844789462397, 12.794652871669987, 0.9999881965421747, 0.999995365093231, 0.9999910185648967, 3587.6260733847575, 3588.2463157530947, 3586.4758177468384, 51.33264851769627, -8.163916903439713, -15.140383248770718, 3589.43816956406, 3591.339860321646, 3587.9074526916424, 283.5327856694336, 283.3891838808146, 283.90950207692566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 710.8666, 1.546535, 1099.217, 725.7213, 1.515792, 1100.015, 705.7734, 7.775529, 5487.643, 713.6061, 1.540875, 1100.033, 734.1535, 1.495642, 1098.279, 726.1393, 1.51407, 1099.758, 99.93694, 99.99999, 99.77906, 100.0, 99.84211, 99.98004
42184.392360000005, 59.99736119188464, 59.99565640059148, 59.99528138429154, 12.809376824428394, 12.81115744116171, 12.787968201330155, 0.9999890651370492, 0.9999934540559358, 0.9999910853798814, 3584.423086006076, 3589.530959684584, 3586.5442484672712, 49.85133942812945, -8.522982984714645, -15.207272633508978, 3581.618803578529, 3587.6929426825986, 3591.5076253478555, 283.523272068795, 283.3740270974008, 283.84742904272866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.6367, 1.557957, 1097.321, 732.1221, 1.500872, 1098.708, 712.0434, 7.718466, 5495.902, 707.1786, 1.552826, 1098.274, 727.8779, 1.5108, 1100.03, 720.7316, 1.525424, 1100.335, 99.76277, 99.89472, 99.92409, 99.84344, 100.0, 100.0
42186.729320000006, 59.992680668070214, 59.99125207628322, 59.989389789486545, 12.81814117803924, 12.831452117114033, 12.800581255628916, 0.9999880664481686, 0.9999967332302986, 0.9999878375436113, 3586.9372280562848, 3591.3427092387114, 3588.873792763575, 52.22772064403466, -9.126498333886502, -18.803377591050122, 3585.152869999624, 3594.2591252956304, 3585.06256220752, 283.5315518356057, 283.4123483115923, 283.85570933258174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.3016, 1.558314, 1097.541, 725.7602, 1.515977, 1100.061, 712.0434, 7.718466, 5496.146, 706.732, 1.55393, 1097.84, 725.7415, 1.517009, 1100.155, 729.7975, 1.504548, 1099.129, 99.7714, 100.0, 99.92614, 99.79291, 100.0, 99.89415
42189.15372, 59.989331657715084, 59.99022998765285, 59.99030727916722, 12.823417873281558, 12.80389289066205, 12.799188188238004, 0.9999875901502122, 0.9999925915723793, 0.9999858362180022, 3587.925372486181, 3588.35933607627, 3587.235070262645, 53.034165100071505, -10.132121803514337, -15.489533938874388, 3585.2813474862473, 3587.562695531167, 3585.427461224637, 283.5507952481713, 283.4293632306738, 283.8463963014928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 698.0323, 1.567416, 1095.561, 720.7212, 1.525186, 1100.476, 715.7317, 7.688646, 5498.345, 705.3145, 1.555584, 1097.843, 727.8016, 1.510983, 1099.955, 726.3779, 1.513887, 1100.019, 99.59504, 100.0, 99.9724, 99.82989, 99.99451, 99.95511
42191.5278, 59.98946284488786, 59.98416689060711, 59.981489703898696, 12.813967231151672, 12.818565532067526, 12.791979272446962, 0.9999902251947838, 0.9999953516193255, 0.999988893919748, 3580.827794592245, 3589.4368953331655, 3590.107702861151, 52.059815239968884, -10.779086904655628, -17.22791426785568, 3579.5407785923335, 3588.663149199886, 3586.5103268874504, 283.4800820796455, 283.3983396586506, 283.84233111890273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5184, 1.558493, 1097.568, 725.8185, 1.515792, 1100.114, 712.0434, 7.718282, 5495.903, 700.9258, 1.564042, 1095.573, 727.7825, 1.511348, 1100.036, 732.561, 1.499787, 1098.55, 99.7889, 100.0, 99.92605, 99.59618, 100.0, 99.82577
42193.81152, 59.98731462198552, 59.98721205382608, 59.99428171281292, 12.781497092528383, 12.799498072623503, 12.77893495812421, 0.9999891806474909, 0.9999963830383348, 0.9999880093675101, 3577.244206938266, 3582.955444394517, 3581.7013068151678, 50.26991371566078, -11.679614686922378, -16.665818620203936, 3578.864929181783, 3584.2716753186555, 3583.5025553948, 283.4263442597885, 283.4430187323155, 283.850041822975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 710.7878, 1.546892, 1099.526, 731.986, 1.501609, 1099.063, 705.8122, 7.774977, 5487.867, 694.7313, 1.573419, 1093.037, 734.2107, 1.495277, 1098.391, 738.7838, 1.483489, 1095.885, 99.94738, 99.90517, 99.77814, 99.33523, 99.80354, 99.58153
42196.120440000006, 59.983337921747946, 59.98422065737478, 59.988529996572055, 12.80468742086656, 12.801324343343003, 12.801495734382547, 0.9999920775893596, 0.9999966791425194, 0.9999897507097778, 3585.5977830640672, 3588.4994728923216, 3589.535677104987, 45.73203594448046, -14.83124771472741, -16.317597517715512, 3584.855507731804, 3591.910142343767, 3586.452840124205, 283.56370589580234, 283.43566599529066, 283.7529467963241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.479, 1.558314, 1097.788, 725.838, 1.515977, 1100.294, 712.0434, 7.718282, 5496.125, 701.1006, 1.562939, 1095.806, 727.7444, 1.5108, 1099.767, 732.561, 1.499054, 1098.399, 99.80232, 100.0, 99.92815, 99.62385, 99.97742, 99.81736
42198.43228, 59.983718070115614, 59.984792254846084, 59.98221202878086, 12.795965015628578, 12.797071134021383, 12.791246126398569, 0.9999899026860836, 0.9999942232454455, 0.9999876153166298, 3582.786379204166, 3590.5890637373373, 3588.184573153458, 49.29774124281539, -11.684098329602705, -16.540814036828124, 3580.3694394301574, 3583.990969907108, 3588.7364338084176, 283.4888621165792, 283.41239101307036, 283.8324138591371, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5184, 1.557957, 1097.914, 732.0833, 1.500504, 1099.147, 712.0628, 7.718466, 5495.905, 694.8672, 1.572868, 1092.839, 727.8588, 1.510618, 1099.514, 732.6007, 1.499054, 1098.221, 99.78187, 99.92108, 99.92414, 99.36123, 99.9568, 99.83687
42200.79972, 59.98457269610967, 59.98455176816738, 59.98383372983828, 12.787873361400326, 12.80002836004483, 12.772010216021686, 0.9999862394076148, 0.9999950048479997, 0.9999916300594779, 3580.407408618429, 3594.9016058144716, 3587.994254436294, 49.284651301688996, -8.327399110562283, -14.931764670152688, 3582.4041423514204, 3589.436450039897, 3585.356429815027, 283.46330587890986, 283.3859946697173, 283.77484875741277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 698.0717, 1.567773, 1095.487, 738.4257, 1.485216, 1096.825, 718.3717, 7.656065, 5500.096, 688.4591, 1.582796, 1089.431, 722.0792, 1.522671, 1099.746, 728.1473, 1.50876, 1099.373, 99.52449, 99.67276, 100.0, 99.03777, 100.0, 99.94163
42203.05328, 59.980644697775176, 59.98112365890396, 59.97802569648449, 12.78702957666802, 12.821790345005699, 12.786631375816809, 0.9999894532476765, 0.9999956371759487, 0.9999907117728236, 3581.9120428324404, 3584.3413210211957, 3587.543022588398, 49.030030753267226, -10.607047560669116, -15.180121928170593, 3584.0324639808628, 3588.5673342511523, 3584.3945332947, 283.39434442173655, 283.2951611124123, 283.747103756143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.3804, 1.558671, 1097.244, 732.1611, 1.500504, 1098.45, 712.0628, 7.718282, 5496.074, 694.7701, 1.573603, 1093.172, 727.6681, 1.5108, 1099.647, 727.4714, 1.511873, 1100.053, 99.80892, 99.92888, 99.92509, 99.38098, 99.94056, 99.9745
42205.326, 59.983190409892394, 59.978379593418715, 59.978545960084794, 12.806668181314823, 12.8053546205729, 12.769554212846527, 0.9999884963993704, 0.9999963349720903, 0.9999890486130627, 3587.365939145783, 3590.8164804398793, 3578.985694159125, 53.64798074845896, -11.689915018171632, -16.948525582797174, 3583.715950676079, 3583.0729666576635, 3583.673036970048, 283.48678619632653, 283.4249242749685, 283.82255683559055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5381, 1.5576, 1097.717, 730.8575, 1.504004, 1099.392, 709.8887, 7.742764, 5492.274, 698.4985, 1.567903, 1095.507, 732.8564, 1.497651, 1098.083, 720.1153, 1.527987, 1100.365, 99.78726, 99.91865, 99.87553, 99.58709, 99.85514, 100.0
42207.642680000004, 59.9822776421727, 59.9818778591302, 59.98151213195784, 12.788697218295265, 12.812397433079752, 12.777967349736084, 0.9999919513650611, 0.9999957297522427, 0.9999899823761735, 3583.0203051781473, 3589.759602045268, 3589.0369010222767, 50.25487892550086, -8.765391653484812, -15.710912365045665, 3585.478620718647, 3585.5810633182905, 3588.4517923484023, 283.49140543751884, 283.4282301424703, 283.8397916479808, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 708.0277, 1.553317, 1097.973, 730.2739, 1.504372, 1098.588, 711.4611, 7.724173, 5495.955, 694.7313, 1.573603, 1092.844, 727.8207, 1.5108, 1099.579, 726.3779, 1.514803, 1099.783, 99.81428, 99.93045, 99.92483, 99.4034, 99.96563, 99.97886
42210.037240000005, 59.97978951965317, 59.983533411900396, 59.98124635125025, 12.800395743251952, 12.81711720218654, 12.791192375496173, 0.9999910877698093, 0.999994050804035, 0.9999885139465595, 3589.422648523566, 3587.183896665124, 3585.6786597671335, 48.25077648457386, -10.706182234034145, -15.72566261333725, 3580.8299430601915, 3591.3036323745932, 3588.820520306628, 283.50826529912655, 283.3829943181749, 283.79522710984475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5579, 1.557957, 1097.641, 725.7018, 1.515792, 1099.85, 712.0434, 7.718282, 5496.074, 701.1201, 1.563123, 1096.435, 727.5154, 1.510983, 1099.675, 726.2785, 1.514253, 1099.859, 99.7814, 99.98494, 99.92297, 99.67451, 99.96075, 100.0
42212.438480000004, 59.983924966493205, 59.98324033375771, 59.98448302572635, 12.818974789527477, 12.817622381968695, 12.793417851376526, 0.9999897825208266, 0.9999971608088651, 0.9999866876208061, 3585.2680369847058, 3588.995963955385, 3590.5771547020768, 51.61525283744868, -9.178085114498003, -15.903197045636261, 3586.533710362558, 3591.317517688816, 3587.6458662734003, 283.4585995291348, 283.39940881122317, 283.87071562422676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 698.0717, 1.568487, 1095.02, 719.4761, 1.529423, 1100.345, 718.3717, 7.65625, 5500.155, 707.5281, 1.552459, 1098.152, 721.3925, 1.52468, 1100.428, 732.6603, 1.499054, 1098.331, 99.54585, 100.0, 100.0, 99.83061, 100.0, 99.85028
42214.723920000004, 59.98720567802356, 59.988244606409474, 59.98452301589423, 12.814211486854536, 12.797584947168874, 12.807196932728385, 0.9999888197292567, 0.999998060378346, 0.9999865457345936, 3581.3966781129357, 3588.7043187320896, 3585.726680804973, 49.0658531902925, -10.562239852323955, -19.447043597383754, 3587.0169128810658, 3592.436376629994, 3590.1426380633984, 283.4527960943021, 283.42000070742165, 283.8881808689128, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.4001, 1.558314, 1097.301, 725.8964, 1.515424, 1100.065, 712.0434, 7.71865, 5495.844, 701.0618, 1.562755, 1096.154, 727.6299, 1.511165, 1099.826, 726.3182, 1.513887, 1099.754, 99.75324, 100.0, 99.92303, 99.61513, 99.98277, 99.96469
42217.08812, 59.98538081668941, 59.98715863394351, 59.98834227267127, 12.809771474038282, 12.802862345669158, 12.780492968862488, 0.9999888670564102, 0.999996405466519, 0.9999901439205148, 3582.371573360022, 3587.447811698132, 3585.6116277211154, 52.21244409706799, -10.552050783982622, -17.397496134678704, 3585.0281162071897, 3590.413576358272, 3586.913030498257, 283.4636612566706, 283.3692511643013, 283.8504929741695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.341, 1.558136, 1097.416, 725.9937, 1.515608, 1100.168, 712.0628, 7.718282, 5495.961, 707.1204, 1.552643, 1097.963, 720.9156, 1.526689, 1100.461, 724.3699, 1.520113, 1099.909, 99.79186, 100.0, 99.92305, 99.8465, 100.0, 100.0
42219.495440000006, 59.99067507517964, 59.988702228675145, 59.992196050380414, 12.81334607889603, 12.812471645602974, 12.791895977205662, 0.9999916878752255, 0.9999951341770069, 0.9999882081759014, 3585.1510936330287, 3588.827832020941, 3588.025818125772, 48.95891248387147, -8.700365649882315, -15.865085309710594, 3588.3848918362346, 3589.9776295389715, 3586.250542310396, 283.5537234472694, 283.45304595809904, 283.8767855549017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 710.8469, 1.546535, 1099.479, 731.6747, 1.501609, 1098.991, 707.3069, 7.762276, 5491.828, 710.6157, 1.54731, 1098.958, 719.7139, 1.528332, 1100.154, 726.1393, 1.514619, 1099.64, 99.93601, 99.91695, 99.83699, 99.90387, 100.0, 99.96587
42221.89632, 59.991072727556194, 59.98972799421264, 59.991256849742875, 12.804602934003576, 12.804143867333758, 12.797434305537358, 0.9999913970074442, 0.9999956699230396, 0.9999897648341245, 3583.9726212005994, 3588.383222142777, 3591.3562901550017, 49.3969697753935, -8.860161501904486, -15.654636770960451, 3582.8946963348085, 3593.5754223020954, 3585.975378675812, 283.5087780476506, 283.4340474045667, 283.8575352646783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 707.3376, 1.552246, 1098.928, 730.1182, 1.50382, 1099.288, 712.0434, 7.718466, 5495.896, 707.4116, 1.552459, 1098.307, 715.0406, 1.538012, 1099.981, 726.3182, 1.514803, 1099.838, 99.90111, 99.9232, 99.92409, 99.85879, 99.97754, 99.98387
42224.175520000004, 59.992252203206185, 59.99355367014767, 59.994997273178534, 12.804397614638265, 12.816508218626453, 12.800926883999397, 0.9999904593310642, 0.9999974143627988, 0.9999885792332246, 3582.5635390658667, 3590.168249217232, 3583.3409993030305, 49.60660906784065, -11.39366062978479, -13.743591653943213, 3590.062307569344, 3595.060932910848, 3589.6147365985635, 283.38627634383715, 283.34565665054885, 283.8904150502721, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 716.1304, 1.53547, 1100.179, 738.6008, 1.484295, 1096.427, 718.3911, 7.656434, 5500.094, 701.0229, 1.563491, 1095.897, 708.8985, 1.549517, 1098.566, 732.4814, 1.499054, 1098.55, 100.0, 99.67042, 100.0, 99.62791, 99.87225, 99.8457
42226.47336, 59.99819660148313, 59.99641419550112, 59.99792780247922, 12.80576407333066, 12.820560745820616, 12.789953386040628, 0.9999911630807424, 0.9999963429615049, 0.9999880215130237, 3583.5566017015994, 3590.7872427783504, 3587.943194150601, 49.119694866649354, -12.130154116191306, -16.01530576362029, 3585.1674076483187, 3584.7188684632056, 3588.377445071907, 283.5673375968788, 283.45265867164323, 283.85654514447833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 710.8864, 1.547071, 1099.182, 732.1027, 1.500872, 1099.125, 712.0434, 7.71865, 5496.12, 707.5087, 1.552459, 1098.365, 715.1741, 1.537646, 1100.11, 726.2189, 1.514436, 1099.855, 99.97031, 99.91906, 99.92717, 99.83459, 99.98289, 99.97738
42228.74244, 59.997789499580364, 59.99573945717069, 59.995850102022594, 12.800484256599256, 12.828421045667143, 12.770868900564842, 0.999989972220324, 0.99999631905911, 0.9999923832501523, 3575.822012844162, 3588.7955999940023, 3584.8010664433023, 49.31424628781582, -10.970949480617264, -15.432536822734846, 3584.824563620385, 3589.096176639832, 3583.9845169579444, 283.482192666014, 283.43653474115547, 283.8106314625541, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 710.7681, 1.546178, 1099.049, 732.0054, 1.50032, 1099.099, 712.0434, 7.718466, 5496.186, 701.2366, 1.563491, 1096.082, 715.3458, 1.537829, 1100.053, 732.5013, 1.499604, 1098.515, 99.96078, 99.91672, 99.92614, 99.6424, 99.9794, 99.86361
42231.09708000001, 60.001174076307734, 59.99629514456639, 59.995144850309764, 12.792202963003707, 12.811323379360795, 12.795382800452387, 0.9999907197852321, 0.9999943696843037, 0.999990730447717, 3583.5978704325603, 3587.43110054534, 3585.1764087799606, 57.53196439822227, -9.752358392523092, -16.447292635043596, 3582.045060218762, 3595.40899227646, 3589.9116222524335, 283.54582724974387, 283.4919840168873, 283.8875804214864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5579, 1.557065, 1097.019, 725.5851, 1.514871, 1100.371, 705.8122, 7.775345, 5487.812, 694.8284, 1.573235, 1092.931, 721.5641, 1.524862, 1100.464, 739.0024, 1.483672, 1096.318, 99.78753, 99.97823, 99.77699, 99.39029, 100.0, 99.64107
42233.437000000005, 59.99520650512075, 59.99521652762035, 59.99538581756131, 12.810139397900121, 12.810813589295911, 12.807176129348854, 0.9999921927233548, 0.9999983149589481, 0.9999861202731065, 3580.5926418756585, 3586.254157605871, 3591.7196064988398, 48.35884348338749, -12.551854251114719, -19.830663290986422, 3576.0065928408153, 3582.32960264403, 3587.834622526463, 283.4317887812765, 283.36154565224285, 283.8322400299567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 710.7681, 1.546892, 1099.479, 732.2, 1.501425, 1098.576, 712.0628, 7.71865, 5495.955, 701.0618, 1.563307, 1096.125, 717.1769, 1.533081, 1100.008, 732.6603, 1.499787, 1098.377, 99.92508, 99.8691, 99.92709, 99.62744, 99.99931, 99.86455
42235.755880000004, 59.99448245336759, 59.990675704049586, 59.99677478717072, 12.788341786205587, 12.822963367313074, 12.79539869686808, 0.9999903084793652, 0.9999968416592167, 0.999984146929147, 3585.7395673192905, 3593.5238718323435, 3587.725961260334, 52.547264297763775, -9.6473406480236, -16.60285404482056, 3582.7788869116534, 3593.3614253406345, 3593.0489440897236, 283.51420039988193, 283.42934167932793, 283.8132079887842, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5184, 1.557243, 1097.763, 725.6434, 1.516345, 1100.463, 713.1499, 7.704109, 5498.128, 704.0522, 1.558526, 1097.492, 725.9895, 1.515183, 1099.886, 727.0141, 1.513155, 1099.799, 99.79524, 99.98456, 99.95635, 99.75256, 99.98068, 99.96961
42238.144360000006, 59.99344655978508, 59.99467267052261, 59.997341220086966, 12.809703248353447, 12.797182079445475, 12.807736604565042, 0.9999903899479813, 0.9999956193478379, 0.9999895484102722, 3581.9353049894858, 3584.663774437314, 3586.8242477545487, 47.065900836084666, -9.465898293520013, -13.750583456267123, 3590.3061815560836, 3587.0839990834775, 3587.248338441866, 283.4861907017757, 283.3614850719002, 283.85380789544536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 700.4769, 1.563668, 1095.935, 723.4255, 1.520213, 1099.792, 713.7711, 7.707974, 5496.252, 701.1201, 1.563491, 1096.014, 721.526, 1.525045, 1100.25, 732.7001, 1.499237, 1098.558, 99.62906, 100.0, 99.93748, 99.63622, 100.0, 99.84804
42240.463480000006, 59.99641317239963, 59.993615888669524, 59.99566339001389, 12.811408101052718, 12.83086682614786, 12.822187628294541, 0.9999894606501248, 0.9999965067153435, 0.9999891027729857, 3585.037931133128, 3591.227835763361, 3591.586188730826, 52.49007021697605, -7.8671634561937935, -19.14585981819755, 3581.1071844518874, 3590.6961671422514, 3590.9392328993977, 283.48262250209604, 283.4914617514182, 283.8277419549955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.341, 1.557422, 1097.453, 725.7991, 1.51524, 1100.217, 712.0628, 7.718466, 5496.015, 707.3922, 1.552459, 1098.389, 727.897, 1.510618, 1099.793, 726.199, 1.514253, 1099.699, 99.72894, 99.9654, 99.92813, 99.85216, 99.9798, 99.99122
42242.769720000004, 59.989028023153416, 59.99379982176539, 59.99529852311909, 12.788347816189168, 12.79489325105426, 12.795352684551364, 0.9999917143233404, 0.9999938435570268, 0.9999910840307576, 3587.6690473815174, 3585.69705893281, 3585.4008262443967, 50.26497836738463, -9.577240885693527, -16.11653479015581, 3583.0205914994676, 3589.8463440038317, 3583.7947803004627, 283.5196678565041, 283.3627179298066, 283.86941890697796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 710.9849, 1.546357, 1099.217, 732.1027, 1.500872, 1098.848, 705.7928, 7.775529, 5487.76, 713.6061, 1.541059, 1099.776, 734.1535, 1.495825, 1098.114, 720.1153, 1.527804, 1100.178, 99.92739, 99.84987, 99.7781, 99.97824, 99.81913, 100.0
42245.08292, 59.993137936623484, 59.99045331539892, 59.98989809928485, 12.82006888009922, 12.813787529382179, 12.790397653579353, 0.999987094906529, 0.9999970711348751, 0.9999908731998043, 3585.903605708671, 3592.9970690191963, 3586.8532337900106, 52.08226140759439, -8.589969860877318, -17.341503429330146, 3583.3060332838963, 3587.116504147441, 3588.995188162467, 283.4152554296772, 283.42715574859426, 283.8075243579474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.2819, 1.557957, 1097.301, 725.7991, 1.514503, 1100.141, 712.0628, 7.718282, 5495.956, 707.3922, 1.552459, 1098.346, 727.897, 1.511165, 1099.863, 726.2785, 1.514436, 1099.877, 99.75754, 100.0, 99.92614, 99.84823, 99.97059, 99.98154
42247.42076, 59.99363621331901, 59.99325580173114, 59.99025233520371, 12.805315887877464, 12.830110101286875, 12.800278975940937, 0.9999894613043588, 0.9999977410496658, 0.9999907406489036, 3585.0509064577705, 3587.855822694448, 3588.5030095420366, 49.04235997375463, -8.110293170701652, -17.717851783690435, 3584.5683648303657, 3595.691158310594, 3586.2190465678755, 283.50805019877583, 283.4594509957472, 283.7244931826803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.2621, 1.557957, 1097.384, 731.7914, 1.50032, 1098.727, 712.024, 7.71865, 5496.015, 713.5479, 1.540875, 1099.917, 727.7062, 1.511165, 1099.684, 726.3182, 1.513155, 1099.548, 99.77047, 99.87563, 99.92614, 99.95544, 99.99792, 99.98166
42249.69292, 59.989783942243726, 59.98861200263595, 59.9889454254484, 12.77367861108964, 12.816096650034636, 12.81322874927528, 0.9999901954415684, 0.9999951227230698, 0.9999919134109075, 3587.0595520398697, 3592.875151153052, 3592.533821377423, 51.296826829543306, -10.339170762178128, -16.90888381712795, 3586.0723858015576, 3592.377510354604, 3589.095942976572, 283.52930342389595, 283.4782962564702, 283.8602068635795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 698.328, 1.567952, 1094.79, 738.523, 1.483926, 1096.416, 718.3522, 7.656618, 5500.023, 718.7909, 1.530395, 1100.429, 723.2046, 1.520114, 1100.329, 729.3004, 1.507295, 1099.486, 99.54264, 99.67276, 100.0, 100.0, 100.0, 99.95184
42252.035520000005, 59.98902405087118, 59.98986191222656, 59.99138108725971, 12.80531152411444, 12.804548575838753, 12.80215147249646, 0.9999915827759851, 0.999997613013079, 0.9999849170929561, 3584.327525356489, 3582.6886906439363, 3582.8281280729884, 51.66444495851988, -11.296988533169042, -18.809168564523986, 3589.2638416903965, 3591.714684953763, 3590.414717213901, 283.52789596277427, 283.429579450643, 283.8169619493649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.479, 1.557957, 1097.411, 732.0054, 1.500872, 1098.691, 712.0434, 7.718466, 5495.84, 713.6644, 1.541795, 1099.467, 727.8016, 1.511348, 1099.757, 732.6206, 1.499237, 1098.304, 99.76324, 99.89737, 99.92297, 99.98842, 99.97648, 99.87478
42254.375040000006, 59.99243066546894, 59.99220345159296, 59.99212345817778, 12.801692614737444, 12.826044767751107, 12.798020112500705, 0.9999880731934716, 0.9999955185975558, 0.9999883718889918, 3583.843131059527, 3584.763006047631, 3583.473910178502, 47.956313124584995, -8.348103869334182, -15.556676994656982, 3585.660405166332, 3585.097198800403, 3578.146658746138, 283.4062834249736, 283.4254700316877, 283.8607714877936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 706.3125, 1.553853, 1098.537, 728.6591, 1.510266, 1099.582, 707.8505, 7.760803, 5488.715, 707.6058, 1.552643, 1097.925, 734.3442, 1.49619, 1098.317, 738.8633, 1.483306, 1096.004, 99.86559, 99.98368, 99.80346, 99.80992, 99.83611, 99.58219
42256.745760000005, 59.992709789587394, 59.988814439982455, 59.98950846897338, 12.783676977970133, 12.82697088367729, 12.774719558911125, 0.9999872948886944, 0.9999936016837297, 0.9999906317705178, 3586.5403506133043, 3592.096352549783, 3587.388468045962, 49.658923023824855, -12.31205783870439, -19.97645818530441, 3586.5047833222693, 3586.418480335464, 3588.276282127743, 283.56208485772004, 283.38967544187096, 283.8427261893491, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.6959, 1.558136, 1097.668, 732.0833, 1.501057, 1099.025, 712.0434, 7.718466, 5496.015, 713.7809, 1.54014, 1099.399, 727.8779, 1.511896, 1099.622, 732.5212, 1.499054, 1098.011, 99.79186, 99.90995, 99.92401, 99.99321, 99.96426, 99.87903
42259.08516, 59.98972412773314, 59.99034083187338, 59.9883175834347, 12.80611378567974, 12.787703203589198, 12.80015092705803, 0.9999899349492875, 0.9999937830333946, 0.9999846501666493, 3580.0639373459417, 3592.5811989347653, 3588.464550336505, 46.99621215128877, -10.099516367666297, -17.13717515854023, 3589.5855285294197, 3586.8419129303643, 3586.5127900259313, 283.5404840052762, 283.38078092206996, 283.78834729980747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5184, 1.558136, 1097.826, 725.8575, 1.516161, 1100.208, 712.024, 7.718466, 5495.785, 707.2369, 1.552826, 1097.833, 727.9923, 1.511348, 1099.901, 732.7598, 1.498871, 1098.618, 99.80139, 100.0, 99.92709, 99.80161, 99.98962, 99.80703
42261.401560000006, 59.9828417157197, 59.98631262994573, 59.985250750272705, 12.80263138648888, 12.794108717119261, 12.785319480238618, 0.9999867936365479, 0.9999966840425012, 0.9999893992924318, 3590.1348498221705, 3593.776476543687, 3583.294073874334, 50.753243515624945, -11.51988751737963, -15.610315663171377, 3585.1156031122514, 3587.2144057803425, 3587.1262560023706, 283.4627915341649, 283.45097941486625, 283.8536014226949, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 698.0914, 1.568487, 1095.187, 719.4955, 1.529976, 1100.713, 718.3717, 7.65625, 5500.212, 700.9258, 1.563307, 1095.859, 721.4879, 1.524862, 1100.192, 726.4376, 1.513887, 1099.733, 99.5463, 100.0, 100.0, 99.62744, 100.0, 99.97428
42263.73524, 59.983155619627524, 59.9794352830052, 59.98224764304531, 12.79471052120724, 12.808768135970778, 12.793798492546594, 0.9999857883810246, 0.9999947978099141, 0.9999890335101144, 3585.6881307754716, 3591.329441067535, 3584.7605349611677, 48.779769907136824, -10.67484006225152, -17.973079185505412, 3584.821704743799, 3592.367337108371, 3586.032688893352, 283.5029855803053, 283.3824740224761, 283.81915037171393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5184, 1.558136, 1097.988, 725.6629, 1.516345, 1100.446, 712.0434, 7.718282, 5495.845, 707.1981, 1.552459, 1098.056, 727.5536, 1.510618, 1099.762, 731.2687, 1.503632, 1098.996, 99.77801, 100.0, 99.92305, 99.85002, 99.977, 99.88913
42266.051080000005, 59.981244165903945, 59.98030318446309, 59.98273546531251, 12.780576198510266, 12.811765562500362, 12.785210285020133, 0.9999886477930553, 0.9999966066188428, 0.9999865965833501, 3580.989065001762, 3590.5423242685447, 3583.9791345466074, 49.37096519235084, -8.140137489003564, -15.48964883332792, 3579.117340797174, 3591.885204734542, 3585.46644385652, 283.5186119731645, 283.4607322786121, 283.84462598719875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5184, 1.558493, 1097.763, 725.7797, 1.515977, 1100.209, 712.0628, 7.718466, 5495.889, 708.2855, 1.550804, 1099.003, 730.3767, 1.504774, 1098.535, 722.4215, 1.52286, 1100.463, 99.79524, 100.0, 99.92385, 99.90793, 99.90156, 100.0
42268.48264, 59.97799854089249, 59.97800542595504, 59.978259305836914, 12.78819267866369, 12.796389144365644, 12.794065949657638, 0.9999861402238361, 0.999995151265965, 0.9999900687091858, 3580.9042265503767, 3592.431352099913, 3589.3913917101404, 50.12850304238805, -12.157273137066113, -14.916803386681522, 3588.5816225978597, 3593.1806031907427, 3584.021838696489, 283.5094428735237, 283.47512929300973, 283.8627972014654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 710.4526, 1.547963, 1099.181, 730.2155, 1.506214, 1099.607, 708.8599, 7.744421, 5493.725, 708.6738, 1.551172, 1098.534, 728.0496, 1.511348, 1099.196, 726.199, 1.514619, 1099.905, 99.92414, 99.94863, 99.87117, 99.86532, 99.95826, 100.0
42270.82284, 59.97577104047297, 59.974964213821174, 59.977404506361644, 12.8121747929309, 12.799219168282491, 12.801500762935854, 0.9999893851981063, 0.9999942922981512, 0.9999875227729454, 3590.0483631571483, 3580.8376481740397, 3587.9307379586444, 52.75966062674456, -8.726255393126621, -16.05667574989056, 3584.6148166740504, 3589.5920862178787, 3587.9064007751153, 283.5701498000724, 283.3668837392517, 283.69896956691304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5381, 1.557957, 1097.468, 731.8498, 1.501057, 1098.431, 712.0628, 7.718466, 5496.01, 713.4702, 1.541059, 1099.994, 727.7634, 1.5108, 1099.164, 726.358, 1.514253, 1100.074, 99.76187, 99.85595, 99.92507, 99.97438, 99.96873, 99.97537
42273.092240000005, 59.975977543619294, 59.97317024968153, 59.974072409675436, 12.813649690032799, 12.823976836884365, 12.807025338742077, 0.9999896392141108, 0.9999949896786328, 0.9999905154813338, 3586.862362556286, 3589.1803648209343, 3590.5494088527466, 48.84380519253523, -11.521097590550312, -15.466498053855503, 3586.9703449436474, 3587.7922972786337, 3585.916374294286, 283.37770383509934, 283.286203129637, 283.7355368032827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 698.3083, 1.56813, 1094.512, 738.3674, 1.484295, 1096.31, 718.3717, 7.656434, 5500.148, 719.9755, 1.528373, 1100.282, 721.526, 1.524862, 1100.377, 732.6603, 1.499421, 1098.377, 99.54494, 99.66317, 100.0, 100.0, 100.0, 99.85103
42275.41676, 59.97432429420701, 59.973674041132135, 59.97538319133509, 12.796677035941903, 12.82538043944172, 12.786544776852198, 0.9999883473530617, 0.9999971383913334, 0.9999883552541344, 3584.7990202596593, 3588.697887549882, 3587.4513451859893, 50.94901971039212, -8.725420033055855, -17.78230882783714, 3589.5221176871964, 3588.9422374397723, 3586.17371982496, 283.57473620523785, 283.4960697648435, 283.7782369503471, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.4199, 1.557779, 1097.369, 731.947, 1.500688, 1098.642, 712.0434, 7.71865, 5496.015, 713.5867, 1.541059, 1099.394, 727.7253, 1.511165, 1099.909, 726.3978, 1.51407, 1099.51, 99.75939, 99.89227, 99.92614, 99.96555, 99.99036, 99.97878
42277.75116000001, 59.97154775497676, 59.97104123580196, 59.96928674600073, 12.785580786239631, 12.806835242312987, 12.77372426402322, 0.9999884065240038, 0.9999960503073048, 0.9999900202055859, 3590.11715641291, 3586.144996285225, 3589.7133042500636, 52.422759994603794, -10.012234381650387, -17.2130542609641, 3584.2690217604572, 3585.264282313272, 3586.8718875120353, 283.54766824402907, 283.48846342440396, 283.77697227437227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.3016, 1.558493, 1097.694, 731.947, 1.500872, 1098.865, 712.0434, 7.718282, 5496.015, 713.645, 1.540508, 1099.805, 728.0877, 1.5108, 1099.943, 732.5808, 1.498688, 1098.191, 99.78049, 99.89588, 99.92305, 99.98091, 99.97855, 99.82961
42280.06152, 59.972260224336324, 59.96937915188541, 59.971083363269635, 12.783949944557055, 12.811259488785158, 12.788633476849153, 0.9999907663868461, 0.9999957006026224, 0.9999889804850551, 3582.283867244913, 3585.515211115572, 3589.8005239361023, 50.98109275154525, -6.662819913762178, -21.03966273684739, 3581.873911027276, 3591.7818821680103, 3586.2422717497334, 283.60097218294396, 283.542667094719, 283.8626455644697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 710.8864, 1.547249, 1099.516, 726.0909, 1.515608, 1100.302, 705.7734, 7.775713, 5487.93, 707.4699, 1.552826, 1098.239, 734.1725, 1.497286, 1098.432, 737.2131, 1.487151, 1096.831, 99.9626, 100.0, 99.77699, 99.82888, 99.86156, 99.71421
42282.46432000001, 59.97445990619223, 59.976726198188516, 59.974680724255265, 12.778750338404652, 12.806363217815404, 12.771839969373227, 0.9999908784564573, 0.9999971620936269, 0.9999868902907162, 3579.513000843923, 3592.2450605754525, 3590.2203100458746, 53.018980820672596, -8.78984973769252, -16.107707029172275, 3580.028462679803, 3590.089031050627, 3589.6836859929995, 283.6415539513378, 283.6190363432264, 284.05182887010477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 704.5973, 1.558493, 1097.331, 732.0638, 1.501425, 1098.922, 712.0434, 7.718098, 5496.016, 710.6545, 1.546575, 1098.944, 727.7444, 1.510618, 1099.619, 732.5411, 1.499604, 1098.572, 99.81185, 99.92429, 99.92414, 99.91876, 99.9735, 99.85145
42284.79516, 59.97703641754542, 59.97940106015021, 59.979033308250976, 12.802550377822069, 12.81623545715696, 12.784653595187574, 0.9999908234651393, 0.9999977297744738, 0.9999899742870971, 3584.6424686938226, 3589.670925491087, 3591.5016242165193, 49.88018743426505, -8.183504476806547, -18.07051231029959, 3586.0108008844504, 3589.762174276761, 3590.2439529873996, 283.6587670821724, 283.5550640359626, 283.9399279037817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 703.1187, 1.560099, 1096.531, 723.7563, 1.521687, 1100.547, 715.5569, 7.684597, 5499.531, 702.557, 1.56202, 1096.251, 721.6214, 1.524497, 1100.395, 726.3381, 1.514436, 1100.087, 99.73275, 100.0, 99.98632, 99.67053, 100.0, 100.0
42287.1042, 59.981136160453765, 59.982342395799044, 59.98350476057273, 12.802205334519977, 12.798246963371778, 12.783193257490506, 0.9999893720899183, 0.999994498478466, 0.9999900128065673, 3585.8609662258577, 3592.837170965393, 3586.936851168688, 49.377462377347, -10.132761001895574, -15.698364439852412, 3586.1813106670625, 3593.6407709665255, 3586.362528933717, 283.70858613670254, 283.6687976751137, 284.0395716613744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 720.0, 702.547, 1.560099, 1097.009, 725.3127, 1.51524, 1100.132, 712.0434, 7.718466, 5495.956, 707.4699, 1.55301, 1098.506, 727.8779, 1.511165, 1099.521, 732.6007, 1.499604, 1098.757, 99.77515, 99.99809, 99.92818, 99.86186, 99.95509, 99.88054
