TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42435.12732000001, 59.97256716851254, 59.974551209729135, 59.974311379842995, 17.9081703798983, 17.933084315744185, 17.8933644217221, 0.9999999991228814, 0.9999991304148049, 0.999999797677354, 5044.296249657375, 5043.132881499386, 5045.882803888119, 94.63024312696075, 7.630426828060081, 3.4741181747348264, 5034.771259642293, 5044.422949472797, 5045.926865904447, 283.65655634225675, 283.4539583047888, 283.8166315096821, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 709.94, 1.548499, 1098.975, 728.1921, 1.511924, 1099.617, 726.7576, 1.513363, 1099.832, 722.7523, 7.614619, 5500.233, 721.4306, 7.617452, 5500.28, 711.6459, 1.544651, 1099.478, 99.90545, 99.96381, 100.0, 100.0, 100.0, 99.94379
42437.453, 59.97494992217908, 59.97195972511421, 59.97069655782524, 17.900736291922403, 17.93064121128328, 17.884402213175065, 0.9999999772225379, 0.9999994412929569, 0.9999999988913001, 5040.549560648849, 5038.578078651973, 5040.159201893293, 96.27699164308251, 9.863029576092686, 1.0000724723852272, 5038.874304958872, 5042.41329487539, 5044.2083811857265, 283.7202939015556, 283.58287857277776, 283.9310046222823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 712.3846, 1.541895, 1099.455, 719.048, 1.529791, 1100.062, 721.6329, 1.526432, 1100.682, 714.6548, 7.693496, 5497.994, 728.6981, 7.542392, 5496.342, 718.0079, 1.532199, 1100.062, 99.96614, 100.0, 100.0, 99.96429, 99.94095, 100.0
42439.84468, 59.9747317621317, 59.977990622054655, 59.9809182323534, 17.90987111470958, 17.930378944179054, 17.899504531930585, 0.9999999999677197, 0.9999975698882806, 0.9999999548486415, 5039.321818917144, 5042.401134489569, 5046.324733419842, 94.02294096357878, 6.529303913394983, -1.036955041514375, 5042.700579437024, 5044.62201850377, 5046.833476313181, 283.795847612775, 283.61759255808016, 283.9688270143069, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.1371, 1.548142, 1099.448, 723.0753, 1.522055, 1100.595, 726.5052, 1.513731, 1099.342, 720.8493, 7.630064, 5500.403, 722.4034, 7.613251, 5499.909, 711.5465, 1.544651, 1099.124, 99.90454, 100.0, 99.93875, 100.0, 100.0, 99.91895
42442.1552, 59.979917202952166, 59.97957942123915, 59.981441566414034, 17.894656535011695, 17.93386400734137, 17.899235714680472, 0.9999999998243047, 0.9999990845468926, 0.9999998581236498, 5040.662659570708, 5042.397627678841, 5041.2771001399615, 91.42518863626981, 4.134579834747001, 2.8195914801085564, 5038.298786100368, 5041.568707679668, 5044.187157275363, 283.7329836713129, 283.4458557377726, 283.9232436675056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 716.0319, 1.535649, 1100.283, 723.0558, 1.521502, 1100.456, 726.6799, 1.512994, 1099.783, 720.8687, 7.630615, 5500.291, 722.3843, 7.613616, 5500.291, 718.0278, 1.531833, 1099.893, 100.0, 100.0, 99.97242, 100.0, 99.99992, 99.98923
42444.524560000005, 59.983445304271235, 59.98609403198634, 59.98639313108129, 17.91684175468621, 17.93425073087066, 17.904805988985313, 0.9999998425200064, 0.9999977830953759, 0.9999995818147779, 5042.659562437983, 5046.665127515666, 5047.797504638307, 92.72084495479349, 7.353752504656768, 5.59009415139144, 5041.049693972848, 5051.3478353827895, 5043.5244708067985, 283.6673428975288, 283.5307847419351, 284.0773171063559, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 722.3604, 1.522978, 1100.501, 729.3594, 1.507319, 1099.553, 733.1247, 1.498453, 1098.727, 727.1215, 7.560563, 5497.778, 716.0897, 7.678631, 5499.131, 724.3102, 1.518465, 1100.033, 100.0, 99.95796, 99.8447, 99.95617, 99.98279, 99.97521
42446.85768, 59.98432290492468, 59.98872667364899, 59.98738456129862, 17.905268689673267, 17.954266511866418, 17.915368689236153, 0.9999995572932769, 0.9999977039875313, 0.9999998256444739, 5039.334084599241, 5044.5598903628, 5045.04154031558, 93.40962441679608, 10.124364547846653, 5.278411040992751, 5040.358953315757, 5044.040734239426, 5042.892445187226, 283.85893307851615, 283.5924880322839, 283.9765853632054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 716.4656, 1.536541, 1100.456, 723.0558, 1.522423, 1100.603, 726.8935, 1.513547, 1100.188, 720.8687, 7.630064, 5500.528, 722.3843, 7.613799, 5500.124, 720.1948, 1.527255, 1100.388, 100.0, 100.0, 99.9959, 100.0, 99.99885, 100.0
42449.22664, 59.991617297550626, 59.99172814196189, 59.991230618099216, 17.88532205973957, 17.90187152786602, 17.899044004943214, 0.9999998390978861, 0.9999977070796673, 0.9999999875418055, 5036.404003125959, 5038.825480592086, 5041.484221611253, 91.67212489071085, 10.120191391874869, 2.0156545884922252, 5038.210115097889, 5038.659970117757, 5039.523893199958, 283.77754981782675, 283.67735891627956, 284.06219034209545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 716.2882, 1.536184, 1100.593, 729.3206, 1.507688, 1099.669, 725.4376, 1.516676, 1100.418, 728.8303, 7.534087, 5495.199, 725.5698, 7.578552, 5498.096, 728.6642, 1.507478, 1099.016, 100.0, 99.96244, 100.0, 99.9189, 99.96934, 99.90969
42451.662240000005, 59.99762944280432, 59.99386382777311, 59.99392821820208, 17.92001247539017, 17.938741168335703, 17.89252677537845, 0.999999459239381, 0.9999975522671818, 0.9999998937810329, 5036.1733909274635, 5044.435709269535, 5043.864711789536, 92.3366416865897, 11.064662782193409, 6.002190669931906, 5038.8918533481465, 5043.8201234778935, 5044.7525226383395, 283.8918155240197, 283.5820126965629, 283.92162301951555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 711.5369, 1.544929, 1100.061, 732.3167, 1.500872, 1099.355, 725.457, 1.515387, 1100.152, 727.5875, 7.55946, 5497.555, 722.4034, 7.613434, 5500.181, 724.2903, 1.519014, 1100.202, 100.0, 99.91432, 100.0, 99.95819, 99.99992, 100.0
42453.96888, 59.987120974290455, 59.989041923736515, 59.98929646628065, 17.912255720514665, 17.93959122190862, 17.913486478938324, 0.9999993540622956, 0.9999982240698284, 0.9999994013096828, 5039.636457006023, 5045.603778805596, 5040.577340048741, 93.84401612967395, 8.579497182349314, 5.904634075439958, 5043.143835714288, 5046.066168448764, 5045.949852343243, 283.6620320992327, 283.6114918605263, 283.92009527093575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.1174, 1.547963, 1099.263, 729.3984, 1.507504, 1099.738, 726.5829, 1.513915, 1100.068, 727.1215, 7.56038, 5497.667, 722.4034, 7.613616, 5500.068, 730.4734, 1.504731, 1099.18, 99.94976, 99.95636, 100.0, 99.95628, 99.99992, 99.90148
42456.24844, 59.98989517003506, 59.98842290305466, 59.98581064628267, 17.914095001424126, 17.93192529114797, 17.885838126410288, 0.9999998409202939, 0.9999990384969318, 0.9999998233860846, 5039.4718009285, 5043.157171244276, 5041.579599841103, 89.80687195826067, 6.562369741089924, 5.058537952121014, 5034.920053672969, 5038.800536347092, 5041.720450784393, 283.78564891298004, 283.6884752195026, 283.9408351090192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.7101, 1.559742, 1097.112, 723.017, 1.521318, 1100.872, 732.8335, 1.498453, 1098.65, 720.8687, 7.630064, 5500.233, 716.1469, 7.678631, 5499.081, 737.1336, 1.488799, 1096.825, 99.78806, 100.0, 99.86782, 100.0, 99.97985, 99.70996
42458.6042, 59.98188622857728, 59.983265258327535, 59.98330661119898, 17.89919912615154, 17.91340727092332, 17.89974823343779, 0.9999999111613271, 0.9999979217111249, 0.9999994603926801, 5038.262712809872, 5046.348698316122, 5048.232682332278, 90.12239229536362, 8.360048591555824, 4.911371487549786, 5040.972229606772, 5042.427605396191, 5039.621203238562, 283.7969288774744, 283.5806691077004, 284.02397136194736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.078, 1.548499, 1099.737, 729.5151, 1.507504, 1099.075, 726.7188, 1.513915, 1099.952, 727.1215, 7.560931, 5497.608, 722.4034, 7.613434, 5500.074, 730.4933, 1.504548, 1099.113, 99.91499, 99.99354, 100.0, 99.95414, 99.99995, 99.91916
42461.138960000004, 59.981392398946866, 59.98077937276331, 59.978387834184666, 17.909292177345947, 17.92979891125341, 17.894694894018663, 0.9999996437487092, 0.9999961614711758, 0.9999995677466967, 5037.73188466533, 5045.738602165143, 5042.989116663648, 93.25957658137986, 9.347400970115402, 7.570875786078432, 5041.649967276156, 5035.517027973061, 5041.493940171546, 283.6863962216282, 283.4901161691112, 283.9298667847319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.6313, 1.559385, 1097.132, 729.4567, 1.507319, 1099.497, 726.6799, 1.513731, 1100.094, 720.8881, 7.629696, 5500.286, 722.4034, 7.611973, 5499.805, 729.2806, 1.509492, 1099.898, 99.75222, 99.93191, 99.99579, 100.0, 99.99735, 99.9562
42463.45104, 59.977653697547396, 59.977437113732606, 59.97876814511875, 17.918689521179218, 17.940456534675974, 17.905768315592116, 0.9999996591131074, 0.9999972922404979, 0.9999997315443105, 5041.080064643797, 5042.531249607251, 5045.7742883549045, 93.76002538202033, 9.572613503372622, 5.038505190457727, 5036.487132455642, 5043.237708894453, 5043.93863396539, 283.64821970525685, 283.50066317122463, 284.03060683686397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 697.3226, 1.570093, 1094.323, 735.6047, 1.49332, 1097.43, 721.2446, 1.524039, 1100.458, 716.8102, 7.668123, 5500.08, 724.8832, 7.59024, 5499.511, 729.5191, 1.506745, 1099.139, 99.48256, 99.81935, 100.0, 100.0, 99.98502, 99.92033
42465.7914, 59.97648088507669, 59.97513523831171, 59.97634000617847, 17.91253347646616, 17.905186149690245, 17.913164965591417, 0.9999998215255506, 0.9999982582662441, 0.9999998159441782, 5036.272783253749, 5043.138674303662, 5045.859519260606, 92.10076351080622, 7.578871077885651, 5.772727578478225, 5039.760272477752, 5042.212773285152, 5045.175738430079, 283.8048654691652, 283.51746032070344, 283.86493205429986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.651, 1.559564, 1097.327, 729.4567, 1.507688, 1099.532, 726.7188, 1.513547, 1099.748, 720.8687, 7.630064, 5500.344, 722.3843, 7.613799, 5500.074, 724.4494, 1.518648, 1100.308, 99.75559, 99.9633, 99.97567, 100.0, 99.99995, 100.0
42468.131480000004, 59.978649072639, 59.97389759646275, 59.97389232245523, 17.913941656205, 17.938577342992417, 17.906797695271983, 0.99999931897051, 0.9999990322414387, 0.9999996990215541, 5036.253639727484, 5048.594599584888, 5035.083083554579, 89.22279161366623, 7.784963881174917, 9.368940383044333, 5043.072699174524, 5040.214353656517, 5045.307868069143, 283.74363987050293, 283.6496911227251, 283.8098246488839, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 708.1066, 1.551533, 1098.947, 723.7368, 1.521134, 1100.341, 733.0859, 1.498637, 1097.933, 727.1409, 7.560563, 5497.784, 716.1088, 7.678814, 5498.745, 717.8687, 1.532382, 1100.108, 99.90375, 100.0, 99.86946, 99.9583, 99.98181, 99.98656
42470.50168, 59.980027424062804, 59.980885589281904, 59.977240359062066, 17.898843751490386, 17.93202100790138, 17.92779906307244, 0.9999997534776605, 0.9999977187134031, 0.9999997435232942, 5032.327277824136, 5045.168828873113, 5042.453876975928, 94.20492715003365, 8.194319671997391, 4.5341304571393835, 5040.680512010294, 5043.059048184344, 5046.815270802371, 283.8219482354578, 283.49248145492925, 283.99381616737253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.6313, 1.559742, 1097.249, 729.2816, 1.507504, 1099.245, 726.7964, 1.513547, 1099.934, 720.8687, 7.630431, 5500.233, 722.4034, 7.613799, 5500.182, 724.3699, 1.518831, 1099.949, 99.74854, 99.97068, 99.98773, 100.0, 100.0, 99.99397
42472.872, 59.98365640687718, 59.980004457961684, 59.98522202825891, 17.888591792417486, 17.929109875718137, 17.907225332610103, 0.9999999371322214, 0.9999959863791495, 0.9999994334307617, 5038.135005654347, 5045.497346016091, 5044.000044504148, 94.88767133165993, 11.930077407146769, 4.426263049522731, 5042.227276248473, 5037.775874220506, 5044.553843905461, 283.6506105026058, 283.63530271671857, 283.9959678665889, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 709.9991, 1.54832, 1099.305, 723.1921, 1.521502, 1100.408, 726.6993, 1.513547, 1100.228, 727.1409, 7.560931, 5497.835, 722.3843, 7.613434, 5500.233, 724.3898, 1.518465, 1100.244, 99.93545, 100.0, 100.0, 99.95616, 100.0, 100.0
42475.175160000006, 59.98577621519514, 59.98237304335062, 59.98599955974292, 17.908450682954392, 17.911463208284314, 17.914486568537242, 0.9999997819338968, 0.9999991613323648, 0.99999985271532, 5039.895315786122, 5041.943364344522, 5045.831069238765, 89.90758524732018, 7.25466027647164, 5.177670791971195, 5041.247012919751, 5045.136903036953, 5043.934743340546, 283.7197513842062, 283.69135419467574, 284.04224552675475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 716.3079, 1.53547, 1099.933, 716.655, 1.534212, 1100.573, 720.6041, 1.527352, 1100.534, 733.7626, 7.480399, 5488.264, 728.679, 7.543123, 5496.395, 730.3541, 1.504548, 1099.176, 100.0, 99.97702, 100.0, 99.78521, 99.93304, 99.91703
42477.491200000004, 59.98896729467035, 59.99143863887929, 59.99303567698266, 17.909127608350992, 17.931177999837885, 17.89771175786374, 0.9999994484831799, 0.9999970610281741, 0.9999991559129624, 5035.857422899647, 5044.382003323231, 5045.4197278090005, 91.99494627203035, 9.454895119581465, 5.9885938324500785, 5038.7517097529335, 5045.696592636932, 5042.185979507456, 283.79261216150957, 283.6286814464581, 283.99164903814324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.0189, 1.548142, 1098.693, 723.0558, 1.52095, 1099.795, 726.777, 1.513731, 1100.068, 727.1215, 7.561299, 5497.666, 722.4034, 7.613616, 5500.125, 727.3719, 1.510041, 1099.372, 99.92976, 100.0, 100.0, 99.95616, 99.99997, 99.9415
42479.77644, 59.988893607807064, 59.984974763442146, 59.9838096439998, 17.895211002651894, 17.914479855958966, 17.890384655799796, 0.9999997346589722, 0.9999988628988203, 0.9999999676965509, 5041.438118675591, 5035.489954635029, 5047.474789261872, 92.54940924729021, 4.820171769336639, 2.3869278804736496, 5038.589062241523, 5039.464771421861, 5047.872241043646, 283.7766766212718, 283.5984393275944, 284.10092517577266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 709.8611, 1.548142, 1099.138, 723.2504, 1.51966, 1100.033, 728.1941, 1.509681, 1099.804, 724.5582, 7.596601, 5499.733, 718.722, 7.656534, 5499.845, 736.0601, 1.489166, 1096.782, 99.92022, 100.0, 99.9808, 99.99233, 99.99578, 99.72286
42482.140640000005, 59.99492283403924, 59.98824022077564, 59.98903707829361, 17.910695258196878, 17.909861979256256, 17.91996028802481, 0.9999995749963134, 0.9999989852171137, 0.9999994073676205, 5040.924196489029, 5043.238093165286, 5045.078437536771, 91.29588575468188, 10.616715078449033, 2.668689810995147, 5036.73558724231, 5045.948520154862, 5049.980559926441, 283.8074573202432, 283.5213031636432, 284.0107568631192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 706.0562, 1.554745, 1098.143, 726.0715, 1.515977, 1100.112, 727.9029, 1.512074, 1100.123, 727.0244, 7.562034, 5497.835, 722.4034, 7.613434, 5500.073, 730.4138, 1.503999, 1098.86, 99.82979, 100.0, 100.0, 99.9572, 100.0, 99.89498
42484.486880000004, 59.98953847458406, 59.98811050623611, 59.98765073802905, 17.9084769182372, 17.92259950096312, 17.88694711636453, 0.999999995530605, 0.9999966909966028, 0.999999459108442, 5032.603415501198, 5040.40048217507, 5045.220727809377, 89.02074719180898, 11.366585987614599, 7.352419686538269, 5042.107768003425, 5044.845426232223, 5044.023967172613, 283.76532068777647, 283.5155405195273, 284.01419689060555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 704.7353, 1.559564, 1097.459, 729.4373, 1.507504, 1099.079, 726.5441, 1.513731, 1099.921, 720.8881, 7.629879, 5500.292, 722.4225, 7.613434, 5500.233, 730.3939, 1.503815, 1099.181, 99.73653, 99.91485, 99.99142, 100.0, 99.99981, 99.92417
42486.820360000005, 59.991420698605296, 59.98751399140965, 59.98949183993269, 17.877886097336496, 17.90820185773331, 17.90146096833297, 0.999999850838237, 0.9999980759201689, 0.9999994351185888, 5038.794807480922, 5040.263445247078, 5042.9785600500245, 95.08437980989225, 9.378035936126253, 1.6458230072237257, 5033.649802219736, 5041.076720772362, 5040.269483434243, 283.835818097462, 283.57458955966615, 283.9924895374757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 697.4014, 1.569558, 1094.546, 735.663, 1.492215, 1097.795, 720.6235, 1.528457, 1100.217, 714.5771, 7.694048, 5498.276, 728.679, 7.542758, 5496.395, 724.1711, 1.519197, 1099.772, 99.50576, 99.7672, 100.0, 99.96725, 99.93206, 100.0
42489.166800000006, 59.98295000937269, 59.98232645746497, 59.9859130880474, 17.89818569407506, 17.922614853078954, 17.89302768148759, 0.999999403730958, 0.9999984923832497, 0.9999997270695477, 5037.376502334144, 5043.647230584875, 5040.033253456414, 90.47937353658267, 9.624757112388124, 1.6513902548902024, 5037.717052379619, 5042.370087645056, 5044.376195018002, 283.72959231623815, 283.67171078831893, 283.9381365087732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.6904, 1.559385, 1097.39, 729.3011, 1.507688, 1099.472, 726.7382, 1.512994, 1099.783, 720.8687, 7.630064, 5500.402, 722.4034, 7.613434, 5500.124, 730.5728, 1.504548, 1099.143, 99.76854, 99.9506, 100.0, 100.0, 99.99995, 99.87122
42491.677200000006, 59.98118545860535, 59.988265270313306, 59.983985835256796, 17.89900824021051, 17.93519798071562, 17.89566345979832, 0.9999989957011699, 0.9999970085535037, 0.9999995280107045, 5039.736885339656, 5044.202872651207, 5043.295656006806, 95.98274594327358, 14.470368767959371, 3.087345419855396, 5041.02692773619, 5039.994875451087, 5044.843344370824, 283.6666466208278, 283.47820350578854, 283.96403070799545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.7101, 1.559385, 1097.462, 729.4762, 1.507504, 1099.767, 726.6605, 1.513547, 1099.965, 720.8881, 7.629879, 5500.38, 721.7549, 7.624026, 5500.181, 721.4672, 1.525424, 1100.172, 99.75176, 99.96374, 99.97797, 100.0, 100.0, 99.99594
42493.986600000004, 59.979842857202534, 59.98043224834993, 59.97917618586822, 17.909307777998833, 17.9428731392174, 17.920475993307427, 0.9999999136759729, 0.9999980069278884, 0.9999998335050694, 5042.079802435519, 5042.920244052957, 5046.094262397733, 92.73169143292898, 8.888581293271045, 1.255969742611569, 5040.805423274028, 5039.854357693101, 5042.360263859911, 283.6642601947337, 283.51604119588535, 284.10148076172044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.1174, 1.548677, 1099.5, 723.2893, 1.521871, 1100.641, 731.5911, 1.50287, 1098.968, 724.5388, 7.596784, 5499.727, 720.2671, 7.636445, 5500.351, 723.2764, 1.519747, 1099.957, 99.94111, 100.0, 99.94656, 99.98816, 100.0, 100.0
42496.3026, 59.97480899699462, 59.977707090280894, 59.97622430808761, 17.903144749420616, 17.92638758292487, 17.91967038593992, 0.9999994359705068, 0.999999135201412, 0.9999996396122255, 5034.818704660722, 5042.796455088376, 5042.892884436593, 90.23957737769979, 10.43023924274887, 2.856730203207462, 5041.266128800675, 5042.940327695939, 5047.562191829758, 283.71190952290505, 283.4997302866465, 283.9195526315255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 705.9576, 1.55528, 1098.42, 726.1298, 1.516345, 1100.637, 726.8547, 1.513363, 1099.969, 726.9661, 7.562402, 5497.606, 722.4034, 7.613616, 5500.125, 724.3102, 1.519197, 1100.299, 99.87842, 100.0, 99.99784, 99.95508, 99.99784, 100.0
42498.66876, 59.97449215385245, 59.97481324791252, 59.97481027724909, 17.912881292369864, 17.928402412087518, 17.897313754147333, 0.9999999771665201, 0.9999986011619936, 0.9999994827517221, 5034.493073100494, 5040.432607974366, 5039.110738456777, 91.7012429506533, 11.458961900592158, 8.771027986646914, 5038.048308231226, 5038.801921700539, 5044.579454408459, 283.8015013350602, 283.453785606133, 284.0066047289985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.3956, 1.539932, 1100.224, 717.6278, 1.534765, 1100.086, 720.2352, 1.527352, 1100.508, 733.4325, 7.485731, 5491.069, 728.6218, 7.542758, 5496.223, 730.7915, 1.504548, 1099.042, 100.0, 100.0, 100.0, 99.83622, 99.92799, 99.92757
42501.01544, 59.97925939437798, 59.976924812437574, 59.9788922886627, 17.919311475622226, 17.925440553314942, 17.92010193196405, 0.9999992686550678, 0.9999972770270273, 0.9999996376830476, 5044.749542538057, 5043.615965655048, 5042.899137808183, 91.87638195872671, 11.60061744541008, 4.099758557081486, 5042.582050644291, 5042.154314992743, 5044.714898279716, 283.6330335915926, 283.4867956830528, 284.01170484170376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.0583, 1.547785, 1099.08, 723.1143, 1.521502, 1099.845, 726.8353, 1.513915, 1099.88, 727.1021, 7.561115, 5497.777, 722.4034, 7.613434, 5500.074, 724.0518, 1.519564, 1100.386, 99.90454, 99.98447, 99.98773, 99.95616, 99.99995, 99.99238
42503.31296, 59.97932843457208, 59.98221091010983, 59.98041572218001, 17.90411690294545, 17.932038545737917, 17.92572214495486, 0.9999996418207774, 0.999997074901038, 0.9999995941173871, 5036.47990766094, 5041.7956782417605, 5045.6670981345305, 91.96238052287322, 13.887897869376047, 3.1480520115859463, 5043.3824269083825, 5045.013233766518, 5045.586382891511, 283.6483226381571, 283.5579181828156, 283.96139126924874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 709.94, 1.547606, 1099.543, 723.0558, 1.521318, 1100.496, 726.6605, 1.513731, 1099.974, 727.1215, 7.56038, 5497.946, 722.4034, 7.613616, 5500.074, 730.5728, 1.504548, 1098.922, 99.95701, 99.96758, 99.99622, 99.95928, 99.99995, 99.90873
42505.665680000006, 59.983990377364435, 59.98149319253382, 59.98536572862611, 17.913612689473624, 17.921134342264207, 17.89569444754208, 0.9999998435312825, 0.9999981496645922, 0.9999996943911995, 5041.222266579525, 5041.648104409073, 5041.066693805178, 88.79591439316482, 8.458729548967995, 3.7591147152237454, 5043.278236317573, 5048.320624649062, 5042.42353088875, 283.71232620397296, 283.6160585314615, 283.98435453181344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.6707, 1.559564, 1097.27, 729.34, 1.507135, 1099.163, 733.0082, 1.499005, 1098.075, 720.8881, 7.629879, 5500.396, 716.1469, 7.678814, 5498.917, 736.5173, 1.489349, 1097.359, 99.75037, 99.93971, 99.88565, 100.0, 99.97891, 99.70005
42507.971560000005, 59.980831127699496, 59.980249127403326, 59.97893351774097, 17.89998000652646, 17.918358471101925, 17.905264258089773, 0.999999692920856, 0.999997979594136, 0.9999992583128171, 5035.310892601945, 5035.966625939926, 5041.063034055261, 89.61418777435165, 9.803569284738842, 3.27668001937991, 5043.516268297233, 5037.865944850904, 5045.390343164005, 283.8650137431069, 283.55603689589185, 283.87671142828196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.2357, 1.547785, 1099.353, 722.8808, 1.521687, 1100.52, 726.5829, 1.513363, 1100.01, 727.0049, 7.566631, 5498.612, 722.4034, 7.613434, 5500.131, 733.9526, 1.495758, 1097.502, 99.93976, 100.0, 99.99947, 99.97337, 100.0, 99.76649
42510.342840000005, 59.98280183224093, 59.98063511174414, 59.98557223950876, 17.873397753671572, 17.913509362852245, 17.875644517162804, 0.9999999999310681, 0.9999987235011458, 0.9999998071645712, 5028.598717033885, 5038.906212094777, 5032.235757048089, 93.4057467297016, 6.587970217538285, 0.16557795835251454, 5031.681024851069, 5038.141480425227, 5036.4606097434, 283.75779899936794, 283.57827418953605, 283.97228251111653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.5721, 1.559564, 1097.517, 729.554, 1.507135, 1099.263, 734.2506, 1.493667, 1097.054, 718.3637, 7.662607, 5499.653, 726.4282, 7.561386, 5497.583, 743.0781, 1.470671, 1093.49, 99.77422, 99.95053, 99.77171, 99.99228, 99.95464, 99.35206
42512.7814, 59.981764235647475, 59.98476359759935, 59.98412150426324, 17.913896338635908, 17.92038430596927, 17.908830491712692, 0.9999999924896534, 0.9999992446621866, 0.9999997459837732, 5038.1552547033425, 5039.8196681471345, 5047.938906717014, 90.8232091016614, 7.478127973246046, 3.715465222819148, 5040.52194931513, 5039.872921536392, 5045.0504659728895, 283.6803343700562, 283.5078531116117, 283.99198365650824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 700.2206, 1.564561, 1096.571, 731.3828, 1.50382, 1099.555, 733.2023, 1.499005, 1098.691, 720.8687, 7.629696, 5500.403, 722.3653, 7.613616, 5500.017, 736.8553, 1.488616, 1096.629, 99.65461, 99.95816, 99.8249, 100.0, 99.99891, 99.69217
42515.16984, 59.98746634877942, 59.986557805585804, 59.99054658372701, 17.912499685280817, 17.91984856613922, 17.90427587521864, 0.9999998446827764, 0.9999993317170138, 0.9999998219764631, 5040.091960875498, 5042.655459451845, 5041.479460391698, 92.41345857481849, 6.019022300432198, 3.8673143588744097, 5038.081882716325, 5040.784277217208, 5043.1499319640725, 283.81457875290016, 283.5667803085845, 283.850097410566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.6904, 1.559742, 1097.437, 729.4373, 1.507504, 1099.589, 733.0276, 1.498453, 1098.637, 720.8687, 7.629879, 5500.233, 722.4034, 7.613434, 5500.023, 736.8951, 1.488616, 1096.947, 99.76561, 99.97068, 99.88813, 100.0, 99.999, 99.70953
42517.49324, 59.989020260071, 59.99014221677653, 59.99000456994268, 17.898205550417117, 17.919562154792228, 17.904071348277775, 0.9999995807769629, 0.9999980378255545, 0.9999997444088997, 5043.168805047805, 5042.6907008703, 5044.510826098397, 92.71153017687595, 9.754610832544586, 2.8926607226298984, 5043.853034361906, 5047.242571821928, 5044.26460268778, 283.78755483942257, 283.56707396085835, 283.9917052024756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 709.9006, 1.548677, 1099.08, 723.1531, 1.521502, 1100.189, 726.7576, 1.513179, 1100.023, 727.1215, 7.560563, 5497.667, 716.1088, 7.679179, 5499.134, 730.5331, 1.504182, 1099.244, 99.96453, 100.0, 100.0, 99.95617, 99.98192, 99.92983
42519.818880000006, 59.988593504288886, 59.98422275188393, 59.98370920558093, 17.90040037713667, 17.924099294426284, 17.903434182505478, 0.9999999526181331, 0.999998831029704, 0.9999997358884852, 5036.703577298376, 5040.598318818721, 5040.173876011497, 92.81675613880111, 9.30483012070863, 1.628586395494949, 5044.383119383522, 5041.11507273664, 5048.0674444036695, 283.8107732482142, 283.5544505230662, 283.9431573941088, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.6904, 1.559742, 1097.689, 729.3789, 1.508056, 1099.071, 733.1635, 1.499005, 1098.674, 720.8687, 7.629879, 5500.344, 722.3653, 7.613434, 5500.016, 736.8354, 1.488616, 1097.248, 99.72993, 99.99169, 99.87187, 100.0, 99.99891, 99.73712
42522.16420000001, 59.98479486287543, 59.98605037085346, 59.984194827927986, 17.915481524489323, 17.916828655649123, 17.90999566591712, 0.9999997191812852, 0.9999995130796613, 0.9999994003873588, 5037.611704532868, 5041.528460840142, 5045.918926698664, 88.75804457990421, 8.479148593983155, 5.400447818146063, 5044.200415495391, 5032.3773367763215, 5043.327644720662, 283.7521681513694, 283.5163368684983, 284.0066672872287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.1371, 1.547963, 1099.337, 729.2038, 1.507319, 1099.452, 726.7964, 1.513731, 1099.868, 727.1215, 7.560747, 5497.499, 722.9376, 7.603755, 5499.852, 728.4654, 1.509309, 1099.873, 99.90591, 99.92625, 100.0, 99.95312, 99.99563, 99.97973
42524.528000000006, 59.9831633756962, 59.98302188155478, 59.983967691033584, 17.90776573127116, 17.926615258585347, 17.890620048389, 0.9999998412237722, 0.9999990134062294, 0.9999997684612808, 5042.804720372424, 5041.0398126006785, 5044.840849166608, 92.93839866904409, 7.888018809127971, 4.927198940898705, 5035.587623620048, 5041.082560313471, 5041.3813814209325, 283.66590208144044, 283.4557422121574, 283.9101067104195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 716.091, 1.535649, 1100.441, 735.8771, 1.492031, 1098.327, 721.6523, 1.523855, 1100.82, 730.2285, 7.524158, 5494.85, 724.6542, 7.595537, 5499.599, 730.1553, 1.505463, 1099.164, 99.99481, 99.76755, 100.0, 99.89925, 99.99014, 99.91065
42526.899040000004, 59.98827160073582, 59.98424929141911, 59.98671294989371, 17.907780559395814, 17.930552929206144, 17.91739249191589, 0.9999997529961456, 0.9999981666473814, 0.9999994317101258, 5040.84074007471, 5044.3362296853775, 5042.973188327129, 93.424160864226, 9.023344047060164, 5.728561935576181, 5037.608927824131, 5045.068172906028, 5042.134974273014, 283.7889027919963, 283.51717761642914, 283.9069926830061, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.1174, 1.547785, 1099.458, 729.34, 1.507872, 1099.777, 726.8353, 1.514099, 1100.153, 727.1021, 7.560931, 5497.829, 722.3843, 7.613799, 5500.073, 724.4494, 1.518831, 1100.32, 99.89882, 99.90728, 100.0, 99.95818, 99.99992, 100.0
42529.2084, 59.98725439860382, 59.98467857557936, 59.985299433244826, 17.903592923635273, 17.927873357609588, 17.884337686416117, 0.9999999135568882, 0.9999994204531749, 0.9999998910136358, 5043.568229803505, 5035.861306497997, 5042.352517912915, 94.28235458837662, 9.937713788005794, 2.9095659932652325, 5046.227744751259, 5033.090132371217, 5040.739666245967, 283.73994765771846, 283.5808376430745, 283.98828958492004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 704.8733, 1.557243, 1097.27, 722.9975, 1.522055, 1100.507, 733.0471, 1.498637, 1098.601, 720.8299, 7.630064, 5500.513, 716.1088, 7.678814, 5499.083, 718.0079, 1.532016, 1100.433, 99.7758, 100.0, 99.85695, 100.0, 99.98183, 100.0
42531.548440000006, 59.983436789268495, 59.98409056320196, 59.99002527860284, 17.901404643954745, 17.911255805854353, 17.912086199794423, 0.9999998946525569, 0.9999981667267115, 0.9999994875031242, 5035.366077943716, 5044.51767973288, 5041.22705525775, 93.73504744549223, 10.6840342062427, 5.551263764754822, 5034.278270767894, 5046.896854480311, 5041.287659626012, 283.7655152771782, 283.5388830656988, 283.87431900769167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 709.9597, 1.547963, 1099.495, 729.4762, 1.507688, 1099.497, 726.7576, 1.513179, 1099.849, 727.1021, 7.560931, 5497.718, 722.4034, 7.613251, 5500.182, 724.2307, 1.518831, 1100.043, 99.92838, 99.95286, 99.95451, 99.96117, 100.0, 100.0
42533.888320000005, 59.98574141271796, 59.98227046871623, 59.98306618129052, 17.915307717480616, 17.933617429192093, 17.89307000390109, 0.9999994301264185, 0.9999978917043113, 0.9999999983557927, 5038.936275860004, 5044.327138441986, 5041.27920736893, 91.09927774473522, 11.07800137258755, 4.544820512031947, 5046.122107802164, 5042.280145536606, 5041.868700676643, 283.62161758578117, 283.4121173903674, 284.004552035722, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.7693, 1.559564, 1097.332, 722.9975, 1.521871, 1100.524, 726.6023, 1.513179, 1099.56, 720.8687, 7.630431, 5500.344, 722.4034, 7.613616, 5500.125, 724.2506, 1.519197, 1099.771, 99.73744, 100.0, 99.95862, 100.0, 100.0, 100.0
42536.26208, 59.97998362236435, 59.981593049933295, 59.98381586767679, 17.896112920462993, 17.922613069690055, 17.904690240163514, 0.9999999595449113, 0.9999959146253423, 0.9999996572188167, 5040.289331718186, 5042.077720137524, 5041.000488117007, 95.86888662131508, 13.319125679391163, 1.6835185327122417, 5043.739228186952, 5044.262530782391, 5045.373481427425, 283.77804589833505, 283.53512501977576, 283.94225140541994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 697.5394, 1.569201, 1094.423, 716.8495, 1.534396, 1100.322, 720.2546, 1.52772, 1099.915, 714.6354, 7.693496, 5498.111, 728.6409, 7.543305, 5496.501, 729.6981, 1.506745, 1099.199, 99.50372, 100.0, 100.0, 99.95914, 99.93498, 99.97518
42538.66476000001, 59.981860770524, 59.98494338495937, 59.98574139315873, 17.902535992064013, 17.933904949654714, 17.900271064121764, 0.9999999478270879, 0.9999989538740633, 0.9999997955675299, 5038.990572355864, 5042.017479640916, 5046.053733764661, 89.92110334367351, 9.704710304237324, 4.03116821675485, 5046.819099157346, 5041.2718713466875, 5049.77887672404, 283.7543043910833, 283.4406805396248, 283.94131463133635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 703.6313, 1.559385, 1097.379, 722.9391, 1.521502, 1100.466, 726.5052, 1.514099, 1099.618, 720.8881, 7.630248, 5500.227, 722.4034, 7.613434, 5500.017, 729.539, 1.506928, 1099.054, 99.75945, 100.0, 99.96384, 100.0, 100.0, 99.91692
42540.969240000006, 59.98721517811462, 59.983776473663376, 59.98795775388089, 17.90692175608726, 17.906641379168487, 17.879409818785742, 0.9999992936839391, 0.9999985503803499, 0.9999998268478454, 5031.867955437479, 5039.3386316797405, 5043.440606837693, 89.9523670998426, 7.807434603281308, 6.566027837055458, 5040.164302460527, 5042.982214618418, 5046.5911972709955, 283.7830460248658, 283.53865547646024, 283.95095060121884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 704.3804, 1.557957, 1097.669, 725.3127, 1.516529, 1099.76, 730.1547, 1.505079, 1099.027, 725.3738, 7.580972, 5498.459, 716.7573, 7.676075, 5498.98, 736.6962, 1.489166, 1096.748, 99.81883, 100.0, 99.91014, 99.97414, 99.98006, 99.69952
42543.4276, 59.98360720997289, 59.98286444012398, 59.98507199574912, 17.905614374772714, 17.936078708942556, 17.900597166877063, 0.999999812736228, 0.9999970657751137, 0.9999999096500765, 5039.946730159052, 5045.073654508258, 5042.243164138618, 90.32065379430651, 11.445829154001785, 6.431952754391432, 5037.763229947637, 5043.147281263979, 5043.30035900817, 283.7059612129249, 283.432916000629, 283.95960343530015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 705.0705, 1.557779, 1097.312, 723.017, 1.521871, 1099.749, 726.7188, 1.513915, 1100.135, 720.8881, 7.630431, 5500.286, 722.3843, 7.613616, 5500.074, 730.5927, 1.504365, 1098.982, 99.71736, 100.0, 99.98536, 100.0, 100.0, 99.90799
42545.768000000004, 59.98591775938161, 59.98362827502249, 59.97861317297223, 17.90445311003663, 17.922693297072392, 17.89852172535361, 0.9999995007601818, 0.9999986250329234, 0.9999997748152966, 5036.673081468412, 5040.740261952246, 5039.667867691008, 90.26943100212475, 7.495818782395645, 3.471342434555254, 5041.749287022738, 5037.452481120123, 5043.627870643218, 283.72417670223007, 283.55541551504126, 283.9053559192106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 709.9991, 1.548142, 1099.006, 729.2038, 1.506951, 1099.15, 733.0276, 1.498821, 1098.637, 727.1215, 7.560747, 5497.777, 722.4034, 7.613434, 5500.017, 730.6126, 1.503999, 1099.049, 99.89296, 99.91685, 99.88685, 99.95818, 99.99995, 99.90949
42548.087320000006, 59.979694217162255, 59.982218990700346, 59.98216156723443, 17.90404199797694, 17.910259729084363, 17.882220347188504, 0.9999999060759504, 0.9999985438999097, 0.9999996716301277, 5037.69225295481, 5037.024680136246, 5041.1093780425235, 90.63491176015168, 6.658562579917486, 2.564045795241327, 5035.94476248789, 5039.360685541968, 5044.165403280283, 283.78620073066173, 283.5691309812136, 283.923987280143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 716.1501, 1.536006, 1100.273, 735.7603, 1.491294, 1097.493, 739.3365, 1.482254, 1096.086, 733.3549, 7.486834, 5490.014, 728.6218, 7.543488, 5496.339, 724.35, 1.518648, 1100.202, 100.0, 99.77069, 99.63147, 99.81704, 99.93697, 100.0
42550.36628, 59.98559902452915, 59.98562139170192, 59.9837182707901, 17.89774550203741, 17.9202549750113, 17.89625582725487, 0.9999997063813267, 0.9999988182617648, 0.9999996204993363, 5036.983779846808, 5039.309203273362, 5040.904558111264, 90.13068292066237, 9.18082514756486, 3.727695670901994, 5038.152609260684, 5043.446547784559, 5047.180263090678, 283.75803125249683, 283.48530414376256, 283.9659471748188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 720.0, 709.9794, 1.548142, 1099.453, 729.2622, 1.507688, 1099.548, 733.0859, 1.498453, 1098.561, 727.1021, 7.561115, 5497.888, 722.4034, 7.613982, 5500.071, 730.3541, 1.505097, 1099.479, 99.91928, 99.95562, 99.86826, 99.95714, 100.0, 99.87174
