TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42829.1572, 59.982068998557835, 59.98255460875804, 59.98192636090458, 17.900225137548098, 17.917183561317156, 17.886654467362014, 0.9999998536084642, 0.9999958707251886, 0.9999998583934605, 5038.788656146942, 5038.267666550687, 5044.847732379325, 90.79338631049222, 11.027166226715053, 2.48055454997575, 5043.140160869914, 5037.894274313522, 5040.159741258309, 283.5493098473058, 283.3742632492443, 283.8768317139563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.1577, 1.526012, 1100.32, 726.8886, 1.513582, 1100.111, 716.974, 1.534715, 1100.296, 713.0624, 1.542162, 1099.633, 738.4072, 7.420581, 5481.764, 728.6245, 7.550075, 5497.622, 100.0, 100.0, 100.0, 99.98011, 99.6488, 99.94169
42831.5198, 59.98155815153991, 59.97733810494419, 59.97760698748525, 17.901322548140374, 17.919289459793912, 17.90020499624847, 0.9999988033044164, 0.9999988464175111, 0.9999998544970591, 5044.596278180826, 5041.975674898752, 5039.2402815153655, 96.03641225785611, 11.4026136506277, -0.46763470740961566, 5047.130581663187, 5037.703119432761, 5044.539930959444, 283.7192960419386, 283.51161222543004, 283.9858048645711, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 715.0067, 1.538861, 1099.948, 732.9198, 1.498294, 1098.291, 723.2635, 1.521646, 1100.584, 717.1986, 1.534808, 1100.354, 731.7119, 7.487422, 5492.128, 723.4355, 7.602081, 5499.719, 100.0, 99.86948, 100.0, 100.0, 99.85548, 99.99468
42833.921800000004, 59.98084233977386, 59.98292510042219, 59.98349592554388, 17.907328321033916, 17.907133477570227, 17.910056268876787, 0.9999999126664147, 0.9999999636896201, 0.9999998372198572, 5042.963190095813, 5043.663960304939, 5045.419499804276, 87.60921898026166, 2.355046157016659, 0.7587584023262934, 5044.480986814361, 5046.055486443385, 5045.651638556526, 283.7652802575265, 283.58797712519214, 284.0665061340857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.0407, 1.539932, 1100.088, 724.2427, 1.519292, 1100.642, 727.3206, 1.51189, 1099.446, 707.8583, 1.55301, 1097.96, 726.0085, 7.574169, 5498.416, 717.1729, 7.668004, 5499.4, 100.0, 100.0, 99.9482, 99.81312, 99.9698, 99.99195
42836.29604, 59.980886956556795, 59.98203838019365, 59.9819114609225, 17.89968452372072, 17.921846894439238, 17.890665937151986, 0.9999996951039557, 0.9999981228368979, 0.9999995330441829, 5041.5943964887265, 5044.863772275008, 5043.637278986709, 92.02519415663346, 12.278336974353351, 2.4601402932016754, 5040.015651965558, 5042.660794867353, 5045.468736443034, 283.86076040093127, 283.48584912824145, 284.0843775920152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.3901, 1.540646, 1100.273, 726.5579, 1.513766, 1100.151, 722.9529, 1.521278, 1100.222, 713.1984, 1.541978, 1099.462, 733.3142, 7.487239, 5492.086, 723.4156, 7.602447, 5499.898, 100.0, 99.9989, 100.0, 99.97706, 99.8463, 99.99674
42838.665120000005, 59.979622175881815, 59.98168498770438, 59.9804802762093, 17.902699872544428, 17.91883294645497, 17.905627918921585, 0.9999996447518843, 0.9999998584135356, 0.9999998747335678, 5035.780374480973, 5042.8937709166785, 5043.208900250015, 87.77184429236513, 5.860188959965399, 1.6107103815588175, 5042.810862775034, 5044.949552994369, 5045.153212728173, 283.70561738286875, 283.5206908895285, 284.04098182481135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.6191, 1.55064, 1098.845, 726.8497, 1.513398, 1100.003, 729.4171, 1.507288, 1099.101, 706.8097, 1.553378, 1097.897, 725.9704, 7.573987, 5498.632, 717.153, 7.668187, 5499.461, 99.9079, 100.0, 99.96502, 99.82714, 99.97372, 99.99193
42840.97632, 59.983363894711275, 59.97992803415438, 59.98421788218779, 17.892248846263218, 17.9123350833627, 17.88779438314375, 0.9999999776991096, 0.9999997386690018, 0.9999999895931233, 5042.799243696419, 5043.172438604763, 5042.610323523482, 92.75673516762845, 5.236570553790216, 0.974846021910821, 5039.243951584351, 5044.92492667894, 5040.935379431231, 283.680196149939, 283.49465532663953, 283.9425199326475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.1724, 1.561884, 1096.931, 733.2505, 1.499399, 1098.428, 735.7065, 1.491458, 1097.308, 700.5181, 1.563674, 1095.941, 719.7139, 7.642289, 5500.279, 710.8506, 7.729349, 5494.586, 99.68512, 99.89757, 99.78515, 99.58482, 100.0, 99.89806
42843.31628000001, 59.98316437473891, 59.98437455299555, 59.97957124654335, 17.911507096926268, 17.924785579711738, 17.887189789347374, 0.9999996906424367, 0.9999989045544783, 0.9999999933749766, 5036.944546915231, 5035.577545269026, 5041.260114186638, 87.10155751770708, 10.003190937282511, 2.0198513147429367, 5039.560119058368, 5041.9051788849565, 5042.5224429825885, 283.6460451948813, 283.5385160268786, 284.0042940439733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.6783, 1.550819, 1098.762, 726.7524, 1.513398, 1099.878, 729.4559, 1.507288, 1099.523, 706.9844, 1.553562, 1098.138, 725.9323, 7.573987, 5498.578, 716.2584, 7.683569, 5498.253, 99.89836, 100.0, 99.95079, 99.83467, 99.97273, 99.97479
42845.64920000001, 59.98144137941164, 59.97858521437455, 59.98273928621334, 17.863432946344115, 17.873592839840306, 17.862558746908658, 0.9999998815639854, 0.9999992692187991, 0.9999999857688349, 5028.604797592463, 5032.742347588283, 5033.554444250769, 90.79405228245423, 8.015415691830583, 1.3286254582203583, 5021.896461737122, 5030.159534665212, 5035.030534148743, 283.6750711162757, 283.52448035817264, 283.89285520489796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.409, 1.561705, 1096.889, 733.0754, 1.498662, 1098.425, 729.5723, 1.507656, 1099.629, 700.0326, 1.566248, 1095.125, 727.9351, 7.544219, 5496.374, 707.7889, 7.762494, 5489.389, 99.70374, 99.85542, 99.95808, 99.55544, 99.93184, 99.80567
42847.973040000004, 59.98204783926582, 59.97947546981645, 59.97658516486637, 17.878396027585527, 17.91725970874373, 17.892481915752754, 0.9999997312818616, 0.9999993031450505, 0.9999999645773198, 5035.759097504732, 5042.973848782192, 5041.290494329187, 94.40153547106388, 11.021717911685528, 0.8066135565454715, 5040.30056959667, 5038.743734464035, 5037.415723992787, 283.69403588026626, 283.48908475016344, 283.93025392409146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 695.9622, 1.571878, 1094.677, 738.1534, 1.487058, 1096.386, 725.9229, 1.515571, 1100.113, 698.5762, 1.566248, 1095.483, 727.134, 7.56796, 5498.544, 710.7711, 7.729715, 5494.47, 99.43198, 99.67009, 99.98083, 99.55191, 99.97213, 99.9011
42850.26932000001, 59.97949674640136, 59.983223933402755, 59.981020644702284, 17.8967740640047, 17.899010812676213, 17.888179328702407, 0.9999999789008126, 0.999998171690835, 0.9999999722825293, 5031.633377380323, 5031.730042938209, 5039.517269489686, 91.6936506119969, 4.888172193467653, 2.9169995573211054, 5033.077620758972, 5036.714262207512, 5040.770586426192, 283.8221026158883, 283.546527253775, 283.9268758584366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.4879, 1.560813, 1096.569, 733.0366, 1.498662, 1098.4, 723.3994, 1.521462, 1100.178, 700.5763, 1.56441, 1095.816, 731.7119, 7.497649, 5492.314, 710.8506, 7.729532, 5494.584, 99.6533, 99.85316, 100.0, 99.61826, 99.84725, 99.89806
42852.607840000004, 59.9841894251521, 59.9846938883174, 59.98389734021533, 17.893309046208394, 17.924648125239354, 17.87295657595615, 0.9999995584221886, 0.9999986098980338, 0.9999994968783172, 5035.748082640381, 5041.407830735412, 5038.328220180991, 87.2950187344386, 7.133564520772779, 6.987635837717107, 5035.336021163201, 5038.515067127493, 5043.176746458815, 283.6053164811027, 283.47522870586187, 284.0297862940757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 707.4756, 1.552246, 1098.547, 726.6162, 1.513398, 1099.737, 717.0128, 1.534715, 1099.916, 706.8097, 1.553562, 1097.939, 738.5788, 7.418937, 5479.566, 717.153, 7.668553, 5499.574, 99.87186, 100.0, 99.99097, 99.86239, 99.61908, 99.99085
42854.978760000005, 59.98842974017842, 59.98803746613082, 59.98634150619739, 17.89489580593728, 17.897714417935994, 17.88346747102615, 0.9999997351631418, 0.9999987142592448, 0.999999350931035, 5032.507580949282, 5036.82081652943, 5041.239308441452, 90.77811710886886, 9.347768327357699, 1.239090078569518, 5039.404751621128, 5044.145086124459, 5040.09302537247, 283.6740666932264, 283.57038775599966, 283.9314022396072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.2907, 1.561884, 1096.951, 732.9587, 1.49903, 1098.648, 723.2247, 1.521646, 1100.227, 700.4598, 1.563123, 1095.941, 732.4558, 7.493083, 5491.725, 710.8109, 7.729532, 5494.643, 99.6742, 99.89032, 100.0, 99.55795, 99.84211, 99.90337
42857.379680000005, 59.989579538726325, 59.98565057814774, 59.98962064277906, 17.906780419807053, 17.924176223033374, 17.91357826396944, 0.9999998394840434, 0.9999994040130512, 0.9999998403715219, 5035.469815224365, 5042.707680310044, 5046.530060447541, 85.52499370067699, 6.795383478596705, 8.416920838113356, 5037.364329309571, 5039.896415102955, 5047.647486877289, 283.6627122496563, 283.54250923235224, 283.9886918066473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.5009, 1.550819, 1099.107, 726.733, 1.513766, 1100.151, 722.8947, 1.521462, 1100.253, 707.0233, 1.553194, 1098.119, 732.8373, 7.49911, 5492.636, 717.153, 7.668553, 5499.521, 99.90836, 100.0, 100.0, 99.78232, 99.84202, 99.99094
42859.695640000005, 59.99289466536472, 59.99109651479774, 59.99326873364339, 17.897274426618523, 17.93898077328907, 17.890945202656436, 0.999999350812851, 0.9999993812109659, 0.9999989282732751, 5041.525105631183, 5042.165868460577, 5042.661783289817, 87.48649229018838, 5.767707275897465, 6.54037506546581, 5039.794030818066, 5043.753477752521, 5041.256262347103, 283.661780049303, 283.5590637180435, 283.95082304200974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.9081, 1.53904, 1100.32, 720.5267, 1.527397, 1100.609, 729.4171, 1.507288, 1099.261, 713.1207, 1.541795, 1099.623, 726.4854, 7.568143, 5497.475, 721.507, 7.623139, 5500.135, 100.0, 100.0, 99.93146, 99.94846, 99.95968, 100.0
42862.05956, 59.99017478907741, 59.99182042136381, 59.99397565938865, 17.906724012302256, 17.92583853105016, 17.897008448363515, 0.9999997618359607, 0.999998789923699, 0.9999997037577182, 5037.961928633706, 5048.050244161189, 5042.717908549686, 83.52709270401101, 2.2851407967311843, 4.9170990532018095, 5041.37951134944, 5049.048839808809, 5042.743612625331, 283.7675361760086, 283.60371535265836, 284.0049990630409, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.5797, 1.550819, 1098.897, 726.5579, 1.514135, 1100.17, 723.1858, 1.521462, 1100.485, 706.9067, 1.553562, 1098.036, 728.2021, 7.555724, 5497.394, 717.153, 7.668553, 5499.52, 99.92514, 100.0, 100.0, 99.79896, 99.94888, 99.99085
42864.3452, 59.99564282754177, 59.99560226253174, 59.998631066554246, 17.89790380657129, 17.93502901333482, 17.90333919933024, 0.9999999279583341, 0.999999641106342, 0.9999987640345721, 5038.269491657913, 5041.712024125197, 5042.175268127237, 86.38087958965934, 5.465429186606798, 6.860456481145775, 5037.353548314508, 5038.1300959582095, 5043.146011675041, 283.6059552048978, 283.44220713751736, 283.9381796349888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 715.7756, 1.537255, 1100.492, 729.4373, 1.507319, 1099.637, 719.4393, 1.529929, 1100.333, 701.5861, 1.562203, 1095.806, 719.981, 7.641559, 5500.173, 710.791, 7.729898, 5494.645, 100.0, 99.96558, 100.0, 99.61732, 100.0, 99.90122
42866.80072000001, 60.000182806255026, 59.99827629908576, 60.00028016573363, 17.909070359552665, 17.936841759084825, 17.907150440644045, 0.9999995531999714, 0.9999999985386713, 0.9999998178702743, 5042.591545025392, 5046.922092257908, 5051.493554727414, 83.11444381585534, 1.85852941790381, 7.032426444363637, 5044.183087259845, 5045.060757343787, 5041.036941215422, 283.70419612345535, 283.48636428899533, 283.8657019741526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 715.8544, 1.538147, 1100.278, 726.6552, 1.51395, 1100.042, 723.4576, 1.521646, 1100.578, 706.965, 1.55301, 1098.177, 725.9514, 7.574169, 5498.635, 717.153, 7.668553, 5499.573, 100.0, 100.0, 100.0, 99.79901, 99.97075, 99.99083
42869.14704, 59.99872455881652, 60.00094019090627, 60.00011845248153, 17.915579649659733, 17.93914835779493, 17.908861955906616, 0.9999997782402053, 0.9999990626433978, 0.9999997733824562, 5039.740039309405, 5044.648134446615, 5042.0845953249545, 91.59567428859236, 7.281626343325797, 1.9408841609190404, 5037.669958769667, 5042.332678517178, 5044.780038862917, 283.5900735411876, 283.45366155776424, 283.86985304486353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 715.0856, 1.538861, 1100.273, 732.8226, 1.498846, 1098.51, 723.1276, 1.521646, 1100.392, 700.4598, 1.564042, 1095.361, 725.9514, 7.573804, 5498.476, 710.8904, 7.729715, 5494.583, 100.0, 99.86311, 100.0, 99.61381, 99.97377, 99.90011
42871.60216, 60.00819951921602, 60.0027504450698, 59.999844266233396, 17.876442968540562, 17.895536460697407, 17.882411824808543, 0.9999991566751029, 0.9999997164021819, 0.9999996123159983, 5040.990570638327, 5039.381807144295, 5040.857059411993, 87.85341216963707, 7.086635476731544, 4.855383979085218, 5032.404586626472, 5045.773317493721, 5042.147376427946, 283.7640012572069, 283.51135923446157, 283.905004571042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.4614, 1.550997, 1099.065, 739.2429, 1.482453, 1095.787, 729.3782, 1.50692, 1099.315, 694.4012, 1.573603, 1092.558, 732.5131, 7.494545, 5493.398, 704.767, 7.781355, 5485.936, 99.90404, 99.66282, 99.95371, 99.32693, 99.85194, 99.74288
42873.92024000001, 60.00414250736951, 60.008778716437014, 60.010147328956734, 17.894910444877315, 17.914803516651684, 17.887645810710566, 0.9999995302958345, 0.9999987909723752, 0.9999997979168038, 5034.643065082877, 5036.237595305543, 5044.292340933551, 93.28986687446786, 8.356066662641297, 3.34280399847745, 5031.046587516038, 5038.704690951101, 5042.842135593868, 283.64828597367415, 283.53808128076366, 283.94357897535923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.7701, 1.539397, 1100.368, 732.9198, 1.498662, 1098.728, 723.3023, 1.52183, 1100.387, 700.3821, 1.563858, 1095.564, 726.5045, 7.563395, 5497.31, 710.8307, 7.729898, 5494.704, 100.0, 99.88294, 100.0, 99.59533, 99.94968, 99.89595
42876.36892, 60.00625442267972, 60.00794812615493, 60.00947136804419, 17.8805222200851, 17.913573360294922, 17.872431908208437, 0.9999999191429366, 0.9999984150958479, 0.9999997757681961, 5031.394675572597, 5033.228128412398, 5036.288483050341, 92.63230050820493, 10.728260797493022, 2.521889328825921, 5035.522932332832, 5032.931132368945, 5036.4916489391435, 283.68087050815893, 283.5100531031859, 283.8722417236327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.6389, 1.551176, 1099.129, 732.8615, 1.500504, 1098.941, 731.0088, 1.501766, 1098.333, 703.3143, 1.558158, 1096.969, 736.1945, 7.433547, 5481.04, 715.8607, 7.675146, 5499.458, 99.91945, 99.90949, 99.88587, 99.7231, 99.65796, 99.99043
42878.684120000005, 60.00627283945224, 60.00554904583471, 60.00578549784524, 17.87732200279492, 17.8917396481365, 17.888504327413614, 0.9999999984656491, 0.9999986799316037, 0.9999999246072324, 5041.03878547867, 5037.505523128222, 5037.856319800503, 94.82544089261728, 7.681057396234337, 1.3608782262895147, 5037.12198042464, 5037.334187879631, 5036.060786071938, 283.72994373036886, 283.537398006046, 283.90951190223024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 704.479, 1.558136, 1097.782, 729.6902, 1.504925, 1099.269, 730.97, 1.504711, 1098.873, 700.5569, 1.564226, 1095.307, 732.761, 7.499293, 5492.373, 710.8307, 7.729898, 5494.409, 99.81609, 99.93218, 99.92953, 99.61468, 99.85993, 99.90426
42881.057120000005, 60.005848902537394, 60.00115860537812, 60.002481296237626, 17.881780862111448, 17.924023649926898, 17.91559215075537, 0.9999995141988459, 0.9999997207767436, 0.9999998615305498, 5033.428272215926, 5039.206331737827, 5037.174966862393, 88.7203220608252, 4.308866663083336, -0.13464429514556286, 5041.365175325943, 5044.516997466633, 5045.169742989047, 283.7332509849036, 283.5021596755666, 283.92152446834143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 703.3553, 1.561527, 1096.726, 726.7135, 1.513582, 1100.276, 729.2229, 1.50692, 1099.639, 706.9456, 1.552643, 1098.38, 733.1998, 7.489796, 5490.703, 717.153, 7.668553, 5499.634, 99.70099, 100.0, 99.96578, 99.77301, 99.86309, 99.99301
42883.359560000004, 59.99816798596851, 60.00133937999081, 59.99976836710402, 17.913772513283806, 17.93111854028363, 17.903866943843564, 0.9999995461366163, 0.999999264011294, 0.9999992948535837, 5038.273502135794, 5035.401556165029, 5049.731115598838, 86.01007451885118, 9.984937923382404, 2.888162693299819, 5042.691705457529, 5045.1198246777185, 5045.451521895756, 283.54895629219857, 283.51432734823436, 283.99283050164604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 695.8636, 1.571699, 1094.203, 720.3516, 1.527581, 1100.769, 723.1082, 1.521278, 1100.058, 713.3149, 1.541059, 1099.26, 726.0085, 7.573621, 5498.693, 723.3957, 7.602813, 5499.896, 99.47158, 100.0, 100.0, 99.97572, 99.97484, 99.99771
42885.70364000001, 59.99968399169343, 59.99693262099165, 60.000059224316104, 17.895130989301958, 17.92454821663693, 17.90673788015184, 0.9999991040855829, 0.9999980905069829, 0.9999974781292793, 5039.296487630092, 5044.162811081105, 5046.186346818205, 93.75233362816243, 8.591223679037284, 5.0081810015510655, 5036.083294737743, 5046.64038924316, 5042.324054507357, 283.7247743190722, 283.56952280012945, 283.9251844929012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.2907, 1.561884, 1096.499, 726.694, 1.513766, 1100.193, 729.3782, 1.507472, 1098.914, 706.9262, 1.553746, 1098.192, 731.8073, 7.507693, 5492.719, 717.1331, 7.668736, 5499.633, 99.71421, 100.0, 99.89984, 99.78665, 99.85264, 99.99193
42888.01644000001, 59.9994790785023, 60.00137726099795, 60.00377660696984, 17.882307517944867, 17.927344362326476, 17.909944073367697, 0.9999994347730132, 0.9999995711328047, 0.999999458076251, 5038.380890541589, 5044.899392619132, 5041.509278887875, 89.35753152455871, 5.195346781909393, 4.27696379249619, 5040.386857094761, 5045.395077878867, 5040.843011820499, 283.62122356915097, 283.4917993822773, 283.91241448385625, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.3301, 1.561705, 1096.616, 726.519, 1.51395, 1100.021, 729.5723, 1.506368, 1099.688, 713.1595, 1.542162, 1099.825, 725.9704, 7.574169, 5498.533, 717.1331, 7.668553, 5498.983, 99.69099, 100.0, 99.92254, 99.93217, 99.97192, 99.98695
42890.38332, 60.00402429326088, 60.00454012342227, 60.00473326589559, 17.914662729148663, 17.93178971127542, 17.906969013557813, 0.9999998462718991, 0.9999999126439871, 0.9999993781417551, 5038.867045051605, 5045.104742001232, 5042.3107567876405, 87.68567354032638, -0.3789936248167578, 6.228063785112681, 5043.900142212759, 5044.296815051935, 5043.510776174892, 283.6026557974219, 283.5090796818048, 283.9706174097027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.7177, 1.550819, 1098.897, 732.9198, 1.498662, 1098.806, 735.7259, 1.49201, 1097.683, 718.2666, 1.531131, 1100.454, 721.6214, 7.615443, 5500.098, 714.4492, 7.69126, 5498.851, 99.89836, 99.89001, 99.78222, 100.0, 100.0, 99.96729
42892.72352000001, 60.004201362364654, 60.00666404732764, 60.003555684943265, 17.904072496821108, 17.93070616976085, 17.87679443739056, 0.9999996234011794, 0.9999989752523701, 0.9999997085516952, 5040.905516514043, 5037.175489719063, 5041.9589248184875, 90.37124463439045, 9.075850103389257, 4.157569398026681, 5038.9210350411095, 5045.790119615232, 5044.543719097627, 283.6096941540681, 283.4642218260811, 283.98706589044394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.3301, 1.560634, 1096.927, 728.3672, 1.50953, 1099.384, 729.2617, 1.506736, 1099.568, 713.1401, 1.542162, 1099.932, 725.9704, 7.573987, 5498.576, 710.8506, 7.729532, 5494.59, 99.71925, 99.98375, 99.93428, 99.94228, 99.97271, 99.90012
42895.12128000001, 60.00767707429652, 60.00561342221453, 60.00815498335098, 17.884061142311936, 17.90926046429687, 17.878828219809602, 0.9999984565169022, 0.9999999986714546, 0.9999998504002077, 5030.925910003246, 5038.586241281788, 5037.226270582727, 90.55561901947544, 3.784798293212134, 5.504020130919798, 5033.503858227494, 5038.40577881968, 5036.199820113, 283.68818239885087, 283.5149131465331, 283.9427692143567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 711.4581, 1.544394, 1099.566, 737.7059, 1.486321, 1096.039, 723.5158, 1.521646, 1100.298, 706.8291, 1.553378, 1098.056, 732.4558, 7.492536, 5491.365, 704.27, 7.787215, 5485.597, 99.96695, 99.68173, 100.0, 99.82409, 99.8416, 99.73392
42897.48872, 60.008229985453355, 60.00739720768081, 60.009021307196136, 17.91470967923386, 17.92591687365408, 17.881855310343425, 0.9999994778492461, 0.9999966449463072, 0.9999997742114441, 5037.118705375774, 5041.551581746189, 5041.360729709919, 90.63432879082097, 8.268303917164076, 5.364611932897333, 5039.836151446649, 5039.99111292733, 5043.334467337905, 283.73289518854307, 283.52219475550027, 283.9915924708269, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.5403, 1.550462, 1098.652, 732.9782, 1.498294, 1098.509, 729.4753, 1.50692, 1099.399, 713.2372, 1.542162, 1099.661, 725.9704, 7.573987, 5498.583, 710.8307, 7.729349, 5494.469, 99.87605, 99.844, 99.94036, 99.97399, 99.97588, 99.89814
42899.85944, 60.01184321987529, 60.00850137886952, 60.00462972364876, 17.88048494323005, 17.91848786564486, 17.901059963866995, 0.9999996948357835, 0.9999986555823253, 0.9999989864319286, 5041.3940441765335, 5042.418742543878, 5038.126130674029, 90.01701037645898, 9.533463071358824, 4.649563691227513, 5035.170026953244, 5041.660246810379, 5038.451646415832, 283.6075036615175, 283.39319539391187, 283.89047037801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.6586, 1.550462, 1098.373, 732.9782, 1.498478, 1098.263, 723.1276, 1.521646, 1100.235, 706.8097, 1.553562, 1098.148, 732.3986, 7.497832, 5492.168, 710.8109, 7.729898, 5494.53, 99.87405, 99.84517, 100.0, 99.83021, 99.84215, 99.89914
42902.22976, 60.00547696522672, 60.00567615041434, 60.00513541877997, 17.879044374512063, 17.891206661080723, 17.876416048567503, 0.9999998392633122, 0.999998869094507, 0.9999995417298425, 5036.254450189906, 5041.924429972471, 5040.616817261075, 92.23334033620358, 13.661996233882974, 2.2948036565408074, 5036.949331664214, 5040.604591119226, 5042.03649900831, 283.5110047238017, 283.4065480181774, 283.99307203237737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.271, 1.560813, 1096.946, 726.5384, 1.513766, 1099.83, 716.8575, 1.535083, 1100.18, 700.421, 1.564042, 1095.81, 738.6169, 7.419485, 5479.456, 717.1132, 7.673498, 5499.042, 99.6385, 99.94459, 100.0, 99.63895, 99.6271, 99.98377
42904.5166, 60.00260263462562, 60.0020876855074, 59.99859991524979, 17.90175905631676, 17.910889576216604, 17.88862960215677, 0.9999998228991761, 0.9999978352736671, 0.9999995243998052, 5033.274791706898, 5038.212699115007, 5044.840142507535, 87.69678464536992, 7.349415779637866, 3.612879509939603, 5039.703382623222, 5042.829142745344, 5041.077064634629, 283.59273540220755, 283.4411124574373, 283.93951523452137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.6191, 1.549926, 1098.422, 733.0754, 1.498478, 1098.594, 723.1276, 1.521462, 1100.388, 707.0038, 1.553194, 1097.921, 732.0171, 7.505319, 5491.239, 710.8307, 7.729532, 5494.584, 99.91652, 99.87079, 100.0, 99.84823, 99.83931, 99.89912
42906.87728, 59.99780532664421, 59.99871634212672, 59.99795039878753, 17.90947200836736, 17.90825355515196, 17.88490178463704, 0.9999997792637993, 0.9999992239278761, 0.999999447350948, 5034.218946597753, 5040.436216020019, 5039.8346558812445, 86.53383378951821, 5.8117688844658915, 4.874503542783373, 5035.011463064474, 5039.832932151041, 5041.282626650351, 283.70194121400215, 283.51699148454793, 283.90700084563895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.5403, 1.550819, 1098.41, 726.5384, 1.513398, 1099.696, 724.8358, 1.51778, 1100.182, 709.6836, 1.547678, 1099.01, 728.1259, 7.556272, 5497.767, 704.9857, 7.781905, 5485.38, 99.85407, 100.0, 100.0, 99.92102, 99.94776, 99.7416
42909.19488, 59.99591849075288, 59.99503943595357, 59.996286588260865, 17.909699437296737, 17.93130576865325, 17.898177264489224, 0.9999998566306103, 0.9999989491923437, 0.9999993335401353, 5034.066234442089, 5039.4489105754765, 5043.733574817561, 88.10129265710111, 5.193137822069502, 2.9371554839950704, 5036.860985367548, 5042.150274265627, 5045.786637273823, 283.5811288594547, 283.37700507990525, 283.79001820896264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 712.7986, 1.543501, 1099.915, 724.0092, 1.517819, 1100.481, 724.6223, 1.519253, 1100.432, 707.0621, 1.553194, 1098.375, 732.5131, 7.503128, 5491.921, 710.8109, 7.730082, 5494.53, 99.99089, 99.98707, 100.0, 99.85089, 99.86247, 99.89914
42911.59592000001, 59.99340449691529, 59.99215803947124, 59.9930699887706, 17.90505261437175, 17.89645909465073, 17.899524611581715, 0.9999999836399058, 0.9999996565430319, 0.9999995027242862, 5038.894699192986, 5042.733548081754, 5041.882879431902, 87.99589485929482, 3.7384146265530944, 5.1280046644453705, 5035.101315539, 5043.3037675677, 5040.131102888578, 283.5541964604338, 283.4251151107631, 283.8877117379757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.56, 1.549926, 1098.342, 720.2348, 1.527765, 1100.195, 723.4188, 1.521462, 1100.289, 706.9067, 1.553378, 1098.423, 725.9704, 7.573987, 5498.531, 710.8307, 7.729532, 5494.588, 99.91515, 100.0, 100.0, 99.81485, 99.97686, 99.9002
42913.8746, 59.98920524884747, 59.986782513883746, 59.985189595355486, 17.91461436905982, 17.928271630425446, 17.899350349928508, 0.9999999201821737, 0.9999999980761812, 0.9999999338213865, 5039.45487363348, 5042.776614860364, 5041.782821182599, 87.02893076323608, 0.5865923315744794, 1.4771699468540191, 5039.553865163084, 5037.52774959355, 5041.902803481531, 283.494285707559, 283.44384102420867, 283.8865670250014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.3893, 1.560813, 1096.741, 713.9118, 1.540106, 1099.779, 717.0517, 1.534899, 1100.261, 700.6346, 1.564226, 1095.888, 719.7139, 7.642107, 5500.229, 717.1331, 7.66837, 5499.692, 99.70235, 99.99224, 100.0, 99.6134, 100.0, 99.98878
42916.23908000001, 59.982169210340565, 59.987981796752656, 59.98721375783892, 17.90562213925378, 17.921486855338788, 17.910456410495893, 0.9999996365676873, 0.9999999810300133, 0.999999917445198, 5043.307129843569, 5041.821902796602, 5041.531684682492, 88.0506385960507, 0.7578030501266966, 1.8074358252156344, 5040.6377910362335, 5036.207463931885, 5039.853676259546, 283.7504901125536, 283.4925528057799, 283.8663180395553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.6191, 1.550283, 1098.568, 720.3904, 1.527765, 1100.228, 722.9141, 1.522014, 1100.271, 707.0038, 1.553562, 1098.298, 725.9514, 7.574169, 5498.637, 710.8506, 7.729532, 5494.474, 99.86634, 100.0, 100.0, 99.83287, 99.97381, 99.89912
42918.6094, 59.989686959580894, 59.98888473051588, 59.99034596124618, 17.88154856563565, 17.902506002497855, 17.879001506329132, 0.9999998987630505, 0.9999997615809126, 0.9999999692671472, 5033.176233375583, 5035.761788166204, 5034.014090795015, 95.4740976732694, 4.5259171146618655, -3.4392530129207444, 5028.340924364077, 5033.023216732019, 5033.008628560933, 283.7329669831117, 283.5122762878055, 283.8629459155025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.2907, 1.56117, 1096.557, 720.4099, 1.527397, 1100.725, 723.0693, 1.521646, 1100.254, 700.6152, 1.563858, 1095.545, 725.9895, 7.573621, 5498.194, 710.2741, 7.737772, 5492.785, 99.68558, 100.0, 100.0, 99.62173, 99.97293, 99.86742
42920.92164, 59.98747363574239, 59.990076590003184, 59.992043994805115, 17.889304241419914, 17.94434779575501, 17.90635895071787, 0.9999999953197227, 0.9999989140380678, 0.9999997952893356, 5035.58683868536, 5037.981998194195, 5041.058468188758, 92.03859558228942, 5.331416421820904, 1.0499046224213089, 5039.899652097976, 5039.071376616309, 5037.216001027825, 283.6337669702191, 283.5300170407458, 284.0083939292387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 696.0214, 1.572056, 1093.721, 726.5968, 1.514319, 1099.957, 729.4171, 1.507472, 1099.425, 695.4886, 1.571948, 1093.375, 729.5565, 7.532531, 5496.491, 708.1468, 7.750408, 5493.03, 99.42775, 100.0, 99.94628, 99.44827, 99.91716, 99.86707
42923.289840000005, 59.99194987645984, 59.986757556033815, 59.9885756101875, 17.909237787123445, 17.909216120848374, 17.897143479936673, 0.9999999945706571, 0.9999986375279516, 0.9999999991345798, 5035.4991378625145, 5041.180110435596, 5038.3488725235275, 89.2889790437547, 6.4440840609520365, 1.6898359858105323, 5041.549816798979, 5037.132771905018, 5040.426857463552, 283.56380583252457, 283.4601019582132, 283.81793018179064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.271, 1.561705, 1096.934, 722.7446, 1.522976, 1100.744, 726.35, 1.512442, 1099.93, 700.3433, 1.563123, 1095.913, 726.0085, 7.574169, 5498.64, 710.8307, 7.729898, 5494.468, 99.69851, 100.0, 99.99227, 99.62704, 99.97479, 99.90217
42925.628280000004, 59.990972155577246, 59.989724336178575, 59.9913829685116, 17.9014304400675, 17.92036055773718, 17.890843019448056, 0.9999999938128931, 0.9999999912132569, 0.9999999999999876, 5034.841107309014, 5037.697823672095, 5046.282270039877, 93.38595100149341, 5.691200085384935, 0.2681996860351319, 5034.578508907436, 5040.388931460076, 5042.324287050681, 283.7259181722476, 283.65594541914294, 284.0951047509835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 705.3268, 1.555637, 1098.238, 731.4218, 1.501609, 1099.078, 735.8423, 1.491642, 1097.037, 706.9067, 1.553194, 1097.877, 719.733, 7.641924, 5500.225, 717.1331, 7.668553, 5499.627, 99.8384, 99.90302, 99.72921, 99.8223, 99.99983, 99.98984
42927.96964, 59.994450437281714, 59.99520097332682, 59.990312167619045, 17.883247570180007, 17.90129517862322, 17.87758557336502, 0.9999999758733057, 0.9999989341669696, 0.9999999669844158, 5040.203124412297, 5035.642387050993, 5037.320051718488, 93.29723296719757, 6.697080803774952, -0.34204189548017894, 5041.808728131899, 5039.940145796896, 5038.412374680489, 283.6902831672854, 283.55151763964597, 283.98108455635423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.3696, 1.561884, 1096.999, 726.7524, 1.513766, 1100.223, 729.3782, 1.506368, 1098.958, 700.5375, 1.563858, 1095.647, 726.0085, 7.573804, 5498.75, 710.8109, 7.729532, 5494.294, 99.72576, 100.0, 99.95243, 99.5914, 99.97588, 99.90326
42930.29396, 59.99722193377142, 59.995400537114456, 59.995685349302434, 17.89974395033378, 17.909171178220713, 17.883985965869417, 0.9999999996468897, 0.9999988617528937, 0.9999999990843917, 5041.418049376632, 5035.456668325702, 5039.286019399931, 92.34866721511958, 8.419180125203638, 1.774704175559691, 5037.271779923242, 5043.255406511317, 5041.909517277636, 283.6778047446692, 283.52922860098454, 283.98703929380684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.4417, 1.55064, 1099.087, 732.9393, 1.49903, 1098.792, 729.3588, 1.507472, 1099.092, 706.8679, 1.55301, 1098.119, 725.9704, 7.573804, 5498.748, 710.8307, 7.729349, 5494.408, 99.88789, 99.8916, 99.91603, 99.81172, 99.97582, 99.90223
42932.62528, 59.993031313532164, 59.99548926651706, 59.99413533271685, 17.882685207148878, 17.88633352140995, 17.90052419509626, 0.9999991017135155, 0.9999979279869331, 0.9999992436672511, 5033.10021029119, 5034.979761784216, 5045.348137302094, 85.16397963089548, 8.862539241647937, 4.162903045047415, 5035.025897593285, 5041.314012576723, 5041.452427251087, 283.6652845217529, 283.4571421082928, 283.9824164279736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.8884, 1.53904, 1100.31, 739.2818, 1.482821, 1095.887, 723.2247, 1.521278, 1100.557, 713.1984, 1.541611, 1099.482, 731.8836, 7.496188, 5492.444, 705.1845, 7.783919, 5485.625, 100.0, 99.65546, 99.99978, 99.9625, 99.86122, 99.74064
42934.96544, 59.99955668638664, 59.99942964178819, 59.9944406505722, 17.895766090100942, 17.917604201945153, 17.884512094348498, 0.9999998983957541, 0.9999989780112898, 0.9999998586902945, 5033.648468980523, 5038.006539068248, 5044.09956331154, 90.98389822155082, 10.514863276716824, 6.99419027256522, 5036.8281451708735, 5041.600816620392, 5040.404620681001, 283.678782528945, 283.5247160315195, 283.9809979139599, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.7571, 1.55064, 1098.955, 732.9198, 1.498846, 1098.855, 729.5723, 1.50692, 1099.105, 706.9067, 1.553378, 1097.775, 726.8669, 7.56376, 5497.141, 710.8109, 7.729898, 5494.582, 99.90359, 99.87485, 99.94157, 99.79636, 99.95077, 99.90012
42937.3294, 59.99702492607102, 59.995183144833305, 59.996359627840235, 17.86464245779932, 17.891862626558016, 17.863606807629193, 0.9999997127909471, 0.9999984995072183, 0.9999998044294267, 5029.996394753292, 5039.717115471535, 5037.537352164094, 87.34323697663035, 5.768221505874408, 4.873045539369514, 5036.660306818491, 5028.260919126992, 5035.818711483695, 283.7466241576915, 283.51960085164774, 283.97716134208736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 708.5797, 1.550997, 1099.045, 732.9198, 1.499399, 1098.722, 722.0017, 1.523855, 1100.085, 704.6931, 1.557423, 1097.095, 736.061, 7.45875, 5482.166, 715.8806, 7.681189, 5499.436, 99.91175, 99.89308, 100.0, 99.71519, 99.73118, 99.9846
42939.70020000001, 59.99718352114199, 59.996776911718676, 60.000107979565215, 17.90004120530948, 17.896955482038177, 17.87749817954086, 0.9999995017608675, 0.9999980788204379, 0.9999995742454478, 5038.075104993527, 5035.486163447778, 5039.867842103373, 90.01999357036948, 8.55136779819668, 2.6991932374110092, 5035.00510465628, 5041.366688180698, 5036.532883318136, 283.7750394587069, 283.54342159388693, 283.89491661683144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 704.0453, 1.558671, 1098.087, 729.9821, 1.505109, 1099.448, 721.7299, 1.524407, 1100.244, 706.6738, 1.55301, 1098.182, 732.2651, 7.498562, 5490.614, 710.8109, 7.729349, 5494.642, 99.77689, 99.93137, 100.0, 99.81611, 99.86197, 99.90117
42942.00944, 59.9993323841912, 59.997859493309505, 60.00103723919642, 17.882883291741837, 17.906270860989387, 17.88063972542408, 0.9999999550434661, 0.999996712670042, 0.999999962689081, 5031.413253714785, 5040.991458902935, 5041.475094151837, 91.60834932788407, 13.039776495675142, 4.073905043643435, 5033.036331113713, 5041.29298323951, 5043.135346783331, 283.83386078511313, 283.61951736793264, 284.0639067259349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 702.7047, 1.56117, 1097.039, 726.4606, 1.51395, 1100.014, 723.0499, 1.52183, 1100.222, 706.8291, 1.55301, 1098.187, 731.7882, 7.502763, 5491.848, 710.8506, 7.729715, 5494.522, 99.71191, 99.99988, 100.0, 99.83374, 99.84236, 99.89901
42944.32516, 60.00458098011736, 60.00055960961533, 59.99727736975091, 17.89000717912048, 17.879574861332536, 17.859166714812883, 0.9999999100351348, 0.9999999321652508, 0.9999999786780516, 5030.537947462124, 5039.302383583694, 5035.090232780854, 87.3435347589184, 0.9447632780338608, 1.4490362953499698, 5031.618157816895, 5042.218841163116, 5040.990977429194, 283.6768602896022, 283.53183376874836, 284.02494860926413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 0), 5500.0, 720.0, 695.9819, 1.572056, 1094.16, 720.3321, 1.527949, 1100.37, 729.5917, 1.506552, 1099.536, 713.1984, 1.541427, 1099.468, 725.9323, 7.573621, 5498.472, 704.1308, 7.790694, 5485.094, 99.4491, 100.0, 99.91038, 99.98537, 99.97081, 99.72689
