TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
43223.239, 59.99842990783619, 59.99927060520076, 59.999426088443784, 7.868687671341805, 7.868423662167819, 7.842276647577503, 0.9999109597306708, 0.999923107423633, 0.9999183556173157, 2148.8986102772515, 2148.349512034242, 2144.021480849849, 8.794676297605974, -27.889517377638867, -30.1633514372121, 2145.6494837947344, 2148.6755169953108, 2143.9841762817373, 283.2235674026951, 283.08320021118533, 283.4675981886993, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.8293, 1.539218, 1100.32, 730.7603, 1.50382, 1098.998, 732.8335, 1.498821, 1098.344, 706.8679, 1.553562, 1098.54, 728.2594, 1.509522, 1099.291, 708.7035, 1.550328, 1098.906, 100.0, 99.88691, 99.84805, 99.86585, 99.93654, 99.89914
43225.564080000004, 59.99916361010202, 60.00337520809197, 60.00427706293893, 7.843651729135322, 7.847493554987939, 7.839425570478375, 0.999920443899226, 0.9999326255121103, 0.9999165486162689, 2144.5767462014683, 2147.29283240894, 2146.3138707147023, 9.936854837082024, -26.988426054467936, -28.15811041691336, 2149.184360999455, 2144.725406832163, 2146.179974433511, 283.2245224102747, 283.1461663323605, 283.4519577797195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 721.1577, 1.525655, 1100.591, 724.4372, 1.518924, 1100.297, 726.8547, 1.513731, 1100.077, 700.4987, 1.564042, 1096.053, 734.5731, 1.493999, 1097.677, 714.1907, 1.539707, 1099.507, 100.0, 100.0, 100.0, 99.63975, 99.78739, 100.0
43228.000720000004, 60.002409961981385, 59.9997719183662, 60.00239767198946, 7.826756877469315, 7.866901076178075, 7.843109904536221, 0.9998978492531347, 0.9999184645091199, 0.9999067010217453, 2146.261067046702, 2148.090206939191, 2142.4003313918724, 12.556700712840382, -24.309394243579618, -28.299911666706294, 2150.1407517249936, 2147.769060769828, 2147.2126743318763, 283.2956017353079, 283.1658761535651, 283.45259387151214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.8293, 1.539218, 1100.283, 730.6241, 1.50382, 1098.719, 732.7753, 1.500846, 1099.036, 707.1204, 1.553562, 1098.38, 728.0687, 1.509522, 1099.37, 713.6141, 1.540073, 1099.83, 100.0, 99.88211, 99.909, 99.85448, 99.94131, 99.9831
43230.32252, 60.00359877720133, 60.003131492191194, 60.003261992129154, 7.851820244045945, 7.854348414356282, 7.831300525395738, 0.9999017195097012, 0.9999381284249199, 0.9999120721070931, 2151.629280227973, 2147.413929722345, 2145.165650082837, 7.9973141563502, -24.348099651943812, -27.426395006290704, 2149.974727276094, 2147.8638224904616, 2147.7903100852586, 283.20002177044415, 283.179909036297, 283.4983869637917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.0801, 1.540468, 1099.915, 722.5889, 1.523713, 1100.267, 723.5158, 1.521094, 1100.689, 712.0333, 1.544369, 1099.614, 722.1746, 1.523767, 1100.02, 721.2485, 1.525424, 1100.606, 100.0, 100.0, 100.0, 99.9635, 100.0, 100.0
43232.62356, 60.00890762639077, 60.007122693814026, 60.00704345251734, 7.858547377570426, 7.843875965687535, 7.831190496966058, 0.9998999180203784, 0.9999452859032925, 0.9999074228365599, 2149.011504436248, 2148.3866796249754, 2145.1559291488375, 10.221436236313082, -25.26166163317714, -30.49914567953897, 2148.8255162325495, 2149.1670770157816, 2146.822541506402, 283.2564082081553, 283.19610415260183, 283.5218876356972, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 712.3255, 1.54368, 1099.953, 723.017, 1.521318, 1100.227, 726.35, 1.514651, 1100.165, 706.9262, 1.553562, 1098.279, 728.2213, 1.509522, 1099.274, 715.1251, 1.538425, 1100.179, 100.0, 100.0, 100.0, 99.86632, 99.93262, 99.99718
43234.924000000006, 60.00662805190038, 60.012073797981586, 60.01195257621965, 7.86082367789039, 7.850498298149199, 7.835486337256823, 0.9999550178343726, 0.9999407405614826, 0.9999042425662071, 2148.521563882943, 2146.706583781614, 2144.6122916855948, 12.582218064880749, -24.398377175013536, -29.606882180511093, 2145.145495077085, 2141.573801411685, 2149.663079226348, 283.28384965481223, 283.1824391690978, 283.5270600902245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.5994, 1.551176, 1098.75, 718.0947, 1.532186, 1100.542, 726.777, 1.513915, 1100.175, 707.0038, 1.553378, 1098.235, 728.3547, 1.509887, 1099.335, 721.169, 1.52524, 1100.535, 99.92406, 100.0, 99.99536, 99.83819, 99.93811, 100.0
43237.190200000005, 60.00943946332398, 60.00963680274803, 60.00715170551172, 7.845742360160105, 7.8511239683751874, 7.819141235443014, 0.999899963655935, 0.9999323295691122, 0.9998987975686111, 2142.3112466791094, 2144.728506673466, 2140.673388644499, 6.884829155450689, -28.321066805841966, -31.570905482889657, 2142.282374304641, 2150.052335749768, 2141.3558957095233, 283.2781871665847, 283.1684972937021, 283.4967730202259, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.0541, 1.561884, 1096.736, 711.7911, 1.544527, 1099.705, 733.0665, 1.498637, 1098.638, 700.6734, 1.56441, 1095.821, 734.554, 1.495094, 1098.155, 727.6304, 1.51114, 1099.353, 99.73191, 99.97175, 99.87391, 99.61866, 99.82286, 99.93979
43239.5544, 60.00902026239249, 60.01532441644825, 60.014693278728, 7.861039434783187, 7.839561799457653, 7.83563900851613, 0.9999124667359499, 0.9999452534541297, 0.9999115421101223, 2143.382572680217, 2148.02439004729, 2148.419732355473, 10.912766666660673, -26.655104818537495, -23.75637140493916, 2144.1802559572106, 2147.5526623863384, 2142.599510922582, 283.1898241926436, 283.20142646648515, 283.45307744970313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.5403, 1.550997, 1099.077, 718.192, 1.53237, 1100.269, 726.777, 1.513731, 1099.983, 706.8679, 1.553378, 1098.133, 728.3547, 1.509704, 1099.415, 721.4871, 1.525057, 1100.387, 99.90744, 100.0, 99.98167, 99.82888, 99.96586, 100.0
43241.926400000004, 60.01920853250614, 60.01747875213499, 60.01715079792144, 7.850338655428762, 7.821134278281297, 7.821282714353441, 0.9998520147078453, 0.9999112271815039, 0.9999096712333969, 2147.9699548708218, 2144.224055356124, 2140.709406546546, 8.347723165357252, -21.94817783784049, -28.558089441691976, 2146.3081727061785, 2143.157261695615, 2144.2260520924488, 283.3153105015083, 283.1873253438929, 283.47674840611154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.1329, 1.561705, 1097.029, 718.0753, 1.532186, 1100.659, 726.7382, 1.513731, 1099.725, 700.6152, 1.564042, 1095.874, 728.2784, 1.51007, 1100.012, 728.4654, 1.507844, 1099.026, 99.70852, 100.0, 99.97362, 99.60504, 99.94948, 99.94514
43244.21016, 60.01933521140377, 60.02087539838688, 60.02374730461179, 7.838419347212109, 7.849665597684404, 7.833971615583348, 0.9998924176799495, 0.9999378680922587, 0.9999084571085333, 2147.4716646365755, 2142.232284489618, 2141.7088448967306, 8.099657852501878, -22.627608334308434, -31.263792247675838, 2142.180725854098, 2143.496951342074, 2145.22887064832, 283.3279350514481, 283.13964785648346, 283.5437299011938, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 695.8242, 1.571878, 1093.678, 724.3399, 1.519108, 1100.508, 720.4875, 1.525143, 1100.269, 696.3043, 1.570477, 1094.342, 724.8832, 1.516827, 1100.24, 729.4993, 1.508577, 1099.368, 99.46112, 100.0, 100.0, 99.48424, 100.0, 99.98701
43246.56932, 60.02084251369998, 60.026415084993566, 60.026342983217496, 7.82834894465297, 7.8516740648684475, 7.841844921986238, 0.9999170783000938, 0.9999204210962074, 0.9999125831622494, 2145.384403760157, 2146.111742047136, 2141.842095669429, 7.11145328319094, -22.74013750748827, -27.710961419040473, 2145.130435040989, 2146.366153030078, 2146.688942387479, 283.33751514004115, 283.13479774145196, 283.53288092491545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.2118, 1.561527, 1096.499, 720.371, 1.526292, 1100.378, 726.5052, 1.513731, 1099.832, 700.6152, 1.56441, 1095.715, 722.041, 1.524315, 1100.246, 733.9327, 1.495941, 1098.153, 99.68033, 100.0, 99.98328, 99.64813, 100.0, 99.79352
43248.97456, 60.02587990233169, 60.02256960820185, 60.02332478721496, 7.867370463178549, 7.842478863809551, 7.821926095287368, 0.9999211418287144, 0.9999281821810836, 0.9999067570134161, 2143.4663633537443, 2147.940370546242, 2141.456027318186, 4.898903101342853, -25.136187456093154, -28.293671093234252, 2147.653719853803, 2143.8175732741815, 2144.919559629472, 283.20019719997913, 283.2691337573928, 283.5294896990558, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 706.6871, 1.553853, 1098.336, 729.6902, 1.504556, 1099.113, 733.0471, 1.498637, 1098.504, 707.1786, 1.553562, 1098.245, 715.4984, 1.537098, 1099.938, 740.2351, 1.479643, 1095.154, 99.87831, 99.91797, 99.87391, 99.83905, 100.0, 99.56005
43251.34044, 60.02196547249124, 60.022083172347784, 60.02294910773882, 7.8526831154572765, 7.845074577879676, 7.838323277486534, 0.999924854768913, 0.9999134092280415, 0.9999202905994442, 2146.478265334836, 2149.8927263399282, 2141.3105432776806, 8.381300863480874, -24.797229251074214, -32.83789588705855, 2146.7261064176128, 2146.156936576613, 2141.65264971025, 283.2612399289418, 283.09078338210657, 283.3883858620817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.1132, 1.561705, 1096.836, 724.4956, 1.519108, 1100.073, 726.5247, 1.514099, 1100.112, 700.8287, 1.563674, 1095.927, 721.9266, 1.524497, 1100.034, 734.0918, 1.495575, 1098.12, 99.70896, 100.0, 100.0, 99.62831, 100.0, 99.80696
43253.709800000004, 60.02002583598958, 60.01892305379736, 60.01853125025472, 7.879926349757416, 7.859483225174002, 7.860171338381483, 0.9999092573728104, 0.9999151696239685, 0.9999131410077513, 2149.7006434764385, 2148.8681610480553, 2144.4189174998305, 6.631419425140393, -25.960532757951796, -28.737315329565376, 2147.5473245864996, 2151.1440399169637, 2144.3755544849428, 283.24608407676385, 283.05003668092974, 283.19484612090986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.7177, 1.550819, 1099.097, 730.7797, 1.504188, 1099.249, 726.7382, 1.513363, 1100.193, 707.1204, 1.553562, 1097.911, 721.8884, 1.524497, 1100.153, 733.9526, 1.496124, 1097.566, 99.86972, 99.92629, 99.98773, 99.80867, 100.0, 99.77734
43256.01356000001, 60.01745974189971, 60.01659893872376, 60.015052248598295, 7.8625319133802245, 7.855502492262172, 7.839622471627465, 0.9999054311037365, 0.9999308786902154, 0.9999235010371395, 2147.401572425753, 2151.324804222283, 2142.5155371211395, 7.191290362927532, -22.70551316171168, -27.232746793678757, 2148.3313922877232, 2144.270156776006, 2148.380028660061, 283.3408083958126, 283.05917785676075, 283.43029498413165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.7899, 1.538683, 1100.338, 736.9471, 1.488347, 1096.614, 720.4681, 1.52772, 1100.624, 713.3343, 1.541611, 1099.704, 728.3357, 1.509704, 1099.751, 727.9286, 1.508393, 1099.34, 100.0, 99.7293, 100.0, 99.94493, 99.97597, 99.91041
43258.365840000006, 60.01500256761703, 60.013624267098734, 60.01842139789463, 7.8717285922535325, 7.864612694026549, 7.83994395786443, 0.9999245517383706, 0.9999449251683405, 0.9999211770094719, 2147.1055022945293, 2145.5261211709853, 2146.5170482676594, 10.872673127093947, -28.540074581174053, -27.555720187205452, 2150.872376220644, 2149.9030256509336, 2144.932204753951, 283.2247529793712, 283.1118273670675, 283.43112079545324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.5403, 1.550819, 1098.917, 730.5073, 1.504372, 1099.217, 726.6217, 1.513363, 1099.729, 706.965, 1.55301, 1098.124, 724.2728, 1.519018, 1100.029, 729.8969, 1.50583, 1099.315, 99.88378, 99.92745, 100.0, 99.82808, 100.0, 99.92863
43260.644960000005, 60.0157855774689, 60.01453014417652, 60.011342151411895, 7.837889765671189, 7.851473935894586, 7.8356010977131065, 0.999913878319173, 0.9999128229085996, 0.9999073357091751, 2145.9379313820336, 2144.151562523328, 2138.8653206608633, 10.327959194476193, -26.1893409924578, -28.824744501428768, 2147.301294134644, 2144.8055407774364, 2144.7185081582343, 283.2618758934946, 283.17848427960206, 283.39575547382685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.6586, 1.550283, 1098.833, 730.5073, 1.50603, 1099.201, 728.757, 1.508945, 1099.212, 704.0328, 1.559446, 1096.826, 732.5512, 1.497834, 1098.328, 722.0438, 1.524874, 1100.247, 99.86312, 99.92594, 99.99581, 99.71001, 99.85501, 100.0
43262.95424000001, 60.01717228745677, 60.01727806583464, 60.01549704872771, 7.855977482496134, 7.8529437828634805, 7.826882703509733, 0.9999139815010929, 0.999936657348825, 0.9999042180399239, 2149.5618471640505, 2143.58896942152, 2144.7296218220945, 8.510120835790985, -23.977854239488977, -23.567536642474693, 2146.4409090187746, 2150.1448761709185, 2144.847143799607, 283.3325240647221, 283.12575546062806, 283.5407508949292, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 704.5973, 1.557957, 1097.981, 727.7446, 1.509345, 1099.254, 727.9029, 1.510602, 1099.637, 706.8291, 1.553562, 1098.284, 728.2594, 1.509339, 1099.219, 727.869, 1.511323, 1099.85, 99.77517, 99.93079, 100.0, 99.84257, 99.96741, 99.98497
43265.2882, 60.01475487453373, 60.0105102069819, 60.015214191920464, 7.865927636072655, 7.847144036597451, 7.848406826523616, 0.999907819133479, 0.9999226203643465, 0.9999174609608569, 2146.72860334488, 2143.70576334898, 2146.519735763513, 6.993519063054691, -26.514840834631627, -29.486772332111116, 2148.176837530737, 2152.374758437917, 2141.202227149159, 283.35239721751276, 283.13969145798245, 283.40215418433684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 703.0596, 1.561348, 1096.494, 724.2621, 1.518739, 1100.108, 726.5052, 1.513363, 1099.769, 707.0621, 1.553562, 1098.361, 728.0877, 1.510252, 1099.197, 721.5468, 1.525607, 1100.496, 99.75118, 99.99548, 99.97763, 99.85309, 99.92559, 100.0
43267.57308, 60.00860615137025, 60.01363710064768, 60.010741550188, 7.867651411468713, 7.8637319739794105, 7.842626069386869, 0.9999140386850791, 0.9999370018473539, 0.9999079193196986, 2146.838824946569, 2145.597871746656, 2137.2640388763634, 10.161031338532212, -26.12415217302862, -28.75382634542025, 2144.7140886782386, 2148.227070290907, 2147.112699891109, 282.7410063185967, 282.48003855373605, 282.7480637967222, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 696.1988, 1.571878, 1093.943, 718.3087, 1.532002, 1100.274, 720.3323, 1.52772, 1100.459, 713.2761, 1.542346, 1100.048, 722.0983, 1.523949, 1100.033, 715.0257, 1.537876, 1100.128, 99.44792, 100.0, 100.0, 99.99681, 100.0, 100.0
43269.91956, 60.00165741188458, 60.006134229084054, 60.005597910636816, 7.862183376253406, 7.865152412103055, 7.861459899177023, 0.9999223968061143, 0.9999263579321893, 0.9999168040860251, 2139.9387178450484, 2151.3949063696027, 2147.5701645248364, 6.912787002383311, -27.35281265153594, -28.84679920278785, 2144.7193125871595, 2143.0265074835056, 2141.633332744412, 282.5818986922842, 282.4881450731292, 282.804618700342, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.3696, 1.562241, 1096.716, 724.4178, 1.518555, 1100.198, 726.5247, 1.513547, 1100.063, 706.8291, 1.553378, 1098.462, 728.2784, 1.509704, 1099.414, 721.507, 1.52579, 1100.522, 99.72464, 100.0, 99.9885, 99.8588, 99.94536, 100.0
43272.229040000006, 59.99565378774837, 59.99881629769344, 59.995381660497905, 7.862148578550037, 7.860759245387448, 7.834093502542855, 0.9999098397421283, 0.9999224922217123, 0.999918528303529, 2145.7660066820195, 2152.697320427339, 2144.321221746423, 10.868231794280291, -25.702895645117678, -30.881607616604413, 2149.9703210792777, 2139.0835689847113, 2138.0446492874407, 282.66117654685513, 282.51624374613044, 282.76381968311733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.409, 1.561884, 1096.961, 724.3399, 1.518739, 1100.52, 726.6993, 1.513363, 1099.957, 706.9456, 1.553562, 1098.298, 728.3357, 1.509704, 1099.63, 721.0497, 1.525607, 1100.432, 99.72235, 100.0, 100.0, 99.85268, 99.95405, 100.0
43274.538640000006, 59.99056356768806, 59.988203252873305, 59.99311914248115, 7.868789818415288, 7.863648464309585, 7.841519808120363, 0.9999161242223403, 0.9999434078308594, 0.9999021110612348, 2147.1502546409038, 2148.271007354957, 2145.9736735333763, 7.670210443907081, -24.93498064247001, -28.717469474319103, 2146.706197544291, 2146.2480512793113, 2147.533899475528, 282.6049790071332, 282.5364985561289, 282.9159316126882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.698, 1.550283, 1098.98, 730.6046, 1.504741, 1098.869, 733.1053, 1.498269, 1098.565, 700.7122, 1.564042, 1096.483, 733.5621, 1.497651, 1098.434, 725.0458, 1.518099, 1100.16, 99.89038, 99.89575, 99.84393, 99.65164, 99.85623, 100.0
43276.92988, 59.988302935856794, 59.98839511610784, 59.987456523035576, 7.864197656298837, 7.841642233343973, 7.8415791539505735, 0.9999141903624534, 0.999937154578396, 0.9999162390807613, 2144.6480468515074, 2143.774833519883, 2144.717804944257, 6.545234449103191, -22.96365186005528, -26.731814133909637, 2150.1727906644687, 2144.842139368291, 2145.4720839218107, 282.8944393934276, 282.6776120035569, 283.1756191350285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.3893, 1.561348, 1097.051, 724.4372, 1.518739, 1100.354, 728.33, 1.508577, 1099.283, 703.5474, 1.560916, 1096.628, 728.2975, 1.509887, 1099.68, 727.7895, 1.511323, 1099.762, 99.73053, 100.0, 99.96094, 99.71481, 99.94919, 99.99198
43279.210920000005, 59.9792602683195, 59.98390600422008, 59.985976090822845, 7.859765393854482, 7.846098835020574, 7.835067160622229, 0.9999158891960818, 0.9999288784914037, 0.999917612677436, 2144.8355655696446, 2146.2998035438977, 2140.9823421502206, 9.380994781913842, -25.46465884078384, -25.946655000212104, 2145.172500401692, 2150.3686014947234, 2143.963263414097, 283.00058367166883, 282.80518371223195, 283.15301233622887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 710.4723, 1.545822, 1099.62, 721.0325, 1.525739, 1100.308, 737.6088, 1.485752, 1096.407, 694.4012, 1.574154, 1093.1, 722.0029, 1.524132, 1100.432, 734.1912, 1.496307, 1098.317, 99.95007, 100.0, 99.69251, 99.38238, 100.0, 99.83146
43281.52768000001, 59.98304545376698, 59.97715663299367, 59.978983547788445, 7.851797043442891, 7.8464490266711024, 7.844773617098409, 0.9999112651271378, 0.9999370955042216, 0.9999125923488286, 2148.990780670806, 2144.971116188243, 2143.828775566321, 11.01365990128943, -26.379587178163774, -28.676906021655327, 2150.157607184409, 2147.220629815889, 2148.7726432867394, 282.89365631224, 282.8493684457839, 283.158782358258, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 709.7823, 1.548499, 1098.747, 724.2232, 1.518739, 1100.256, 733.2606, 1.498637, 1098.584, 700.6734, 1.564226, 1095.932, 728.2213, 1.509522, 1099.552, 727.71, 1.511323, 1099.804, 99.91937, 100.0, 99.84676, 99.63409, 99.95788, 99.99039
43283.83784, 59.98280422940943, 59.97991661340295, 59.98116730900825, 7.871822181485086, 7.849847891041516, 7.823992792105353, 0.9999004887050768, 0.9999448797638762, 0.9999036803375428, 2151.280209796876, 2142.9812355902627, 2141.8008945536885, 11.959977311024886, -24.497571287582076, -28.150207835358174, 2147.9972071348056, 2148.301336233583, 2141.486190683377, 283.0456345331195, 282.8976140711506, 283.30609710345203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.6191, 1.551354, 1098.505, 718.1531, 1.532002, 1100.372, 733.0665, 1.4979, 1098.188, 700.7317, 1.564226, 1095.816, 728.2403, 1.509887, 1099.716, 733.9129, 1.495941, 1097.939, 99.86268, 100.0, 99.90031, 99.6182, 99.95746, 99.81121
43286.147280000005, 59.97821223872807, 59.976341165389066, 59.97753279162759, 7.845540655389728, 7.833565454687778, 7.8378747369076205, 0.9999175772620654, 0.9999347551974883, 0.9999143226565055, 2143.1783374840647, 2144.3322184373455, 2145.409407160746, 8.770601817715715, -22.82882761385008, -28.724632168275093, 2147.332923611464, 2144.5091967252347, 2145.7856068598594, 283.19561478121085, 282.89004908442246, 283.2635853094422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.271, 1.561705, 1096.604, 711.8495, 1.543975, 1099.672, 726.8159, 1.512994, 1099.645, 707.1592, 1.55301, 1098.114, 734.6113, 1.494364, 1097.881, 740.2947, 1.479094, 1095.168, 99.69851, 99.93716, 100.0, 99.8175, 99.82733, 99.55929
43288.52152, 59.979469777948, 59.97894509121648, 59.97740019692731, 7.852763553821916, 7.863286957831095, 7.841462742205865, 0.9998895774159668, 0.9999306748125837, 0.9999106379763748, 2148.249382084082, 2141.4599731875583, 2145.568238209205, 11.058101388516945, -24.98232938261833, -28.385138723851128, 2150.713675608505, 2144.1936928572636, 2144.4445926544504, 283.21655036200883, 283.0283795135691, 283.30546088471186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.422, 1.550819, 1098.865, 718.1142, 1.53237, 1100.395, 732.95, 1.498637, 1098.553, 700.5569, 1.56441, 1095.573, 728.5073, 1.509339, 1099.728, 734.1316, 1.495392, 1098.098, 99.89789, 100.0, 99.86013, 99.62964, 99.97389, 99.78427
43290.82336, 59.98448412905974, 59.98649387181902, 59.98407350237966, 7.867482372087816, 7.859409169147454, 7.840086278884651, 0.9999028364730398, 0.999942123368344, 0.9999029354953527, 2145.1206445674206, 2146.891657730619, 2144.8534022119475, 9.011965317064664, -23.5451493587791, -29.163616145558535, 2145.6340825744005, 2146.045126199107, 2146.0172812169253, 283.2001823998527, 282.99454322177553, 283.34309086734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.2118, 1.561705, 1096.662, 718.0753, 1.532002, 1100.205, 726.8159, 1.513915, 1099.872, 707.0427, 1.553378, 1098.143, 727.3247, 1.512809, 1099.663, 731.1891, 1.502717, 1098.987, 99.70419, 100.0, 100.0, 99.82974, 100.0, 99.87902
43293.130240000006, 59.991038206806216, 59.98891870697726, 59.98923020848647, 7.855016802548843, 7.854113947103692, 7.837054385060911, 0.9998949384464441, 0.9999201027394925, 0.9999101266234353, 2149.236938741353, 2147.1745091998173, 2144.792465426503, 12.706948303492709, -23.666466638423003, -30.340002761342134, 2139.121806127538, 2146.7694210488858, 2145.216926130264, 283.15850631813515, 282.9626372175781, 283.32825773031226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 695.9425, 1.572235, 1093.988, 724.4761, 1.519845, 1100.166, 721.6135, 1.523855, 1100.298, 710.3439, 1.546943, 1098.668, 725.7797, 1.514635, 1099.696, 733.1375, 1.497956, 1097.853, 99.45386, 100.0, 100.0, 99.92056, 100.0, 99.8454
43295.476480000005, 59.99459878740485, 59.99298739566847, 59.99550947147722, 7.8560750434258395, 7.853108211215525, 7.842154431772142, 0.9998946865462137, 0.9999200926620763, 0.9999016839362989, 2143.931002932789, 2144.02273525163, 2146.2401043689383, 5.7186582705885485, -25.145423570705475, -29.258205088231406, 2146.405023245172, 2145.054357771264, 2150.465699420775, 283.2039399907454, 283.03227989310125, 283.3842046695745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.1132, 1.561884, 1096.751, 722.0637, 1.523529, 1100.734, 726.5829, 1.512994, 1100.367, 707.0038, 1.553562, 1098.09, 721.9075, 1.523584, 1100.639, 727.5707, 1.51114, 1099.662, 99.71758, 100.0, 99.9862, 99.82496, 100.0, 99.96172
43297.84652000001, 59.996018113799344, 59.99337564039956, 59.99703244983967, 7.855352028122317, 7.842282233888758, 7.833596812713958, 0.999924782170971, 0.9999332489308996, 0.9999049650088027, 2147.4138496419464, 2142.3664834524525, 2145.0227858656426, 9.885939328828272, -25.224166426710212, -30.497479212306175, 2150.193104682556, 2145.418797083445, 2144.905186853348, 283.16300234370533, 282.93316259781983, 283.2919725092049, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 706.8251, 1.553674, 1098.863, 730.4879, 1.504556, 1098.744, 732.8723, 1.499005, 1098.46, 700.7899, 1.564042, 1096.087, 715.67, 1.537464, 1100.455, 721.2684, 1.525607, 1100.37, 99.86981, 99.88444, 99.89455, 99.61866, 99.98128, 100.0
43300.214640000006, 60.00555977486018, 60.00511704208589, 60.001449569027514, 7.851701906019945, 7.860378838320116, 7.836154451723295, 0.9999105525424294, 0.9999339226603192, 0.999918133166883, 2147.5115112235044, 2143.709386241388, 2147.6362699100364, 9.029063420045645, -25.756071657333223, -28.362576655833465, 2148.58951779069, 2148.15395346013, 2142.7868904673455, 283.26270310483983, 283.02759553938773, 283.36914156733553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.3499, 1.561705, 1096.934, 724.3205, 1.519476, 1099.875, 726.6605, 1.513731, 1099.845, 706.8291, 1.553562, 1098.095, 721.8312, 1.523949, 1100.05, 727.71, 1.510774, 1099.484, 99.70283, 99.98725, 100.0, 99.83685, 100.0, 99.9809
43302.5512, 60.00551382922199, 60.00767301368264, 60.01316802107789, 7.8462356888040565, 7.845877482362118, 7.841427681522968, 0.9999066553879454, 0.9999467466895936, 0.9999139134607752, 2149.4875963297754, 2150.918750601283, 2142.2900188254316, 9.736893086538089, -25.339990799312545, -29.730489745999762, 2147.6986984173113, 2147.4680743219633, 2144.051926308658, 283.151786193926, 283.0320491166662, 283.34972789866447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.5009, 1.55064, 1098.777, 730.663, 1.504556, 1098.883, 726.6217, 1.514099, 1100.375, 706.8097, 1.553562, 1098.047, 722.1555, 1.524132, 1100.611, 721.2286, 1.52524, 1100.227, 99.88745, 99.94988, 100.0, 99.84736, 100.0, 100.0
43304.8608, 60.01283973365551, 60.011388127511566, 60.01146300171134, 7.866866839180297, 7.857770885024334, 7.828803798232438, 0.9999165355263726, 0.9999183958845007, 0.9998892221790145, 2147.6665690275636, 2144.1213784604633, 2146.10971260689, 9.040438053442529, -24.820851475679547, -29.291693826308233, 2146.9756744914407, 2152.078841233571, 2145.44857741662, 283.14056323393754, 282.95310065536734, 283.3513428817277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.8293, 1.538861, 1100.133, 736.986, 1.488531, 1097.205, 720.4681, 1.527904, 1100.658, 713.1207, 1.541611, 1099.777, 728.1831, 1.509704, 1099.797, 715.9402, 1.536411, 1099.96, 100.0, 99.74449, 100.0, 99.97831, 99.94722, 99.99496
43307.20824, 60.01549387334063, 60.01094501312236, 60.01034633734555, 7.869271306410652, 7.856307062292332, 7.834557037992745, 0.9999165516276688, 0.9999379787155614, 0.9998999066144368, 2146.418302248028, 2145.5456468321536, 2146.236091219094, 11.853346326437261, -26.43235251820147, -30.88541136460242, 2146.7132130517807, 2151.1876371311014, 2145.0348805661865, 283.11328656553326, 282.9219377913384, 283.27164506488486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.6389, 1.550997, 1098.73, 730.7603, 1.504188, 1099.284, 726.6605, 1.514099, 1099.814, 706.8291, 1.553562, 1098.187, 724.9213, 1.516827, 1099.989, 721.3281, 1.52524, 1100.227, 99.90404, 99.91529, 100.0, 99.8219, 100.0, 100.0
43309.516840000004, 60.013282687770825, 60.01076089189462, 60.01553229740606, 7.85317566654545, 7.84158588092316, 7.847966865403984, 0.9999100813362773, 0.9999268253953809, 0.9999014376716492, 2147.837762782597, 2148.0506909241553, 2141.907840560252, 9.36159048025877, -23.45390232047322, -29.17828796160302, 2149.804255435997, 2145.6497785235656, 2145.4565554696333, 283.21212761822454, 282.99753030299183, 283.32912786579027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.9279, 1.538861, 1100.226, 729.7875, 1.507319, 1099.818, 729.2811, 1.506736, 1099.387, 702.8094, 1.560549, 1096.396, 733.2188, 1.496738, 1098.18, 727.6702, 1.510957, 1099.699, 100.0, 99.98203, 99.93916, 99.67311, 99.8331, 99.94096
43311.88672, 60.00903153179801, 60.0115306616889, 60.0122076791188, 7.856992068330039, 7.8536852913388175, 7.84181658978674, 0.9999366797587317, 0.9999561530913104, 0.9999008921428247, 2145.6047244731394, 2148.627871308396, 2144.00500392902, 8.498014765744074, -22.06534425438855, -28.186354538286423, 2150.1967678805217, 2149.5506981961857, 2144.854919731073, 283.0292872145714, 282.86788345872066, 283.1101874714544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 717.5894, 1.5344, 1100.385, 729.6708, 1.506582, 1099.322, 726.6411, 1.513547, 1099.805, 707.0427, 1.553378, 1098.07, 728.2784, 1.509704, 1099.688, 721.1889, 1.524874, 1100.193, 100.0, 99.91841, 99.98091, 99.82316, 99.96478, 100.0
43314.282640000005, 60.012612563646535, 60.00920496755049, 60.009211966672844, 7.860891379788063, 7.859173885904445, 7.8278056039581445, 0.9999121859894256, 0.9999284870877407, 0.9999205175177297, 2147.952892433984, 2149.2758234977073, 2146.0009653088855, 7.098011615406676, -23.85560832722956, -28.442166444960776, 2148.431632218793, 2149.0105053622274, 2148.816005977755, 283.04857190029117, 282.92069234404386, 283.35328191953727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.9673, 1.538504, 1100.016, 724.301, 1.519108, 1100.354, 726.5829, 1.513363, 1099.783, 700.5958, 1.564226, 1095.84, 728.2403, 1.509522, 1099.617, 727.6901, 1.511323, 1099.728, 100.0, 100.0, 99.96907, 99.62045, 99.95127, 99.96472
43316.59752, 60.015919172662244, 60.0114356095046, 60.01354893827627, 7.8606617425947185, 7.852223297324779, 7.844520428424684, 0.9999029779848511, 0.9999297722333874, 0.9999193074733624, 2144.6019493713093, 2141.09247393687, 2144.916794345986, 8.824103234062022, -24.51947558869847, -27.978193445644365, 2147.8320059454268, 2149.0186358227975, 2144.261935129046, 283.046903285405, 282.99157632887557, 283.283483093516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.5403, 1.550462, 1098.478, 717.978, 1.53237, 1100.336, 720.4293, 1.5268, 1100.16, 694.4595, 1.573787, 1093.25, 721.9266, 1.524132, 1100.363, 734.1117, 1.495758, 1098.022, 99.90944, 100.0, 100.0, 99.33703, 100.0, 99.81878
43318.900440000005, 60.006605132619995, 60.01020607287402, 60.008957041108566, 7.8693014996204385, 7.865738014482313, 7.85808170173784, 0.9999092561064473, 0.9999415241342692, 0.9999069361080143, 2147.1317219034318, 2150.329080149283, 2147.044956399265, 9.21199135848076, -23.93031559770327, -30.73280205325223, 2146.5239027782445, 2148.68229232304, 2144.879109056714, 283.1687306363882, 282.9220137355357, 283.20480909386123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.9673, 1.538683, 1099.968, 724.2232, 1.518739, 1100.284, 726.6023, 1.513363, 1099.577, 700.6734, 1.564226, 1096.135, 728.2594, 1.509522, 1099.622, 727.6503, 1.51114, 1099.747, 100.0, 100.0, 99.98904, 99.64726, 99.92827, 99.97557
43321.310600000004, 60.00694005448002, 60.007668894244055, 60.01028854264144, 7.833634619084537, 7.837938216839887, 7.824378024845009, 0.9999130413719798, 0.9999185419139773, 0.999899984032584, 2145.2382205337744, 2143.974488609892, 2144.0943986181524, 9.233062602644509, -25.476198581347035, -29.257454753742877, 2139.4953145659415, 2145.5289165221548, 2136.041172748969, 283.2540708991734, 282.9830435266113, 283.2995431235871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.422, 1.550462, 1098.782, 724.3594, 1.518739, 1100.056, 726.4082, 1.514099, 1099.917, 700.5181, 1.564226, 1095.932, 728.4883, 1.507696, 1099.182, 735.8215, 1.489898, 1096.94, 99.88405, 100.0, 99.97883, 99.62877, 99.90953, 99.72678
43323.64748000001, 60.00526478263296, 60.005628692600425, 60.01169134776129, 7.866631921055673, 7.855525169757993, 7.8363250796308, 0.9999148691132133, 0.9999359374815177, 0.9999021315407599, 2145.101111952061, 2143.702547360284, 2142.980019711036, 8.527367487300637, -26.50947887997404, -27.5926373028924, 2147.0437639001766, 2147.7912725780207, 2146.0849475072573, 283.1150812596868, 282.9456368521987, 283.2823287682421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.1329, 1.561527, 1096.884, 730.6435, 1.506582, 1098.964, 731.1058, 1.503239, 1099.31, 703.9163, 1.559446, 1096.938, 730.0715, 1.505139, 1099.24, 734.3503, 1.495392, 1098.381, 99.71532, 99.9407, 99.92463, 99.72019, 99.92781, 99.85138
43325.978800000004, 60.00205433477506, 60.000055808243864, 60.00225420645337, 7.854073791857027, 7.842400315036975, 7.816670334685657, 0.9999143136924281, 0.999938950169817, 0.9999197116871655, 2141.887137940078, 2143.789474763998, 2143.2835534270125, 12.965180890623856, -24.050871135433226, -29.0482556874407, 2145.3358975836936, 2146.863178056215, 2142.67692915971, 283.1962283137884, 282.9182653948446, 283.2659252669532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 706.7068, 1.554923, 1098.117, 724.1649, 1.518924, 1100.001, 731.3, 1.501398, 1098.454, 706.7708, 1.553562, 1098.516, 727.916, 1.509522, 1099.467, 734.0123, 1.496307, 1098.412, 99.82738, 100.0, 99.89614, 99.8469, 99.95562, 99.84638
43328.29092000001, 59.99613839630861, 59.9972739032625, 59.99578789186309, 7.831642559804168, 7.834059150698432, 7.824759953598087, 0.9999101497108861, 0.9999399042704807, 0.9999237352841676, 2142.190449477283, 2148.6293955585074, 2144.940074115109, 8.645748809038494, -28.58094974295807, -26.84302160747768, 2146.1174321558296, 2146.86140947741, 2145.5509420323765, 283.14926321387486, 282.94166206954054, 283.23609401980696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 697.7366, 1.570093, 1094.272, 718.4449, 1.532002, 1100.317, 739.0453, 1.48207, 1095.797, 713.1984, 1.54253, 1100.014, 721.8693, 1.523949, 1100.088, 727.6105, 1.511506, 1100.003, 99.47784, 100.0, 99.61648, 99.9986, 100.0, 99.9874
43330.63788, 59.996166779268165, 59.99645276530332, 59.99726623670107, 7.84766530349232, 7.838670138112082, 7.818257565851575, 0.9999107906991602, 0.9999418973597826, 0.9999116615874928, 2147.759719517373, 2147.5169115049084, 2143.559819205302, 10.480102802286723, -25.74549754899067, -28.805564768584645, 2145.786816809341, 2147.6337977605785, 2135.792838234981, 283.13942949522516, 282.9156169075983, 283.3064582326918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.3893, 1.561705, 1096.986, 724.4372, 1.518371, 1099.988, 732.9306, 1.498821, 1098.561, 706.965, 1.553746, 1098.56, 728.2975, 1.509704, 1099.608, 733.8135, 1.496307, 1098.313, 99.72464, 100.0, 99.86782, 99.86765, 99.95032, 99.84521
43332.940160000006, 59.99469534123294, 59.99484537367392, 59.9939906427152, 7.8442883173809745, 7.862794983292718, 7.804684000329502, 0.9998981863471352, 0.9999432312782938, 0.9998948937059661, 2143.2145070931297, 2147.2767963140986, 2141.8329973009163, 9.494468992617925, -24.437063034027346, -30.240940737785195, 2144.293606806356, 2148.402555938268, 2145.7355430093685, 283.07592888814196, 282.85011402186495, 283.31692547879373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.2118, 1.561527, 1096.514, 724.3399, 1.518555, 1099.932, 732.9111, 1.498453, 1098.423, 706.9262, 1.55393, 1098.453, 728.2021, 1.509704, 1099.372, 727.4316, 1.511873, 1100.087, 99.73282, 100.0, 99.84437, 99.8602, 99.95383, 99.99432
43335.2502, 59.99633511159569, 59.99663089720317, 59.99471216593976, 7.843645060927728, 7.840084995954302, 7.838178272420647, 0.9999105909382122, 0.9999393871008919, 0.999910565768579, 2146.673841806832, 2142.8085684363364, 2145.0254479728874, 8.812802196721606, -24.225362297803372, -27.316177678399185, 2141.271754528641, 2148.248282051953, 2144.7870506405698, 283.16656552814953, 282.8939188565553, 283.2914836568943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 708.56, 1.550462, 1098.823, 730.7408, 1.504188, 1098.757, 726.7964, 1.512994, 1099.931, 700.5763, 1.56441, 1096.028, 734.5731, 1.494547, 1097.894, 721.2883, 1.525607, 1100.702, 99.89155, 99.92511, 99.99229, 99.63755, 99.80292, 100.0
43337.626520000005, 59.99747965385518, 59.99773203871515, 59.99472580633231, 7.837603472752141, 7.846838853951063, 7.8157475778758805, 0.9999061776662944, 0.9999407371628779, 0.9999029543809951, 2144.2177359579377, 2153.9595358187025, 2144.2000141170242, 7.05934878210644, -23.06808259516879, -27.445782822302704, 2146.627212783814, 2148.396714601539, 2141.8585131988443, 283.2073453686074, 282.92635859956806, 283.2486431631399, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 720.0, 702.3499, 1.561884, 1096.794, 724.3788, 1.518187, 1100.154, 733.0859, 1.498453, 1098.361, 706.7708, 1.554113, 1098.395, 728.3166, 1.509704, 1099.608, 724.191, 1.519564, 1100.741, 99.68511, 99.99965, 99.8358, 99.85361, 99.96294, 100.0
