TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
43485.19156000001, 59.996470839027715, 59.9961714406657, 59.99657916091752, 34.37701446309265, 34.43819258299796, 34.41471177180374, 0.9999774520206985, 0.9999663508772993, 0.9999769808719858, 9722.536531894179, 9720.465752417189, 9721.989709590285, 246.57335508708366, 76.84063744845707, 65.55643706009607, 9722.245067195587, 9724.56459531525, 9723.955146039341, 283.9029863135312, 283.5046965194905, 283.89563022164987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.2026, 7.615862, 5500.364, 719.2231, 7.647518, 5500.295, 708.9763, 7.747366, 5492.495, 726.8885, 7.563689, 5497.822, 723.052, 7.606129, 5499.819, 708.8427, 3.100073, 2197.172, 100.0, 100.0, 99.86338, 99.96198, 99.99531, 99.87005
43487.538720000004, 59.99770025897271, 59.994148612480785, 59.998571781480855, 34.41108745094867, 34.45503347651392, 34.392529281502675, 0.9999779306100526, 0.9999593490017881, 0.999974333430696, 9717.754151256504, 9724.678601070424, 9725.440206003748, 248.10914865103223, 89.86555455400867, 68.03271689819951, 9726.853139752851, 9719.397311549978, 9722.901867195158, 283.8974609358204, 283.46409964949726, 283.9256337108965, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 728.4719, 7.545011, 5496.81, 725.5267, 7.579181, 5498.852, 715.1493, 7.688094, 5498.618, 720.6163, 7.632454, 5500.501, 729.3848, 7.534357, 5495.749, 702.5403, 3.121315, 2193.46, 99.93754, 99.98083, 99.97346, 100.0, 99.91847, 99.70133
43489.81476, 60.00004521974878, 59.99650334172764, 59.99774305746758, 34.40473992492584, 34.42449079159799, 34.370985540147494, 0.9999805144856617, 0.999966690706919, 0.9999777686805918, 9722.11015981886, 9721.117803205829, 9719.350377674515, 247.0152982085301, 82.69305084499683, 68.61515485555628, 9722.393108478933, 9723.417471531046, 9716.831519082705, 283.7894190156591, 283.3794556121476, 283.9283169624443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.1829, 7.61622, 5500.421, 719.262, 7.646966, 5500.527, 708.8987, 7.74755, 5492.336, 726.9079, 7.563321, 5497.927, 723.0901, 7.606312, 5500.037, 708.8625, 3.099524, 2197.344, 100.0, 100.0, 99.86428, 99.9609, 99.99717, 99.87593
43492.127360000006, 60.00094108104477, 59.99634981677078, 59.99831828406535, 34.363499447215574, 34.42902288321267, 34.382413155824594, 0.9999770421696801, 0.9999667728005438, 0.9999778465622491, 9716.305441808936, 9710.12708246712, 9715.999213905265, 246.04643197393125, 73.0457373394106, 68.7721538713057, 9720.225481693187, 9706.606096762016, 9716.316103860352, 283.8705235258071, 283.37662647320695, 283.89163649071924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.2026, 7.615862, 5500.474, 719.262, 7.646966, 5500.3, 708.8405, 7.747918, 5492.327, 726.9273, 7.562953, 5497.372, 722.2127, 7.620374, 5500.44, 711.4471, 3.090185, 2198.89, 100.0, 100.0, 99.85908, 99.95618, 100.0, 99.94853
43494.43624, 59.99913149960616, 60.00187431811952, 60.00468725585185, 34.384348712139, 34.4346768170472, 34.421595996967525, 0.9999758014862846, 0.9999683862920904, 0.9999785856512622, 9716.342880438988, 9724.795303755296, 9724.401549951814, 242.7373459763894, 76.75242772544243, 62.06140854608333, 9720.855383887201, 9719.199642124882, 9729.055079160802, 283.93396426834846, 283.4847108664124, 283.98221800770733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 715.9333, 7.681896, 5499.405, 713.6394, 7.70333, 5498.215, 704.201, 7.785469, 5487.141, 730.2285, 7.529306, 5495.72, 721.1827, 7.626766, 5500.178, 709.3596, 3.098791, 2197.164, 99.98069, 99.96405, 99.7648, 99.92078, 100.0, 99.86967
43496.77332, 59.9986395419063, 59.99947988745353, 60.000651697952634, 34.39708741159634, 34.43469675107461, 34.39862262364983, 0.9999748849635479, 0.9999708302586265, 0.999979421210771, 9717.830906161025, 9715.563144923879, 9719.141577721806, 247.50817045159738, 77.70230636602719, 66.01605914779805, 9726.676103513484, 9717.496611818504, 9724.129177680838, 283.90558321448856, 283.4183052065723, 283.98408216542674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.1829, 7.615684, 5500.421, 719.262, 7.647518, 5500.354, 708.8793, 7.748286, 5492.374, 726.9079, 7.563873, 5498.103, 716.7382, 7.67224, 5499.416, 715.1649, 3.075901, 2199.938, 100.0, 100.0, 99.85702, 99.96411, 99.9921, 99.98517
43499.14104, 60.00450979345551, 60.00343302257089, 60.00260607028541, 34.401561492969805, 34.428300594599826, 34.373310541771374, 0.9999820068531491, 0.999966141520904, 0.9999823385087794, 9726.507058094207, 9729.409954300316, 9724.476740206397, 249.8546909815277, 78.3967527059549, 59.44808368921133, 9720.073048378359, 9718.86824671617, 9724.464956964617, 283.8981794218977, 283.57734948017065, 284.0171629226128, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.6581, 7.559467, 5497.549, 725.2155, 7.579918, 5499.081, 715.1687, 7.688278, 5498.614, 720.6163, 7.632822, 5500.552, 710.7297, 7.732324, 5494.356, 721.5269, 3.050814, 2200.467, 99.95404, 99.98188, 99.9807, 100.0, 99.89599, 100.0
43501.51148, 60.00132930562958, 60.00377170474144, 60.00152159016868, 34.40098577500144, 34.437918460141645, 34.402835317898194, 0.9999797403257847, 0.9999685282893445, 0.9999766864550802, 9722.489254715332, 9718.900420762846, 9723.090537117447, 244.56995582837135, 74.44801837377236, 64.6728715155532, 9727.76219785762, 9722.578487912031, 9718.763677399766, 283.9011277706136, 283.56924211517764, 283.9686578024421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.1829, 7.61622, 5500.37, 719.262, 7.64715, 5500.467, 708.8793, 7.748102, 5492.323, 726.8885, 7.563689, 5498.162, 716.8145, 7.672422, 5499.691, 715.2245, 3.075718, 2199.947, 100.0, 100.0, 99.86728, 99.95996, 99.988, 99.99617
43503.82676, 60.00600440490145, 60.00635934828983, 60.00505571532086, 34.41722245490172, 34.447432119035604, 34.39284964874604, 0.9999790682698355, 0.9999664251918728, 0.9999812734256371, 9716.923724473885, 9718.95040175282, 9720.668345199392, 246.649929978832, 80.08769394145929, 63.91115065047143, 9719.43837833298, 9715.574977063367, 9723.417762911435, 283.73309726197357, 283.3105649345555, 283.8766130126923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.1829, 7.615862, 5500.312, 719.262, 7.646781, 5500.467, 708.9181, 7.74755, 5492.385, 726.8885, 7.563873, 5498.156, 716.7764, 7.67224, 5499.692, 721.2883, 3.050081, 2200.544, 100.0, 100.0, 99.86549, 99.96101, 99.993, 100.0
43506.14284, 60.004103302026856, 60.00317298196092, 60.00319085174779, 34.40386817961727, 34.440384474865354, 34.396551621997176, 0.9999815973150052, 0.9999694791311642, 0.9999766846271605, 9727.059605139237, 9711.127315976442, 9724.122585248388, 248.3341927947538, 79.46053464541728, 59.98625303835615, 9725.669674900982, 9723.541551056773, 9719.013437493852, 283.9288791839906, 283.3997181837825, 283.9524872015485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 715.9136, 7.681003, 5499.068, 712.8417, 7.711434, 5496.784, 702.4345, 7.802588, 5481.707, 733.1412, 7.48904, 5490.677, 723.071, 7.606312, 5500.193, 727.2129, 3.026642, 2200.068, 99.98167, 99.94842, 99.67631, 99.82292, 100.0, 100.0
43508.537800000006, 60.00752800360486, 60.00445834407897, 60.0083615097604, 34.406652774324236, 34.436228813051464, 34.4012111435363, 0.9999799316344588, 0.9999664954748839, 0.9999851267997928, 9718.644688475866, 9714.306322939454, 9728.998527759133, 247.05818463883793, 78.31373773719679, 55.49139030023889, 9721.755147281916, 9721.494564242572, 9729.282042270288, 283.93532724491723, 283.4581424552308, 283.87318109410853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.2421, 7.616041, 5500.422, 719.262, 7.646966, 5500.244, 708.3358, 7.749391, 5491.815, 726.869, 7.563505, 5497.933, 719.7902, 7.635167, 5500.615, 726.2785, 3.028473, 2199.892, 100.0, 100.0, 99.858, 99.96101, 100.0, 99.9937
43510.93172, 60.00830134931067, 60.00639654499725, 60.00565361181353, 34.388376286364476, 34.42491174169209, 34.391649785127015, 0.9999858850009955, 0.9999670251573999, 0.9999855848457444, 9719.767645671534, 9709.68461358132, 9720.99707976125, 254.76476180773795, 80.6521317686911, 52.52592508815815, 9727.155235320457, 9719.029325617197, 9723.938425087323, 283.95323335728114, 283.508221502024, 283.9662222789098, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.6166, 7.605868, 5500.108, 721.1687, 7.627072, 5500.237, 711.7911, 7.713128, 5497.315, 722.4999, 7.619215, 5500.272, 729.0796, 7.535635, 5495.584, 733.9725, 2.991666, 2195.979, 100.0, 100.0, 99.94978, 100.0, 99.91831, 99.81153
43513.274240000006, 60.00682252302438, 60.002464238531466, 60.00568531404254, 34.42163817237218, 34.40996881573161, 34.4117531624026, 0.9999841369929692, 0.9999662642612609, 0.9999857467076472, 9721.678828817152, 9728.652177915345, 9726.580460364607, 249.644539446208, 75.71727473414694, 50.75747788864646, 9724.110667191535, 9721.896511455694, 9727.101753680818, 283.79271479000346, 283.45914633127467, 283.9809088032372, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4304, 7.596053, 5499.933, 719.8846, 7.644387, 5500.359, 708.9569, 7.747734, 5490.698, 726.8885, 7.563505, 5497.875, 723.052, 7.606129, 5500.086, 727.5906, 3.02243, 2199.441, 99.99738, 100.0, 99.85795, 99.95996, 99.99623, 99.9647
43515.618160000005, 60.00271039384379, 60.00358816736909, 60.00457697074186, 34.394040976674184, 34.42321685897611, 34.3937608804812, 0.9999839707362841, 0.9999655456577287, 0.9999822167955349, 9720.913577672756, 9722.025988652187, 9727.079391255944, 253.97225993369375, 78.7920555794492, 57.90551917826633, 9728.747431276002, 9721.936057817164, 9726.86866891682, 283.88166527123013, 283.4382763634325, 283.9173927954713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615684, 5500.537, 719.262, 7.646966, 5500.184, 708.9569, 7.747182, 5492.275, 720.5775, 7.633005, 5500.329, 723.0329, 7.60686, 5499.921, 734.0123, 2.9913, 2195.876, 100.0, 100.0, 99.85817, 100.0, 99.99916, 99.81371
43517.988320000004, 60.0015125240201, 60.00137926556749, 60.00039717560814, 34.37432489382439, 34.43549569947077, 34.37261527199241, 0.9999821173666351, 0.9999677952165187, 0.9999836577377931, 9718.375849383805, 9710.452297381617, 9724.00367572533, 247.7353368097156, 77.48400002158587, 55.912613694237734, 9719.116680103709, 9715.32037823753, 9722.671921681176, 283.91762330573613, 283.4239164922737, 283.84572253811757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 715.953, 7.681539, 5499.572, 712.9196, 7.715118, 5496.969, 702.5122, 7.802588, 5481.871, 714.5189, 7.694416, 5496.989, 716.8145, 7.671692, 5499.409, 740.3146, 2.95724, 2190.357, 99.97777, 99.94349, 99.66898, 99.9621, 99.98784, 99.56027
43520.35860000001, 60.005055391091105, 60.00589802923161, 60.005049791843525, 34.40899475619597, 34.436605327203665, 34.3944190834205, 0.9999834305288766, 0.9999644957746276, 0.9999799828216984, 9724.620954039821, 9720.995897538089, 9728.7455618672, 248.30444118752393, 82.64362512537821, 56.16084648609558, 9719.103415885833, 9723.102578549833, 9723.890725822514, 283.8740612503313, 283.4713572812335, 283.86632877344374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.2026, 7.616041, 5500.37, 719.3204, 7.647334, 5500.297, 708.8016, 7.748102, 5492.336, 720.6163, 7.632638, 5500.218, 723.052, 7.60686, 5499.921, 733.9725, 2.991849, 2195.809, 100.0, 100.0, 99.86117, 100.0, 99.99605, 99.7999
43522.67428000001, 60.004416707069524, 60.003791258324355, 60.003401795543155, 34.40041170426601, 34.451881872832864, 34.38417734402894, 0.9999835347926365, 0.9999635489771969, 0.9999836656666178, 9719.341307747636, 9717.178294370147, 9722.100852750451, 245.7402106491013, 80.90787221151577, 56.16249072435494, 9719.135202923944, 9722.008019484596, 9721.878915204225, 283.9034429231896, 283.5071413059074, 283.920670356733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.2026, 7.61622, 5500.589, 719.1842, 7.646597, 5500.362, 708.9375, 7.747734, 5492.446, 721.1017, 7.62749, 5500.375, 714.8307, 7.691415, 5497.295, 730.8512, 3.008879, 2198.309, 100.0, 100.0, 99.85819, 100.0, 99.95976, 99.92173
43524.97828, 60.00054645481121, 59.99893651063243, 59.99923849418456, 34.42580317898347, 34.44581998207681, 34.400258414395026, 0.9999814417171555, 0.9999654058776031, 0.9999822631846097, 9726.50677449801, 9722.698190505997, 9725.804130369073, 251.21511146468674, 80.51987113218598, 55.493900563921216, 9718.101653400625, 9719.739461581488, 9726.845882976708, 283.868722823571, 283.40337303485677, 283.8391868143034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 728.5114, 7.545368, 5497.125, 724.6901, 7.588575, 5499.557, 713.2664, 7.71276, 5495.519, 723.3154, 7.603771, 5500.217, 715.5747, 7.684293, 5499.292, 734.0322, 2.991849, 2195.939, 99.94164, 99.99054, 99.91712, 99.99818, 99.98082, 99.8092
43527.28128, 59.997449560283215, 59.9979868059984, 59.996926979209874, 34.37637848907765, 34.44983299902466, 34.4020962689463, 0.9999844383875447, 0.9999708122208593, 0.9999843957555649, 9718.680532524228, 9724.224206099972, 9727.148878798764, 250.25727865377212, 80.2130127330031, 54.75008627741181, 9715.787904174686, 9718.908394467551, 9718.905863994632, 283.8412329925348, 283.50245985346527, 283.9097210047853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.2026, 7.615862, 5500.647, 719.2815, 7.646966, 5500.526, 708.8599, 7.748102, 5491.049, 726.8496, 7.563505, 5497.986, 716.7955, 7.672057, 5499.365, 727.7895, 3.021148, 2199.179, 100.0, 100.0, 99.85504, 99.96101, 99.98705, 99.96479
43529.65084, 59.99817099709116, 59.99537086387433, 59.9984207961523, 34.4382271313447, 34.468969587783455, 34.44088167515973, 0.999985917512539, 0.9999689614794117, 0.9999839578473825, 9720.572616243913, 9723.62922037654, 9718.01145141002, 250.6165702040862, 79.25624352888417, 53.80097732369268, 9722.319192627572, 9721.712522351, 9728.357445105084, 283.6690820941523, 283.2562431159195, 283.6671552504453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.2224, 7.615684, 5500.364, 719.262, 7.646045, 5500.475, 708.8016, 7.747918, 5491.992, 726.8885, 7.563137, 5497.934, 716.7573, 7.67224, 5499.374, 727.8889, 3.022614, 2199.03, 100.0, 100.0, 99.853, 99.96007, 99.98716, 99.95448
43531.99184, 59.99926356188331, 59.99863878602867, 60.00132290235889, 34.40719812500446, 34.44966061359873, 34.41016356976626, 0.9999853644672421, 0.9999677305255461, 0.9999843471288238, 9722.020715629229, 9718.333231387971, 9718.579949995536, 251.81668235673806, 78.90790558086803, 53.87711693241454, 9726.36101642447, 9717.94106491834, 9724.00525544903, 283.85848012650746, 283.4301354945636, 283.8155881221854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.2421, 7.616041, 5500.589, 719.2815, 7.646966, 5500.361, 708.8405, 7.748102, 5492.68, 726.8885, 7.563137, 5497.933, 716.681, 7.671692, 5499.304, 727.8292, 3.023163, 2199.152, 100.0, 100.0, 99.86551, 99.95997, 99.98594, 99.96003
43534.338520000005, 59.9994316956888, 60.00055226213058, 60.001480989949904, 34.42311628539063, 34.46802592316774, 34.41328153038012, 0.9999826255072043, 0.9999670623072674, 0.9999803402145443, 9722.464219699357, 9714.981202527202, 9717.160384069408, 250.33909221114118, 84.94077348072267, 60.14953537328756, 9662.482550927869, 9629.27738005708, 9615.494175629077, 283.74048595190834, 283.3609067309103, 283.90970296654683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 325.9749, 8.438063, 2331.005, 719.2426, 7.64715, 5500.178, 708.724, 7.749575, 5491.933, 726.869, 7.563689, 5497.881, 716.8718, 7.672422, 5499.177, 726.9942, 3.022797, 2199.009, 42.38131, 100.0, 99.85192, 99.96205, 99.98705, 99.95354
43536.6782, 60.00513745874693, 60.004461627332965, 60.00279112851625, 32.261477758059684, 32.16568983583468, 32.00436871619467, 0.9999820793932668, 0.9999676165098731, 0.9999794718821179, 8900.8797105655, 8859.743232695006, 8845.129538802084, 228.59331954792196, 73.3400129763595, 53.51704274692838, 8679.28717060345, 8639.794049396309, 8651.003203164964, 283.7287499289143, 283.3414234820219, 283.76442088649947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.3012, 7.614256, 5500.538, 777.6675, 7.541237, 5499.744, 708.8405, 7.747182, 5492.731, 726.8885, 7.563321, 5497.927, 716.7955, 7.672057, 5499.321, 728.3064, 3.020782, 2199.443, 100.0, 99.89673, 99.86644, 99.95996, 99.98596, 99.95132
43538.976800000004, 59.99773696380566, 59.99562116996926, 59.99856234852043, 32.72058196800497, 33.02653799534807, 33.061741866648106, 0.9999848463955572, 0.9999719399140543, 0.9999827752343906, 9578.060613163827, 9632.067381938434, 9689.014476760394, 252.8103434021359, 75.14300399690478, 61.53216290417595, 9682.139537200244, 9625.869717901654, 9595.104528867834, 283.8491980292216, 283.38194736534484, 283.75723492645596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.1632, 7.616576, 5500.532, 719.1842, 7.648071, 5500.475, 706.0258, 7.780131, 5487.086, 486.4479, 8.414976, 3533.176, 716.7955, 7.672057, 5499.368, 727.2725, 3.022064, 2199.381, 100.0, 100.0, 99.76381, 69.96493, 99.98711, 99.97044
43541.28616, 59.996082449790826, 59.99599821004358, 59.99935062603663, 34.41740745889439, 34.43026969864075, 34.39831548795216, 0.9999825870966912, 0.9999687558578814, 0.9999841774977322, 9720.648601333363, 9715.918492078577, 9717.588021846206, 253.75071924263557, 75.38350023866565, 58.42221871421498, 9656.8769979766, 9643.38866430484, 9626.373166015052, 283.80919268440346, 283.3972200752678, 283.82398612094073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.1632, 7.61729, 5500.525, 719.3788, 7.646045, 5500.417, 706.8216, 7.768718, 5489.385, 723.8203, 7.600094, 5499.853, 586.763, 8.302483, 5506.678, 727.7696, 3.021515, 2199.342, 100.0, 100.0, 99.79846, 99.99394, 97.73723, 99.9622
43543.93796, 59.999799934308, 59.996772719675015, 59.99763602754287, 34.419507558242884, 34.454988046475066, 34.39575578501574, 0.9999806162849365, 0.9999681721604556, 0.9999816994343997, 9722.388237912855, 9717.894022113847, 9719.479499236424, 250.26922132336676, 76.47736685706172, 58.15852092753221, 9724.79803662663, 9721.853677837713, 9727.13783127369, 283.7870034780453, 283.33431363403673, 283.954763799124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.0252, 7.618361, 5500.629, 719.2426, 7.646781, 5500.183, 707.2875, 7.762828, 5489.524, 723.4902, 7.6023, 5499.843, 716.3568, 7.67644, 5499.106, 727.193, 3.025177, 2199.323, 100.0, 100.0, 99.83227, 99.99575, 99.9833, 99.96843
43546.62100000001, 59.992722752180335, 59.99535218363205, 59.99590264247374, 34.422264141509956, 34.41898288473112, 34.37685148498168, 0.9999843590130649, 0.9999692393545799, 0.9999853344294466, 9717.462844002664, 9711.167493139124, 9712.094516939635, 252.60907967046114, 74.77180730220039, 58.77066841116539, 9719.267415474753, 9719.795890803129, 9712.296997871177, 283.8069702631246, 283.4350554035925, 283.8823849058869, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.8675, 7.61961, 5500.575, 719.2815, 7.646781, 5500.407, 707.8505, 7.76246, 5489.998, 723.4514, 7.6023, 5499.9, 716.3376, 7.676805, 5499.22, 727.1135, 3.02536, 2199.322, 100.0, 100.0, 99.81649, 99.9967, 99.98442, 99.97173
43549.28912, 59.993467749462766, 59.994748458157126, 59.994263557197634, 34.39971153720863, 34.455917952338964, 34.41045372408144, 0.9999838859704848, 0.9999642754859669, 0.9999830154800065, 9711.351991364145, 9725.399739400018, 9720.756017547485, 248.97965732996363, 75.85707307933285, 57.60985267320939, 9720.764187946947, 9721.592323229163, 9724.87763265083, 283.81651442426596, 283.38698976558373, 283.8475299882959, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 715.5784, 7.684216, 5499.443, 712.9974, 7.705356, 5497.898, 702.0657, 7.801299, 5482.88, 727.238, 7.563873, 5498.453, 719.0654, 7.652516, 5499.617, 726.1393, 3.027191, 2199.272, 99.98847, 99.94657, 99.68733, 99.95886, 99.99637, 99.96553
43551.76692, 59.99160849261912, 59.99655754566477, 59.99356702596202, 34.40118780497318, 34.45823567301454, 34.4187080763684, 0.9999821598006374, 0.9999679807229712, 0.9999839720843541, 9726.844851088004, 9719.88529817589, 9722.430933915843, 252.65353508966837, 74.72412968400658, 57.962248125963924, 9721.333987814947, 9725.238519803228, 9720.327039991022, 283.81898031457877, 283.4343567897882, 283.88378153916216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.8872, 7.619075, 5500.518, 719.2815, 7.646781, 5500.303, 707.5593, 7.757306, 5489.29, 723.4319, 7.602116, 5499.954, 722.6133, 7.611242, 5500.038, 726.9942, 3.024445, 2199.386, 100.0, 100.0, 99.80387, 99.99575, 99.99929, 99.97549
43554.0766, 59.99244853958196, 59.99035601669253, 59.98992109112828, 34.403583225771456, 34.457801138209554, 34.40845998999567, 0.9999833703183262, 0.9999719192656275, 0.9999843475137481, 9717.737019851884, 9717.076509968789, 9724.106244315715, 250.112967112776, 76.75290359937244, 56.585939263422915, 9723.373832177907, 9716.659458638904, 9731.656678594045, 283.7947968399164, 283.38788718126074, 283.938998729555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 727.3876, 7.551257, 5497.125, 725.5073, 7.578813, 5498.914, 713.8875, 7.702084, 5497.583, 717.2568, 7.667572, 5499.641, 728.8698, 7.540018, 5496.205, 733.217, 2.994413, 2196.227, 99.94819, 99.97978, 99.95258, 99.99008, 99.92544, 99.82924
43556.329560000006, 59.99285879176549, 59.990745518530105, 59.99115258569669, 34.401534087328805, 34.44664354406637, 34.419300232831155, 0.9999817487271216, 0.9999711337868993, 0.9999868562856901, 9720.745147953301, 9720.561816313215, 9727.181815810074, 250.0733730479883, 76.01243407443644, 56.67386077831998, 9723.127085311295, 9717.92193222848, 9729.956990446428, 283.82442879573557, 283.45415462195234, 283.82612000567565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.8675, 7.619253, 5500.518, 719.301, 7.646597, 5500.464, 706.9381, 7.764116, 5489.666, 723.4514, 7.602484, 5499.843, 722.5751, 7.61179, 5500.202, 727.0936, 3.023895, 2199.739, 100.0, 100.0, 99.82048, 99.99575, 99.99729, 99.98674
43558.666800000006, 59.99422157186253, 59.9922939046523, 59.991483962652374, 34.41021733446921, 34.43961439763957, 34.39328141029295, 0.9999831713969167, 0.9999685855710764, 0.9999812164054205, 9711.03574832132, 9719.716369894519, 9720.822026302827, 251.8381761382775, 73.60762188239619, 56.121404091192744, 9721.685597433669, 9716.13720095451, 9718.233223556072, 283.81437945924927, 283.47809248752253, 283.85513129300807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.8872, 7.619253, 5500.512, 719.2815, 7.646966, 5500.361, 707.9863, 7.766325, 5490.642, 723.4514, 7.6023, 5500.07, 722.5942, 7.61106, 5500.26, 726.9147, 3.024994, 2198.867, 100.0, 100.0, 99.83611, 99.99987, 100.0, 99.98833
43561.175520000004, 59.99412422186214, 59.993192311122634, 59.99276479610741, 34.37977416090828, 34.46008774084372, 34.38871021824342, 0.9999784643937362, 0.9999649949299102, 0.9999839317151114, 9716.962734046163, 9718.207908227836, 9723.242415434714, 248.6858269877025, 76.74208376271872, 61.02444188185291, 9727.021534120957, 9721.950928389018, 9725.46231376385, 283.84782506362495, 283.48034978310227, 283.89834620674986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 715.4799, 7.684037, 5498.835, 713.153, 7.70683, 5497.063, 701.1145, 7.81492, 5479.031, 729.743, 7.530042, 5495.61, 716.9099, 7.667857, 5499.929, 722.9384, 3.042757, 2199.65, 99.97941, 99.9452, 99.61633, 99.91515, 99.99801, 100.0
43563.643560000004, 59.99122112692644, 59.99173849164082, 59.99437624033085, 34.402834538250524, 34.454677507882494, 34.41139731765741, 0.9999829949759605, 0.9999677095012107, 0.99998464220407, 9724.696748790047, 9719.655398842127, 9718.863980179915, 248.85405097144167, 78.92600911152613, 54.83995587062145, 9724.27760827406, 9714.153826225198, 9728.681244680714, 283.84134820301824, 283.37234707176515, 283.8453688482436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.9069, 7.619075, 5500.402, 719.262, 7.64715, 5500.305, 708.0446, 7.763932, 5490.143, 723.4708, 7.6023, 5500.066, 722.6514, 7.611425, 5500.313, 727.3521, 3.024811, 2199.504, 100.0, 100.0, 99.81623, 99.99575, 100.0, 99.97607
43566.07336, 59.99718471164518, 59.99374011615166, 59.99727775301247, 34.41440106462433, 34.45295928084813, 34.39967089435982, 0.9999829127956383, 0.9999676254745626, 0.9999862455726284, 9717.402760546925, 9723.067244374086, 9725.187333474954, 255.01781206834016, 76.41622490988448, 56.4136358177102, 9730.992020365999, 9717.164784405773, 9723.986280198786, 283.80476672623274, 283.3860414639857, 283.84059777168926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.2979, 7.57535, 5498.701, 724.2037, 7.586917, 5499.282, 713.5964, 7.703557, 5497.653, 717.2568, 7.667939, 5499.25, 728.8889, 7.540018, 5496.308, 733.4158, 2.995145, 2195.731, 99.97497, 99.98785, 99.95593, 99.99733, 99.92648, 99.80455
43568.585080000004, 59.99675940122132, 59.99670803563684, 59.99350853632591, 34.40391291052991, 34.453034666812314, 34.402398439556414, 0.9999851733756776, 0.9999705412995509, 0.9999846306953989, 9723.297184993817, 9719.520771931271, 9727.483978977296, 247.18219792829518, 78.97494748091003, 50.232207543668665, 9723.839145075399, 9727.09121584966, 9723.491441608801, 283.8037395255118, 283.42661978669355, 283.84461500050116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.9266, 7.61961, 5500.402, 719.2815, 7.646597, 5500.355, 706.9381, 7.765589, 5490.264, 723.4514, 7.6023, 5499.896, 722.6514, 7.611425, 5500.263, 727.193, 3.024628, 2198.981, 100.0, 100.0, 99.818, 99.99671, 99.99929, 99.95227
43570.923520000004, 59.99597604399477, 59.99860168785187, 59.99562984489863, 34.417310576596165, 34.43733011574217, 34.42534903555057, 0.9999839323750085, 0.9999681256026854, 0.9999846574197623, 9719.70154474194, 9719.557016877085, 9722.357391311787, 252.01982153103882, 75.72183619902671, 50.9514391060211, 9720.08415254411, 9721.532839207508, 9717.82770405242, 283.797485058551, 283.4445726212509, 283.8028156515861, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.9069, 7.619075, 5500.403, 719.3204, 7.64715, 5500.187, 707.7339, 7.75841, 5489.205, 723.4708, 7.601933, 5500.008, 722.5942, 7.611242, 5499.879, 727.2924, 3.025727, 2199.302, 100.0, 100.0, 99.82354, 99.99875, 100.0, 99.96685
43573.236800000006, 59.99591130792545, 59.99810781501225, 59.995533929309, 34.41399219648647, 34.418425674184995, 34.41704777598177, 0.9999802510498104, 0.9999626471722122, 0.9999809329088941, 9720.182094634747, 9718.41043784103, 9725.758865214673, 249.48043261040618, 82.48766898910208, 59.23096001480917, 9717.28516829274, 9721.997619134798, 9719.979462404797, 283.7287974733456, 283.3452502343798, 283.8464419615156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 715.6376, 7.685822, 5499.164, 713.6783, 7.711066, 5497.164, 701.1339, 7.814368, 5479.26, 729.7624, 7.530777, 5495.3, 716.3568, 7.676075, 5499.222, 721.4275, 3.048433, 2200.392, 99.9834, 99.9426, 99.61324, 99.91311, 99.99127, 100.0
43575.53192, 59.9972695797651, 59.99527353103952, 59.9959105549736, 34.40036988619161, 34.45825764318331, 34.41525182498298, 0.9999821368301781, 0.9999666735884145, 0.9999853255548159, 9717.761999876797, 9718.344510673665, 9724.410121810406, 247.9492227475081, 74.4801934053794, 58.00136168356039, 9724.968248877673, 9720.459040323278, 9725.867952487066, 283.7602878839739, 283.481398290079, 283.88118947788683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.9069, 7.619253, 5500.46, 719.2815, 7.64715, 5500.245, 707.5787, 7.759883, 5491.862, 723.4708, 7.6023, 5499.961, 720.1335, 7.637358, 5500.396, 727.2527, 3.024628, 2199.135, 100.0, 100.0, 99.85063, 99.99883, 100.0, 99.96565
43577.827040000004, 59.999351610700074, 59.998041971065824, 59.99447013727946, 34.393325420603205, 34.424978118517615, 34.3831351407443, 0.9999829487241902, 0.9999675593077588, 0.9999823368449267, 9714.72977078987, 9721.862729394295, 9719.660133311361, 248.16509850930015, 80.13443218501789, 62.335724758606375, 9727.25108056176, 9719.933494533365, 9725.792343672874, 283.84977855032014, 283.38112741786006, 283.8648152911708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.9464, 7.619432, 5500.46, 719.2815, 7.646966, 5500.604, 708.3552, 7.745341, 5493.288, 720.9464, 7.632822, 5500.169, 712.3892, 7.728123, 5494.584, 733.0182, 2.994962, 2196.062, 100.0, 100.0, 99.87655, 100.0, 99.88991, 99.82244
43580.117320000005, 59.995022952754795, 59.995991961828196, 59.99622020565242, 34.41867451501053, 34.44477910532746, 34.40538027960813, 0.9999836759974001, 0.9999696192788676, 0.9999825442786244, 9719.363056592954, 9722.18423262615, 9723.222218235314, 251.74287255657566, 77.2153933099994, 57.12461720598367, 9716.075085614948, 9721.66341888382, 9721.291124708925, 283.8747638716528, 283.3645820233911, 283.78612794139895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.2047, 7.571602, 5499.357, 722.5889, 7.617863, 5500.354, 709.054, 7.746261, 5490.699, 722.7911, 7.604874, 5499.899, 716.3568, 7.676258, 5499.484, 727.193, 3.024261, 2199.319, 99.98048, 100.0, 99.85748, 99.99677, 99.98922, 99.96581
43582.45324, 59.9948872086274, 59.995190723854634, 59.9947368181961, 34.40614944697974, 34.44252079980362, 34.391505035153145, 0.9999836408458534, 0.9999711124667308, 0.9999832921802819, 9721.375190191107, 9722.147375176806, 9720.679088835223, 247.12326271032464, 73.43814269550376, 56.820459922217196, 9719.937864439842, 9716.905680451518, 9721.199293263828, 283.83983746026166, 283.3719964257352, 283.8757229371232, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.8872, 7.619432, 5500.46, 719.3204, 7.646966, 5500.362, 707.3458, 7.764116, 5490.207, 723.4708, 7.6023, 5500.071, 716.3758, 7.676075, 5498.997, 726.9743, 3.025177, 2199.154, 100.0, 100.0, 99.82054, 99.99989, 99.98721, 99.96014
43584.791320000004, 59.99208007355824, 59.9926886800625, 59.99335433985002, 34.40971153890831, 34.42105105622182, 34.37881158590964, 0.9999803448174298, 0.9999641327156296, 0.999979291720185, 9709.117191388394, 9716.433830136579, 9714.690053926268, 248.41473117019777, 82.53626824002731, 59.28256797863014, 9716.399770423117, 9712.239809454752, 9718.502719302265, 283.7433121687099, 283.36823359194835, 283.88379862162355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 715.6179, 7.684216, 5499.274, 712.725, 7.711434, 5497.067, 701.0951, 7.814368, 5479.146, 729.743, 7.530042, 5495.13, 722.6705, 7.61106, 5500.037, 720.7714, 3.052462, 2200.369, 99.98246, 99.95035, 99.61944, 99.91112, 99.99926, 100.0
43587.140400000004, 59.99048291494736, 59.9905449503841, 59.990756531192, 34.402063912858004, 34.44407820485529, 34.398091861392764, 0.9999831287315453, 0.9999686416048372, 0.9999838647616823, 9719.007100096209, 9724.700309975464, 9727.41482798857, 248.98812141437088, 78.24464946853641, 57.63322799830348, 9721.391869199437, 9722.177473228847, 9722.156841730337, 283.7654080513767, 283.45561877024716, 283.808429012575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.9464, 7.619253, 5500.57, 719.2815, 7.646966, 5500.303, 707.7145, 7.758042, 5489.897, 723.4708, 7.601933, 5499.902, 716.4139, 7.676622, 5499.106, 727.1334, 3.024811, 2199.113, 100.0, 100.0, 99.81664, 99.99681, 99.98729, 99.97874
43589.53476, 59.9897086186618, 59.98967850624638, 59.989966282246556, 34.41043951165009, 34.44294663677596, 34.406865496418185, 0.999981268739985, 0.9999702867452097, 0.9999812065326059, 9720.971863468827, 9725.339992695091, 9724.52251212797, 250.74273880780197, 76.75657979147218, 56.13565683647721, 9719.000717411574, 9721.326217930593, 9722.30695856522, 283.83603829173666, 283.4367405587887, 283.8008663781231, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.518, 719.2426, 7.646966, 5500.355, 707.0546, 7.760435, 5492.049, 723.4708, 7.601933, 5499.902, 722.6514, 7.611425, 5500.208, 727.5707, 3.02005, 2198.782, 100.0, 100.0, 99.80855, 99.99681, 100.0, 99.96609
43591.91176, 59.99067655326506, 59.99782516148759, 59.992054755172795, 34.41654497084488, 34.44717658846218, 34.39426463607054, 0.9999833258046975, 0.9999681143612924, 0.9999831034651327, 9718.53351823153, 9720.0781446604, 9725.080831780162, 247.16165684290854, 79.87599364745711, 52.49879470549354, 9722.066080550334, 9718.597057181967, 9727.069061956701, 283.7780759424067, 283.365049950604, 283.8692730183578, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 728.2156, 7.548937, 5497.016, 725.5462, 7.578997, 5499.321, 713.2664, 7.715889, 5494.76, 719.1404, 7.642199, 5500.355, 726.0276, 7.580744, 5499.137, 728.7239, 3.020416, 2199.297, 99.94537, 99.98286, 99.90332, 100.0, 99.9829, 99.96621
43594.19032, 59.9916638254677, 59.99031948227323, 59.99237429473697, 34.40278875341002, 34.43358898974216, 34.404085102885894, 0.9999810770875169, 0.999968908908613, 0.9999830435966167, 9715.203110605862, 9712.468882230936, 9723.464668176492, 250.0952633847396, 76.56221649031704, 56.931220747546604, 9718.291689499685, 9716.037536232514, 9723.597255643333, 283.7623396723675, 283.44800296657974, 283.87008954012646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.46, 719.2815, 7.647334, 5500.251, 707.501, 7.758962, 5491.344, 723.4708, 7.602116, 5500.071, 722.6323, 7.611608, 5500.096, 727.2129, 3.024994, 2199.676, 100.0, 100.0, 99.81192, 99.99989, 100.0, 99.98387
43596.6224, 59.99300280261841, 59.994403708541114, 59.99284802684027, 34.35278334756997, 34.41642841429061, 34.356488655656975, 0.999981514321495, 0.9999627177319738, 0.9999757232382975, 9713.259516775594, 9709.911992783966, 9716.205201948875, 250.94881525674873, 82.24556449104512, 59.18631460965514, 9708.339479971792, 9710.726444881095, 9717.985049096766, 283.80330543770657, 283.44290744792283, 283.8076965893298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 718.4174, 7.66155, 5499.676, 714.0674, 7.704251, 5496.631, 701.2116, 7.81492, 5479.479, 729.743, 7.530409, 5495.306, 716.4139, 7.675892, 5499.16, 720.8112, 3.052279, 2200.593, 99.99438, 99.94892, 99.62041, 99.91004, 99.98333, 100.0
43598.92628000001, 59.996680943466636, 59.99590979921889, 59.99530533864634, 34.39269735200931, 34.44045590351483, 34.395133661456704, 0.9999839225768851, 0.9999695676797626, 0.9999813035918023, 9714.537755572683, 9727.291546824486, 9724.967501277122, 248.37651907127156, 80.53800355597468, 58.78751743376233, 9720.316852612546, 9726.102392222474, 9726.097512664994, 283.82889572530314, 283.50288370472254, 283.87901498835174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.8872, 7.619253, 5500.46, 719.301, 7.646597, 5500.365, 707.7339, 7.759514, 5492.015, 723.4514, 7.6023, 5500.014, 722.6514, 7.611608, 5500.153, 726.9743, 3.025727, 2199.621, 100.0, 100.0, 99.82109, 99.99575, 100.0, 99.97269
43601.210360000005, 59.996750367151904, 59.99293296875886, 59.992454901716194, 34.40340830867922, 34.42885255547778, 34.39755483981156, 0.9999838433893832, 0.9999682309978906, 0.9999836426859351, 9719.87276436252, 9725.461563113695, 9716.744207709398, 253.73442587016962, 78.47876200443443, 57.25529094591073, 9723.15038065295, 9716.369535645266, 9723.471780371401, 283.8696449711995, 283.3807354898982, 283.9000077010124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.9069, 7.619432, 5500.518, 719.2231, 7.64715, 5500.185, 707.074, 7.76338, 5491.177, 723.4708, 7.601933, 5500.014, 716.3758, 7.67644, 5499.324, 727.2129, 3.02536, 2199.518, 100.0, 100.0, 99.83818, 99.99789, 99.9863, 99.98153
