TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
43617.766800000005, 59.99737589515361, 60.00708383742553, 60.00803893567069, 34.434113765258424, 34.46951493817737, 34.39943023962827, 0.9999726694817183, 0.9999559900491631, 0.9999778616280811, 9720.90270741252, 9719.534686021676, 9719.119021744835, 251.1053444361047, 87.86728721410373, 67.40758245662346, 9718.540430463068, 9719.959278517952, 9723.391257891308, 283.7710637916268, 283.31790344821377, 283.76475279851337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9266, 7.619075, 5500.407, 719.2426, 7.647334, 5500.576, 707.5204, 7.765773, 5490.575, 723.4708, 7.602116, 5499.902, 721.8884, 3.047781, 2200.18, 727.4912, 7.55685, 5497.544, 100.0, 100.0, 99.8107, 99.99681, 99.99854, 99.95286
43620.07632, 60.00745878338579, 60.00817679270894, 60.00628199382148, 34.38480069939543, 34.41843073310481, 34.361541952936776, 0.9999744279003832, 0.9999557623400113, 0.999975994276243, 9708.688067336181, 9713.876488216234, 9713.41074858941, 249.15945740020356, 88.71730900760258, 72.92880635343408, 9716.80942674547, 9709.136851269159, 9715.083740544722, 283.92056077108526, 283.4346200950198, 283.72179207093734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.1959, 7.548937, 5497.131, 719.262, 7.646413, 5500.303, 707.5593, 7.761724, 5490.738, 723.4514, 7.602116, 5499.896, 721.526, 3.047234, 2199.969, 726.5568, 7.5715, 5498.867, 99.94433, 100.0, 99.8302, 99.99577, 99.99716, 99.97069
43622.41648000001, 60.002424576575635, 60.00439679230815, 60.003816082033055, 34.40829955786529, 34.42949659062192, 34.40106019629134, 0.9999735311174773, 0.9999537510300042, 0.9999768665192006, 9716.121483867139, 9719.44129138288, 9724.45303977131, 248.88814139064243, 90.67684806092939, 68.98882082970249, 9723.0281582975, 9717.666209580615, 9720.884998842486, 283.8366343626777, 283.41051194005126, 283.8803852835335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 734.4849, 7.47291, 5488.605, 712.9974, 7.710882, 5496.297, 701.7163, 7.809398, 5482.229, 728.306, 7.551738, 5497.508, 718.7792, 3.059104, 2200.206, 725.6821, 7.570584, 5498.281, 99.78533, 99.94467, 99.66222, 99.95328, 99.99317, 99.97186
43624.75952000001, 60.00625766766213, 60.00703555535011, 60.00393904406392, 34.41275440418902, 34.445589551981655, 34.40807637296713, 0.9999720812701668, 0.9999567042365666, 0.9999763712615871, 9722.686870639885, 9721.04897408896, 9730.35299617403, 250.342114017295, 90.38320933192529, 65.97738925778503, 9721.528843366788, 9724.433872603708, 9714.763286258962, 283.7841208860612, 283.39085456909095, 283.8604650870742, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.1565, 7.548759, 5497.073, 719.262, 7.646966, 5500.362, 707.6951, 7.761355, 5490.57, 723.4708, 7.6023, 5499.955, 715.5747, 3.073714, 2199.289, 721.2088, 7.626619, 5500.335, 99.94537, 100.0, 99.82714, 99.99776, 99.99061, 100.0
43627.06592, 60.01028214948178, 60.00729008494614, 60.005392646146795, 34.394906329525675, 34.4334311219095, 34.409676987914146, 0.9999751469235603, 0.9999600907002628, 0.999977875677936, 9722.084017639638, 9716.932669754751, 9721.134483876642, 245.69768997438314, 89.21823058036784, 67.16020062391226, 9726.981583935618, 9714.311678087986, 9715.223225086966, 283.82714430295454, 283.43661191016787, 283.70138045880384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 724.7656, 7.588022, 5500.005, 723.7757, 7.59447, 5499.407, 713.6934, 7.7019, 5497.523, 717.1209, 7.667939, 5499.59, 709.3754, 3.098004, 2196.994, 714.8666, 7.69126, 5498.338, 99.99496, 99.98781, 99.95776, 99.99307, 99.86196, 99.97377
43629.41236, 59.996988282994366, 60.00057355060851, 60.00091328745223, 34.416543295270095, 34.450597151320125, 34.39690115463165, 0.9999744125525617, 0.9999594845854808, 0.9999755664606099, 9721.959297498785, 9713.222706465998, 9718.478985488186, 252.52000518955083, 86.98625780900443, 71.79553945489351, 9721.672816524626, 9716.103279797482, 9714.756864058194, 283.85936042910333, 283.40454387750646, 283.7575606964701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.0974, 7.549472, 5497.016, 719.3204, 7.646781, 5500.355, 707.5399, 7.760435, 5490.793, 723.4902, 7.601933, 5499.961, 715.5366, 3.073532, 2200.051, 721.2684, 7.626436, 5500.563, 99.94434, 100.0, 99.82408, 99.99575, 100.0, 100.0
43631.722160000005, 60.0032610786649, 60.00040487878335, 60.0001816576775, 34.40898576586803, 34.432602596028325, 34.42837440500453, 0.9999743970085434, 0.9999567869584364, 0.999979850796128, 9716.344860440178, 9712.702800494804, 9717.025582554435, 251.95247424782156, 85.30938263689086, 68.99868661392975, 9711.651339910077, 9716.202189695148, 9714.910656979664, 283.90243381587044, 283.33200054603213, 283.7539101553896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.619432, 5500.57, 719.301, 7.646597, 5500.472, 707.5593, 7.761724, 5490.738, 723.4708, 7.602116, 5500.014, 709.2991, 3.098004, 2197.364, 714.986, 7.690345, 5498.81, 100.0, 100.0, 99.81967, 99.99469, 99.89156, 99.96538
43634.051320000006, 60.000315829739286, 59.99829042172023, 60.00048065241549, 34.37606131042349, 34.434527223844114, 34.372493708882764, 0.9999728631470801, 0.9999611078573596, 0.9999725249328212, 9713.118977473609, 9708.790025841407, 9715.130926286663, 249.83229607256908, 86.99288350996085, 68.74568008916094, 9717.337074787274, 9712.217693202729, 9717.115648549654, 283.8179373389363, 283.4057699357793, 283.86304060664315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 715.5981, 7.684037, 5499.165, 712.511, 7.713276, 5495.548, 701.1728, 7.814184, 5479.211, 729.7624, 7.530409, 5495.411, 702.9281, 3.120101, 2193.27, 708.6041, 7.750225, 5491.92, 99.97941, 99.95041, 99.62063, 99.91515, 99.70946, 99.85575
43636.4628, 59.997626151207626, 59.99672902928433, 59.99936708589587, 34.36317940476054, 34.451523633318466, 34.37408381454925, 0.9999742956631298, 0.9999644746273666, 0.9999771716344007, 9717.746983566192, 9713.957361358933, 9712.256516574082, 253.7836949386674, 83.02051112943218, 65.10109039426197, 9721.206689905848, 9718.175304149163, 9711.156887680329, 283.86643082095424, 283.44739669126494, 283.77533828934304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.619253, 5500.512, 719.2815, 7.646781, 5500.412, 707.501, 7.760067, 5490.804, 723.4708, 7.601933, 5499.785, 709.4135, 3.097821, 2197.432, 711.8845, 7.725687, 5495.04, 100.0, 100.0, 99.8314, 100.0, 99.88189, 99.89866
43638.766520000005, 59.99689649827841, 59.99403310246122, 59.99868142471857, 34.39293954860698, 34.429386284317516, 34.367612829609364, 0.9999755225613487, 0.9999621779407011, 0.9999779875284355, 9716.705130452552, 9714.435026290257, 9719.463926335136, 251.2885190074703, 89.39101971254604, 63.986097531198084, 9717.957869065043, 9718.154681433856, 9715.367271949115, 283.9099177122049, 283.4545725903294, 283.85436230200696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.619432, 5500.402, 719.262, 7.646413, 5500.401, 708.4716, 7.751599, 5493.184, 721.6066, 7.628777, 5500.491, 713.0377, 3.082663, 2199.49, 703.3753, 7.795272, 5481.339, 100.0, 100.0, 99.86666, 100.0, 99.97275, 99.68327
43641.045640000004, 59.995733045260685, 59.995868660763946, 59.9948838220952, 34.38498676838897, 34.41088736280648, 34.35383010218026, 0.9999733322106771, 0.999963220620502, 0.9999708147952302, 9718.271664975564, 9715.10616995611, 9718.185210171963, 253.47586484221847, 85.69453226310907, 67.26468643710405, 9713.89784331735, 9714.312350512932, 9714.962381797937, 283.82949670008134, 283.4371208011736, 283.7954135633049, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.8356, 7.572316, 5498.893, 723.017, 7.611231, 5500.159, 709.714, 7.748102, 5492.15, 722.1891, 7.609103, 5500.167, 709.4517, 3.098369, 2197.367, 708.783, 7.749309, 5492.207, 99.9757, 100.0, 99.86436, 100.0, 99.89177, 99.85691
43643.415400000005, 59.99634237687947, 59.992305670259235, 59.993093544384884, 34.38164706553044, 34.43308559525286, 34.400272747988545, 0.9999773376487157, 0.9999605017495206, 0.9999754035682842, 9716.766828680747, 9718.075430686047, 9720.860889235382, 248.8962237936039, 85.21111736614898, 64.52294606887926, 9715.740998315205, 9711.707108226641, 9716.372268007224, 283.87741096913976, 283.38781863087786, 283.70724924834406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.619432, 5500.46, 719.2815, 7.64715, 5500.413, 707.5204, 7.760067, 5490.565, 723.4514, 7.6023, 5499.843, 715.67, 3.073167, 2200.169, 708.6836, 7.749675, 5492.206, 100.0, 100.0, 99.82403, 99.99575, 99.97587, 99.84509
43645.785560000004, 59.99120374237906, 59.99064696347525, 59.98660701238621, 34.398474569601774, 34.4282969784118, 34.37790417107447, 0.9999720704769473, 0.99996067856692, 0.9999735383272613, 9714.640140948522, 9716.386283645345, 9710.804307295555, 254.4661840800536, 85.94897079324119, 70.15477842118571, 9719.286609317569, 9711.829704419708, 9712.957341237918, 283.8917117220073, 283.3677709706556, 283.7542076975201, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 715.6573, 7.684929, 5499.105, 712.725, 7.714382, 5497.877, 701.1534, 7.814368, 5479.148, 729.7236, 7.530409, 5495.241, 721.8693, 3.048512, 2200.666, 714.8468, 7.690711, 5498.34, 99.98235, 99.94751, 99.61947, 99.91314, 99.99357, 99.96841
43648.12548, 59.98443204679258, 59.98418956634576, 59.98537496742581, 34.418230090189795, 34.431937709632216, 34.36395597559755, 0.9999717874008074, 0.9999619916907073, 0.9999766920594226, 9724.120293287679, 9715.213784318574, 9712.833870581057, 257.4466700398302, 84.03413382788193, 68.35614831094699, 9728.079378691029, 9709.956235375275, 9711.662806426502, 283.89985522729745, 283.40732306991174, 283.7346019684095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.61961, 5500.402, 719.2426, 7.64715, 5500.464, 707.7145, 7.758594, 5489.403, 723.4708, 7.602116, 5499.785, 715.5747, 3.073167, 2199.773, 708.6836, 7.750042, 5492.157, 100.0, 100.0, 99.80593, 99.99575, 99.98829, 99.85151
43650.411040000006, 59.984674525701834, 59.98445995847221, 59.983119240007284, 34.386276957291145, 34.426588095547814, 34.365463587784326, 0.9999757365786373, 0.999964780994052, 0.9999722575835205, 9721.105316405694, 9713.635196061638, 9708.346386280464, 248.75190090786646, 86.9689380101322, 69.19576245020289, 9713.312112661486, 9713.748698065769, 9718.346085339788, 283.89553473516077, 283.454614629375, 283.72230962677213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8675, 7.619432, 5500.46, 719.2815, 7.64715, 5500.524, 707.404, 7.759883, 5490.628, 723.4319, 7.6023, 5499.902, 715.5938, 3.073714, 2199.457, 708.6041, 7.752239, 5491.358, 100.0, 100.0, 99.8324, 99.99774, 99.97392, 99.84905
43652.83644000001, 59.988348638110814, 59.98411314418721, 59.983696124299904, 34.40992810704937, 34.43181634947157, 34.37662144434784, 0.9999751691740696, 0.9999583427329798, 0.9999735881690025, 9716.411947399316, 9718.542123340378, 9714.063873278777, 246.72932090978702, 90.41441616749898, 69.81856115999926, 9710.767787744186, 9720.238922406315, 9715.722664840205, 283.8485385348481, 283.46740061922713, 283.77654711856354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.1762, 7.549116, 5497.073, 725.5267, 7.579366, 5499.188, 713.7905, 7.702084, 5497.412, 717.7229, 7.662975, 5500.362, 711.3973, 3.089786, 2198.295, 705.264, 7.772932, 5489.388, 99.94537, 99.98072, 99.94948, 100.0, 99.9323, 99.80565
43655.15376, 59.98438015661888, 59.98407251682848, 59.980162982595694, 34.40196978115738, 34.42037571253551, 34.37911553455163, 0.9999753800593332, 0.9999581041971941, 0.9999776087770609, 9717.304557739297, 9713.285634158312, 9712.830278744841, 243.64887479073747, 83.03753485093239, 69.17618603822848, 9723.885546984364, 9713.836831274582, 9712.124480381666, 283.87420532236274, 283.4105521180618, 283.8643418885061, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9069, 7.615862, 5500.339, 719.2815, 7.646781, 5500.187, 707.6369, 7.758962, 5490.59, 723.4514, 7.602116, 5500.065, 709.9476, 3.096908, 2197.488, 708.6836, 7.749675, 5491.837, 100.0, 100.0, 99.82371, 99.99978, 99.88442, 99.85898
43657.516560000004, 59.98912149446711, 59.980832520595435, 59.98189267413681, 34.33952479452482, 34.37343188740575, 34.339649292750345, 0.999975744831628, 0.9999602238505979, 0.9999756779871263, 9708.722695093571, 9706.257923218524, 9708.311233720611, 248.66259960564798, 86.75401870159658, 71.4925378682874, 9709.16503183248, 9706.845494099682, 9704.866070912822, 283.88432283600997, 283.47269740156486, 283.7549045155685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 730.542, 7.521275, 5493.249, 715.6823, 7.689147, 5497.781, 702.3569, 7.810319, 5479.791, 729.6848, 7.530593, 5495.129, 703.0807, 3.119919, 2193.534, 714.9263, 7.690528, 5498.743, 99.88841, 99.95992, 99.63116, 99.91109, 99.69999, 99.96745
43659.858920000006, 59.98512383615311, 59.987135725862686, 59.98516811178731, 34.38988438137652, 34.4134839817917, 34.38121242739579, 0.9999732761731178, 0.9999604326913337, 0.999969682829678, 9719.822598041432, 9716.04691129709, 9710.85468367273, 245.38633447291386, 84.72392047455196, 69.0355504558213, 9717.92708933708, 9710.501460229158, 9713.484453754245, 283.90650680438, 283.43775349430075, 283.7995869837169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.3734, 7.548223, 5497.131, 719.262, 7.647518, 5500.354, 707.5204, 7.760251, 5490.626, 723.4514, 7.6023, 5499.844, 709.528, 3.097821, 2197.208, 708.5444, 7.751141, 5492.198, 99.94644, 100.0, 99.82816, 99.99575, 99.89134, 99.84719
43662.14136, 59.98775190464841, 59.98840836424083, 59.9868982582583, 34.397738065156396, 34.43857330737039, 34.38566781236091, 0.9999734178166436, 0.9999579829063965, 0.9999754240765252, 9723.541278593582, 9713.554892082322, 9711.935197326175, 246.2045796698676, 88.10170148656971, 67.61519384189279, 9720.272854520781, 9713.308147165835, 9709.204847609772, 283.8505219018468, 283.44941844507065, 283.78342514792354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.1762, 7.549294, 5497.345, 719.2426, 7.646966, 5500.524, 707.6175, 7.759514, 5490.618, 723.4708, 7.602116, 5500.006, 709.3563, 3.097821, 2197.367, 707.9877, 7.756634, 5492.154, 99.94434, 100.0, 99.81766, 99.99871, 99.87684, 99.85594
43664.44456, 59.988358564327775, 59.98764156263932, 59.98692058939957, 34.41091386461401, 34.44191502483791, 34.38506532607253, 0.9999740678068544, 0.9999605299636745, 0.9999687061613868, 9714.580704084547, 9709.173367833084, 9715.219856114523, 251.7674427643151, 90.01557173832407, 71.9993262950793, 9722.185172692989, 9712.238676843466, 9722.21699480659, 283.8528231546414, 283.4210939043801, 283.7244431669946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9069, 7.619253, 5500.292, 725.5267, 7.579181, 5499.024, 713.8293, 7.701531, 5497.859, 717.1792, 7.668123, 5499.473, 715.6319, 3.07408, 2200.107, 702.421, 7.803696, 5482.086, 100.0, 99.97985, 99.94653, 99.98901, 99.98157, 99.6729
43666.75392, 59.990073697181685, 59.990552340729835, 59.98893739595486, 34.35748294002798, 34.447616753148814, 34.377799160736664, 0.9999766428904429, 0.999957147122652, 0.9999717119048189, 9713.179585436403, 9719.844453448533, 9718.016877291859, 247.3802795429756, 83.12991115144905, 70.32660471545478, 9712.7245447733, 9717.0193291402, 9716.86155290791, 283.9221068065315, 283.4056893764936, 283.6378247020844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.1762, 7.548937, 5497.073, 719.2815, 7.64715, 5500.295, 707.501, 7.760435, 5490.167, 723.4708, 7.602116, 5500.066, 709.2037, 3.097273, 2197.982, 708.6836, 7.749309, 5492.197, 99.94842, 100.0, 99.8211, 99.9998, 99.87618, 99.85673
43669.161680000005, 59.99141806383938, 59.991353248708485, 59.99214579847336, 34.36953332521328, 34.41406815493101, 34.36213133478194, 0.9999768391598592, 0.9999597192019467, 0.9999717219467842, 9713.790776742206, 9714.677746865767, 9716.571001977216, 253.45990244770474, 86.14261525400127, 66.61359722441193, 9718.005460128335, 9718.707629930394, 9711.527537364376, 283.78643568257996, 283.4429988979576, 283.81947773393233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8675, 7.61961, 5500.345, 719.262, 7.646597, 5500.355, 707.404, 7.760619, 5488.354, 724.267, 7.58612, 5498.765, 718.3024, 3.061296, 2200.629, 712.4213, 7.71415, 5497.207, 100.0, 100.0, 99.80019, 99.98458, 100.0, 99.9534
43671.52612, 59.99503909028295, 59.99357953862045, 59.9931793250309, 34.40489711882124, 34.43440616490974, 34.38032352667268, 0.9999752694482411, 0.9999578982307987, 0.9999725261362361, 9719.71384057992, 9716.63278424765, 9709.4626583174, 251.21266777999426, 86.98810418858125, 63.569370959045045, 9721.090593149484, 9719.697775431183, 9710.726648087897, 283.8881409600598, 283.4370734096963, 283.6986978341662, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 715.8544, 7.681896, 5499.741, 714.8651, 7.691726, 5499.41, 704.7834, 7.784364, 5487.679, 725.2573, 7.586855, 5499.384, 715.7463, 3.075176, 2200.043, 708.6637, 7.749675, 5491.908, 99.99342, 99.97708, 99.74929, 99.98739, 99.99674, 99.84736
43673.865560000006, 59.99694189294126, 59.99482036130771, 59.99644490769417, 34.400440364821826, 34.43202094447344, 34.382170020447525, 0.9999731697655453, 0.9999562691686749, 0.9999761209080079, 9720.579155559946, 9721.806623878192, 9711.837858741632, 251.7758784918842, 87.56683604842878, 69.88133651763746, 9721.687472659254, 9719.536398676128, 9722.58311583185, 283.82263354683556, 283.30987580937744, 283.6938860691961, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8675, 7.619789, 5500.46, 719.301, 7.64715, 5500.128, 707.3846, 7.760803, 5489.939, 723.4514, 7.601933, 5499.791, 715.7463, 3.074445, 2200.116, 708.624, 7.749675, 5491.621, 100.0, 100.0, 99.82915, 99.99882, 100.0, 99.85041
43676.1754, 60.000300618595475, 59.99564343568196, 59.99494489795202, 34.37445590498949, 34.4179151156004, 34.37171722039132, 0.9999751297173617, 0.9999590162068828, 0.9999777053148493, 9707.923007472145, 9707.148045165195, 9711.069582257456, 246.59669752685477, 86.47881860058848, 68.6305694269322, 9716.311710397591, 9714.182140167384, 9710.312626481724, 283.85275713556047, 283.45597980992653, 283.81265768531057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.0776, 7.549116, 5497.235, 725.5462, 7.579366, 5499.076, 713.4993, 7.699507, 5497.312, 717.1986, 7.667756, 5499.249, 709.3754, 3.097821, 2197.639, 702.4807, 7.803696, 5481.81, 99.94642, 99.97881, 99.94971, 99.99211, 99.89128, 99.66466
43678.491, 60.00030175619182, 60.00077113796393, 59.99859111480042, 34.428942978082006, 34.427069952072955, 34.37904830849521, 0.9999757709061144, 0.9999610793397798, 0.9999760205029606, 9714.545033228656, 9715.873937880022, 9716.12403385339, 250.0462308194883, 87.98477720433246, 69.81852332827657, 9718.246751721163, 9716.202071889373, 9717.112884660559, 283.78883786701255, 283.36867435363195, 283.7294051136692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.619432, 5500.292, 719.262, 7.64715, 5500.249, 707.5981, 7.760619, 5489.937, 723.4514, 7.602116, 5499.79, 715.5747, 3.074445, 2200.021, 708.5842, 7.750042, 5491.86, 100.0, 100.0, 99.81563, 99.99787, 99.99314, 99.8506
43680.85532, 59.99054306710901, 59.99385760428122, 59.99397711754899, 34.400180352734175, 34.41967122403853, 34.36302255990824, 0.9999774934959744, 0.9999623724013679, 0.9999791756504505, 9714.710427555041, 9715.057543396255, 9715.40852618004, 245.82136610725456, 84.98293193813032, 70.04444324384895, 9720.016958101503, 9713.33272356499, 9711.923918758783, 283.9066290425115, 283.4273196308942, 283.81213228008255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8478, 7.619253, 5500.408, 719.2231, 7.646966, 5500.3, 707.4234, 7.760619, 5490.178, 723.4708, 7.601748, 5500.012, 709.4708, 3.097456, 2197.539, 708.6041, 7.750225, 5492.095, 100.0, 100.0, 99.83357, 99.99882, 99.88421, 99.8387
43683.166040000004, 59.99426878903474, 59.993109205972665, 59.995085587488184, 34.39253875705906, 34.41442337453117, 34.39068973930328, 0.9999768864934196, 0.999962115629198, 0.999972766804926, 9720.864811819662, 9718.766099467515, 9705.420927095016, 249.89797775552415, 86.55295327012459, 68.79203663186308, 9720.070754166001, 9713.944464112492, 9719.378583686852, 283.7710657576464, 283.3412535925474, 283.7847808829947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 715.5193, 7.685108, 5499.055, 713.0752, 7.716776, 5498.04, 701.1534, 7.814368, 5479.037, 729.743, 7.530226, 5495.187, 703.5576, 3.117179, 2194.695, 713.4949, 7.711586, 5495.804, 99.98035, 99.93018, 99.62145, 99.91111, 99.74548, 99.92972
43685.45248000001, 59.99293625446342, 59.99584995950313, 59.99564655229283, 34.39484249409573, 34.43135144424244, 34.401125170221086, 0.9999750086257976, 0.9999626801434732, 0.9999735389050538, 9723.669584561692, 9715.645356877643, 9710.601192655842, 249.67985591821844, 80.44776297092017, 69.67198814451422, 9723.412568722535, 9716.461458113976, 9716.304144513771, 283.9013347126758, 283.3485585965136, 283.7460508869977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.619432, 5500.408, 719.301, 7.646966, 5500.532, 707.3458, 7.761539, 5490.099, 723.4319, 7.602484, 5499.96, 709.3563, 3.097456, 2197.264, 708.445, 7.751507, 5492.088, 100.0, 100.0, 99.83038, 99.99787, 99.88484, 99.84509
43687.79056, 59.99346350596451, 59.993955712008415, 59.993215477274305, 34.39782904390691, 34.443983234047785, 34.38396743935733, 0.999973671271342, 0.9999590844939711, 0.9999745825463952, 9718.456402254762, 9717.074206779473, 9716.488215329871, 248.94595289175322, 86.63052121061673, 69.15433751614546, 9719.23527045258, 9711.996561703912, 9714.809990806189, 283.83605063954514, 283.33915791041, 283.75724576529717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 722.1632, 7.610151, 5500.255, 721.0714, 7.628178, 5500.401, 710.4323, 7.72859, 5496.067, 718.9269, 7.654334, 5499.978, 715.5938, 3.073532, 2200.105, 702.421, 7.804795, 5482.271, 100.0, 100.0, 99.92241, 99.99819, 99.97356, 99.67625
43690.123920000005, 59.995257265662474, 59.999491244625595, 59.99543541992344, 34.397292629044934, 34.41604624994148, 34.37317264641603, 0.9999748772632396, 0.9999575098038, 0.9999745187834408, 9719.319384788017, 9716.865680041397, 9715.289162712152, 246.96487257491253, 85.1489250436191, 71.43820560157747, 9719.330872029903, 9718.924673682164, 9717.857993893387, 283.89461040413056, 283.4619070729952, 283.858638972243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 724.1741, 7.594268, 5500.0, 720.6045, 7.639229, 5500.33, 707.2098, 7.762828, 5489.838, 723.4514, 7.602116, 5499.842, 709.2609, 3.096908, 2197.548, 708.9421, 7.746746, 5491.689, 99.9986, 100.0, 99.82735, 99.99883, 99.86139, 99.85779
43692.49444, 59.993893606846505, 59.99477242379295, 59.99229814333425, 34.40392134995047, 34.43186811341374, 34.41306886093672, 0.9999778200047701, 0.9999609768872507, 0.9999755044099102, 9711.427663473218, 9711.99682884945, 9722.452786859061, 250.43371073502112, 85.5651835807937, 69.06552197458586, 9718.379273545988, 9713.898311796469, 9722.68518030102, 283.75083691309715, 283.285539395765, 283.78760282767246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9069, 7.619789, 5500.46, 719.301, 7.646966, 5500.584, 707.4428, 7.760803, 5490.333, 723.4319, 7.6023, 5499.791, 715.4984, 3.07481, 2199.494, 708.6836, 7.750042, 5492.138, 100.0, 100.0, 99.82918, 99.99479, 99.97558, 99.85565
43694.77928, 59.9973143470709, 59.99656415295932, 59.99675904727411, 34.38277236894529, 34.432667341660725, 34.37597762798402, 0.9999721167491283, 0.9999566259046715, 0.9999740832148574, 9716.549492224294, 9712.049427028653, 9714.74307257482, 247.8843808999777, 87.16346267544532, 71.5173371859928, 9719.145854736606, 9716.524150768784, 9713.423760755039, 283.775006994631, 283.29928272249424, 283.84612707856024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 715.6179, 7.684037, 5498.887, 712.2581, 7.708672, 5497.421, 701.2116, 7.814184, 5479.202, 729.743, 7.530409, 5495.357, 721.8884, 3.047964, 2200.328, 714.9263, 7.690894, 5498.582, 99.9854, 99.95171, 99.62073, 99.91323, 99.99104, 99.96841
43697.089080000005, 59.997514641906115, 59.99760022251737, 59.999942272795145, 34.40499460128406, 34.45885145514931, 34.39510469104832, 0.9999731130983319, 0.9999645677630749, 0.9999768674259134, 9721.666560179958, 9715.25515657187, 9719.347228397872, 256.0186842673038, 85.75700901660593, 66.11938093860044, 9724.352339142875, 9715.534332750876, 9720.511464802457, 283.8131955391754, 283.3495790667257, 283.672967108639, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.569, 719.262, 7.64715, 5500.527, 707.4234, 7.762092, 5490.516, 723.4514, 7.6023, 5499.896, 715.6319, 3.07408, 2199.883, 708.6041, 7.751873, 5492.154, 100.0, 100.0, 99.81857, 99.9967, 99.97125, 99.85594
43699.42272, 59.994969588195254, 59.99457824917731, 59.9988251037256, 34.40928739528436, 34.438335890586096, 34.40942449632833, 0.9999709241383933, 0.9999570798038122, 0.9999768592007944, 9721.956041641992, 9715.087845234988, 9714.823779210568, 253.852790156021, 88.42807319216809, 68.86379363596188, 9721.239390018152, 9716.745707859905, 9722.521882525572, 283.8017762961255, 283.30778403557446, 283.70805766469067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.618896, 5500.512, 719.2815, 7.647518, 5500.245, 707.4428, 7.760803, 5490.342, 723.4514, 7.6023, 5499.843, 715.4602, 3.075723, 2199.652, 716.318, 7.671666, 5499.646, 100.0, 100.0, 99.8228, 99.99575, 99.96142, 99.99246
43701.76904000001, 59.998621068722315, 60.00063192077942, 60.00089590706002, 34.432469027753946, 34.45741861538858, 34.380294901357395, 0.9999731756699216, 0.9999619214391323, 0.9999755584452625, 9717.584227618916, 9717.664155014107, 9729.163739727213, 247.11596149263096, 88.84465218750665, 71.94204002047081, 9719.318026532568, 9716.138750905398, 9719.652453789331, 283.84209102224344, 283.38226205735907, 283.7677861659607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.1762, 7.548937, 5496.963, 725.5462, 7.579181, 5499.217, 712.7228, 7.711656, 5496.268, 719.0433, 7.642934, 5500.346, 712.847, 3.08248, 2199.149, 716.7952, 7.677709, 5498.65, 99.94338, 99.97985, 99.93073, 100.0, 99.97022, 99.97829
43704.16476000001, 59.99488783939231, 59.99433747613559, 59.99429325007875, 34.40332845450468, 34.45878978143061, 34.40608543751624, 0.9999724570409037, 0.9999603942498329, 0.9999758983157206, 9717.066845346064, 9712.57700766253, 9721.45449850884, 247.60371911002676, 86.56643378027547, 69.61226904640534, 9718.23858271974, 9720.046720351731, 9719.019728596764, 283.7454834129056, 283.33680704642734, 283.86013157354677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.619075, 5500.35, 719.301, 7.646966, 5500.533, 707.5399, 7.761171, 5490.28, 723.4514, 7.601748, 5499.954, 709.3754, 3.097821, 2196.875, 714.9661, 7.691077, 5498.457, 100.0, 100.0, 99.82712, 99.99776, 99.89373, 99.96953
43706.479080000005, 59.994976440183855, 59.99488120746652, 59.99350451142046, 34.397357960988636, 34.40779105121222, 34.3607212625173, 0.9999740737628101, 0.9999664093223343, 0.9999748766949152, 9712.946245019752, 9714.239807331225, 9706.31102221975, 249.22554878827805, 82.95407296763324, 71.96795296196979, 9719.103568915438, 9705.699555432308, 9707.684570619673, 283.8167213776205, 283.33428318949035, 283.73410434984135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 717.4908, 7.672258, 5499.373, 712.0635, 7.71825, 5497.886, 701.1339, 7.814, 5479.264, 729.743, 7.530593, 5495.194, 703.0235, 3.120101, 2193.269, 708.5842, 7.750774, 5491.854, 99.99176, 99.9401, 99.62159, 99.91419, 99.68173, 99.84927
43708.78276, 59.99279846713432, 59.99226643702448, 59.994121337641204, 34.40083762716483, 34.44655107203803, 34.425594566961855, 0.9999757852525153, 0.9999628307799016, 0.999974686538396, 9711.322876167964, 9712.63566952913, 9721.653888701734, 253.34941185618914, 86.56329771608898, 68.16973531319218, 9721.484891818787, 9710.263380294722, 9722.497453627733, 283.79706179849967, 283.3186655137376, 283.7110028966035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.408, 719.2815, 7.647334, 5500.352, 707.5204, 7.760067, 5490.384, 723.4514, 7.601748, 5500.014, 709.1656, 3.098186, 2196.981, 715.0059, 7.690711, 5498.395, 100.0, 100.0, 99.82376, 99.99471, 99.86139, 99.96843
43711.1232, 59.9917972475924, 59.989199115499105, 59.98998540183065, 34.3940256396795, 34.43915195362607, 34.38910360580401, 0.999974243165548, 0.9999599902024021, 0.9999771941610769, 9718.406220177598, 9713.70707178399, 9707.906035654549, 249.68624396871883, 84.9239314457177, 63.64258287330904, 9718.985118350105, 9715.78754331388, 9721.391057241664, 283.7856193737919, 283.3328236650109, 283.73232284804556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.8872, 7.619789, 5500.402, 719.2815, 7.64715, 5500.526, 707.4816, 7.760067, 5490.521, 723.4514, 7.602116, 5499.896, 709.4708, 3.097456, 2196.996, 708.6439, 7.750774, 5491.908, 100.0, 100.0, 99.82929, 99.99468, 99.86203, 99.84828
43713.46516000001, 59.99076893340119, 59.991805484586, 59.99121326119808, 34.41779469961358, 34.45094426058976, 34.35911555016624, 0.9999768961826901, 0.9999609262030437, 0.9999750448500057, 9720.925218895236, 9708.563672482565, 9714.156196542852, 250.70319302881973, 86.53866481525256, 68.54607718989973, 9719.005142815988, 9720.508318434333, 9715.04318275719, 283.8345790793886, 283.29766845255375, 283.7533442598463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.1762, 7.548937, 5497.235, 725.5462, 7.57955, 5498.965, 713.6934, 7.703188, 5497.419, 717.218, 7.667756, 5499.813, 715.7654, 3.073714, 2200.148, 702.3614, 7.804612, 5483.201, 99.94832, 99.98284, 99.95168, 99.9952, 99.96417, 99.67665
43715.80244000001, 59.98813519924238, 59.9898359374327, 59.990768895674826, 34.39799962922779, 34.425357437251975, 34.39433132548935, 0.9999767527355551, 0.9999602947750172, 0.9999759177603649, 9710.758667514112, 9719.615756007004, 9722.162880437418, 247.50369086267426, 86.18859750541014, 68.383295258222, 9722.814547183048, 9713.61465205897, 9717.288205678247, 283.81933257567425, 283.31174605728097, 283.709972633634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9069, 7.619253, 5500.402, 719.262, 7.64715, 5500.362, 707.3458, 7.760067, 5490.626, 723.4708, 7.6023, 5499.902, 711.2828, 3.089968, 2198.241, 708.6439, 7.750042, 5492.025, 100.0, 100.0, 99.82816, 99.99874, 99.94703, 99.8536
43718.173, 59.98799995868594, 59.987647006283225, 59.988110352171475, 34.37938467801813, 34.43603673135077, 34.37743470716306, 0.9999744295468499, 0.9999598113709336, 0.9999734241781469, 9712.83506131076, 9706.554860740634, 9712.152518933048, 246.93067090357044, 86.24785930357484, 71.1409366679286, 9720.953652467068, 9711.091360553137, 9711.221267490602, 283.7652302490298, 283.3665471711412, 283.6831756584934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.575, 718.8535, 7.655254, 5499.83, 706.4722, 7.779211, 5485.773, 726.3059, 7.563137, 5497.568, 720.4197, 3.053078, 2200.523, 714.7275, 7.690894, 5498.455, 100.0, 100.0, 99.75077, 99.95438, 100.0, 99.97158
43720.482560000004, 59.98687312043483, 59.989913263732205, 59.988430676162324, 34.425096158961296, 34.4414269056904, 34.38942354348907, 0.9999728996760145, 0.9999643173555299, 0.9999761717080988, 9717.428657375196, 9717.958620391382, 9715.645777652107, 247.11914442822263, 85.70453757559699, 67.26033166197021, 9725.026396111443, 9721.711627845052, 9712.477889560723, 283.7266327063029, 283.2911461407689, 283.7225175059712, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 717.9048, 7.654411, 5500.461, 716.4799, 7.671464, 5499.964, 706.4528, 7.76651, 5490.137, 723.7621, 7.601565, 5499.785, 715.7082, 3.073532, 2199.615, 708.6439, 7.751324, 5492.312, 100.0, 99.99794, 99.8178, 99.99469, 99.98107, 99.84713
43722.82256, 59.98613057768949, 59.98745552878067, 59.98877300482988, 34.42914266265575, 34.45795488562944, 34.39682897271991, 0.9999749431116322, 0.9999598244361796, 0.9999722328988268, 9722.649786977234, 9714.547452854958, 9727.297346235408, 250.7190945946977, 85.24716983782127, 66.95963390645994, 9725.297260044576, 9718.381579385157, 9724.272660391118, 283.68410814152315, 283.19884200021016, 283.73207912905826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9069, 7.619075, 5500.402, 719.2426, 7.647334, 5500.02, 707.5204, 7.759883, 5490.792, 723.4708, 7.601748, 5500.067, 715.6129, 3.073532, 2199.715, 714.9661, 7.690711, 5498.343, 100.0, 99.99895, 99.82619, 99.99981, 99.97854, 99.97477
43725.13828000001, 59.99018106683688, 59.990099654860366, 59.98846203344856, 34.43081473367788, 34.47500279034443, 34.42083667499905, 0.9999749814114675, 0.9999627599677081, 0.9999756736759178, 9720.659016806854, 9718.838230241425, 9720.983493072423, 246.153249648758, 86.48611698665673, 62.80850915340409, 9718.859424497157, 9720.57236341876, 9722.919130031454, 283.71178296548953, 283.18389542743347, 283.63204067026965, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.1762, 7.549116, 5497.073, 725.5656, 7.578629, 5498.967, 713.7905, 7.7019, 5497.864, 717.1986, 7.667939, 5499.532, 709.2991, 3.097273, 2197.426, 721.2286, 7.62607, 5500.336, 99.94537, 99.97977, 99.95976, 99.99725, 99.8816, 100.0
43727.473320000005, 59.98685217745956, 59.98745070718677, 59.984401826835864, 34.40153495796828, 34.4548391577471, 34.40350567841572, 0.9999763958730672, 0.9999591369843428, 0.9999745541814768, 9713.12081775607, 9710.599894404899, 9719.939337585516, 250.9012250663227, 82.31904247578905, 72.52014476145223, 9725.794486394268, 9715.084536808177, 9712.983682216396, 283.67032450780414, 283.2751100256648, 283.63209433360265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9464, 7.619432, 5500.402, 719.2815, 7.64715, 5500.474, 707.4428, 7.761355, 5490.733, 723.4708, 7.601748, 5499.791, 715.6129, 3.074262, 2199.823, 714.986, 7.690528, 5498.752, 100.0, 100.0, 99.82712, 99.99479, 99.98431, 99.96951
43729.843, 59.98618160712294, 59.987890947928506, 59.987300854038274, 34.378018199025526, 34.40052090793812, 34.3694869562315, 0.9999769541320983, 0.9999647042918345, 0.9999793303325505, 9713.856122816129, 9707.512872395699, 9709.847311558091, 250.78422407051767, 86.02003253645216, 66.35383620320044, 9710.7289260822, 9704.616524850224, 9708.479284507628, 283.8132342488885, 283.3082729102517, 283.6833474106813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.9069, 7.619075, 5500.57, 719.2815, 7.646597, 5500.244, 707.4816, 7.760803, 5490.569, 723.4514, 7.601748, 5499.955, 709.28, 3.097821, 2197.315, 714.6877, 7.698768, 5497.471, 100.0, 100.0, 99.82712, 99.99683, 99.87654, 99.95261
43732.1828, 59.9852610711485, 59.98275354372495, 59.98298678060845, 34.40848242068256, 34.4342956211786, 34.41473478944425, 0.9999708009707625, 0.9999582955072108, 0.9999744608634434, 9719.2864395994, 9714.901633014173, 9716.655954416425, 254.522810928328, 84.98557817018869, 68.00256344231639, 9721.706327453237, 9716.370354699877, 9718.738526432637, 283.66436937509866, 283.290627191268, 283.7057376402389, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 720.0, 715.5587, 7.684394, 5498.666, 712.939, 7.708488, 5496.276, 701.231, 7.810871, 5481.326, 728.4225, 7.54567, 5497.517, 705.6558, 3.109509, 2196.516, 713.137, 7.708107, 5497.679, 99.98236, 99.93089, 99.65908, 99.94797, 99.84022, 99.94256
