TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
43879.6932, 59.9758850941419, 59.97845142268546, 59.979941487446304, 34.41749081979555, 34.44593427836209, 34.40857981503617, 0.9999720842240788, 0.9999651187138042, 0.9999693335102491, 9715.336024597216, 9722.541260702337, 9719.918982122059, 253.43669315585066, 83.54258352695479, 73.6537648316314, 9725.45413461422, 9717.41288222416, 9716.799899760183, 284.00841578922484, 283.4057540863978, 283.74087546713844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.9069, 7.61961, 5500.512, 719.2037, 7.646413, 5500.583, 707.4622, 7.760987, 5490.851, 722.6552, 3.044878, 2200.28, 716.433, 7.675344, 5498.997, 727.531, 7.555385, 5497.486, 100.0, 100.0, 99.81674, 100.0, 99.98355, 99.95289
43882.013000000006, 59.97879076545796, 59.976186819253336, 59.97685600728258, 34.42263684098523, 34.45238983901022, 34.39860005007841, 0.9999708463120027, 0.9999665382202723, 0.9999740207483455, 9719.782510874835, 9725.112563776844, 9715.938649273972, 247.35395678220812, 81.72331946917893, 72.61343706438038, 9728.661776982242, 9719.22007121557, 9710.837716152131, 283.91565879804864, 283.35806730992516, 283.7295297473351, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.8872, 7.619432, 5500.46, 719.262, 7.646966, 5500.3, 707.3846, 7.760435, 5490.28, 722.6164, 3.045062, 2200.484, 722.6896, 7.61106, 5500.05, 721.2883, 7.625703, 5500.398, 100.0, 100.0, 99.82612, 100.0, 99.9995, 100.0
43884.410520000005, 59.980556118797665, 59.98108817201226, 59.9809890440394, 34.40968970013769, 34.43673384916717, 34.416091497580204, 0.9999727922864007, 0.9999663173254719, 0.9999701901463949, 9721.271284316985, 9721.880863999379, 9724.528465374318, 242.89344291565203, 82.84651010847097, 71.7238381790994, 9719.922892040426, 9721.542353419369, 9723.116879982437, 283.8190834879625, 283.38568068855847, 283.8668369948792, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 728.1762, 7.548759, 5497.073, 725.5267, 7.579366, 5498.853, 713.7516, 7.702636, 5497.594, 716.2277, 3.070619, 2200.073, 728.9843, 7.539288, 5496.646, 715.98, 7.680639, 5499.69, 99.94643, 99.97774, 99.95485, 99.98758, 99.92932, 99.98803
43886.8718, 59.98115149056586, 59.979915937810794, 59.97736049469736, 34.39179667921096, 34.46667557186653, 34.40351967281573, 0.9999680991982477, 0.9999677187081871, 0.9999743457738326, 9717.922982757036, 9718.664735712595, 9723.442208752624, 238.96557917443135, 78.1876835106118, 68.28506191033011, 9729.165881863097, 9718.554500700739, 9717.58308916049, 283.8961727556198, 283.4076586305652, 283.7538404330865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.575, 719.2815, 7.647518, 5500.462, 709.1317, 7.745893, 5495.804, 719.3735, 3.059403, 2200.875, 722.6514, 7.610512, 5500.102, 715.6023, 7.687964, 5498.462, 100.0, 100.0, 99.88117, 100.0, 99.99953, 99.97095
43889.18144, 59.98485537977617, 59.98457413369666, 59.97885816347433, 34.41399674295644, 34.45541756975605, 34.39112277582778, 0.9999729271680247, 0.999969117499662, 0.9999718192979742, 9716.808660326484, 9712.497281652353, 9719.373651802056, 233.46552624824517, 82.41504208858078, 73.94630122473609, 9723.150567908158, 9719.445021470656, 9709.17760208608, 283.7467213075747, 283.37389195868786, 283.74618715925857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.9409, 7.636029, 5500.625, 717.1414, 7.676253, 5499.137, 717.4399, 7.659563, 5500.384, 710.9847, 3.091947, 2198.048, 716.433, 7.675527, 5499.063, 707.948, 7.750225, 5490.437, 100.0, 99.9829, 100.0, 99.91044, 99.98439, 99.82473
43891.46252, 59.98515300075832, 59.9811186798189, 59.981924067192146, 34.390374902442375, 34.46197800199451, 34.39640311065357, 0.9999755293610552, 0.9999645774998589, 0.999967604562843, 9713.784663499555, 9714.945812563894, 9729.838602763752, 236.5390118380078, 79.81739824484612, 69.81992617266064, 9717.732776097026, 9723.801950478275, 9721.550277602078, 283.76091289961164, 283.3260428967961, 283.80588782697185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.6989, 7.636565, 5500.613, 718.7951, 7.651939, 5500.229, 713.8099, 7.701715, 5497.643, 716.1888, 3.070619, 2199.588, 722.6514, 7.610694, 5500.208, 715.0059, 7.689795, 5498.291, 100.0, 100.0, 99.9568, 100.0, 100.0, 99.97272
43893.822720000004, 59.98178422000132, 59.98363002873197, 59.9831650813093, 34.41781537077319, 34.4507108737853, 34.38590366221282, 0.9999737196393802, 0.9999578585956017, 0.9999722958133843, 9713.82259939633, 9710.341429271217, 9723.922486379612, 233.09965226665918, 84.96775540533054, 66.99878124806332, 9718.78811632732, 9713.085465682512, 9723.512383822264, 283.7548624201844, 283.35633382750774, 283.79887021386276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.575, 719.262, 7.647334, 5500.518, 713.7322, 7.702268, 5497.483, 710.1497, 3.095257, 2197.224, 722.6896, 7.610694, 5500.215, 709.121, 7.738505, 5491.368, 100.0, 100.0, 99.95284, 99.89769, 99.99936, 99.87824
43896.25980000001, 59.9823177643759, 59.986360155346446, 59.98405110698066, 34.373989372135746, 34.42564067857325, 34.396822058636154, 0.9999731792332817, 0.9999705346426494, 0.9999753517132289, 9705.445215419535, 9708.84258870327, 9708.626747538834, 231.24062264863824, 75.27541090274963, 72.81726166463659, 9717.9898411687, 9714.864642892788, 9719.261990237042, 283.80526643870894, 283.3603128397198, 283.70497207641193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 728.1959, 7.548759, 5497.015, 725.5267, 7.579366, 5499.246, 707.6951, 7.758778, 5490.442, 703.761, 3.117688, 2193.551, 728.9843, 7.539105, 5496.044, 702.2222, 7.804612, 5482.592, 99.94434, 99.98489, 99.83153, 99.70545, 99.92563, 99.65517
43898.511320000005, 59.97877051378995, 59.97788069672022, 59.97602291101539, 34.39594462153551, 34.40735324187433, 34.38473522658387, 0.9999741807697509, 0.9999645677007791, 0.9999747510338038, 9716.933070062478, 9710.088144722913, 9719.834129652105, 237.07360262740895, 86.92253556430546, 65.77470456683932, 9712.045370859516, 9711.335024803288, 9723.90313310435, 283.7591877764802, 283.23725009918803, 283.76401214620165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.8872, 7.61961, 5500.407, 719.301, 7.647334, 5500.412, 713.7711, 7.702268, 5497.066, 710.1108, 3.095624, 2197.491, 722.6896, 7.610329, 5500.053, 708.1071, 7.745281, 5492.763, 100.0, 100.0, 99.94525, 99.89104, 99.99955, 99.88184
43900.820400000004, 59.9828492861663, 59.97996144938578, 59.981218660981796, 34.41529189088619, 34.43801333733691, 34.36981529670123, 0.9999744785417028, 0.9999657542459276, 0.9999765506580616, 9713.58709980229, 9711.253166472294, 9713.39865169696, 233.90763841489752, 77.34535308734439, 65.02541376022782, 9713.297826712984, 9705.596831118084, 9711.19579534647, 283.8246870013799, 283.3563125230302, 283.75943207713794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.8872, 7.61961, 5500.57, 719.2231, 7.64715, 5500.294, 707.4622, 7.760067, 5490.108, 710.0331, 3.095257, 2197.749, 722.1746, 7.622383, 5500.216, 710.3934, 7.719644, 5496.053, 100.0, 100.0, 99.8251, 99.89628, 100.0, 99.91542
43903.16044000001, 59.98487831617618, 59.985628324096474, 59.981382164288085, 34.420328756175564, 34.392497845773256, 34.42181371111095, 0.9999722096107931, 0.9999649915435807, 0.999976353948832, 9708.794834045664, 9718.563940381784, 9716.833261438782, 234.43484356461556, 77.07463107075546, 71.19792198488722, 9723.830900084857, 9708.690277621434, 9719.693970771777, 283.7771025834415, 283.2784442036752, 283.7691116282645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 715.5784, 7.684751, 5499.333, 712.8223, 7.705356, 5497.819, 702.2792, 7.800195, 5483.693, 713.6061, 3.083305, 2198.812, 720.6104, 7.627496, 5500.323, 709.5981, 7.742351, 5491.432, 99.97729, 99.95849, 99.67774, 99.94461, 100.0, 99.85993
43905.49392, 59.989736353028036, 59.99064649566568, 59.99230081628219, 34.40235485017384, 34.43909047178724, 34.39923389135845, 0.9999776486265612, 0.9999669894379114, 0.9999747322670755, 9720.639297347641, 9724.083269160219, 9713.23845325941, 233.29803041301545, 81.69315289168662, 66.81431701447991, 9727.686542115425, 9722.544620577035, 9720.010189706583, 283.90666396048414, 283.3345868269924, 283.79162015136495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.8872, 7.619253, 5500.407, 719.2426, 7.647518, 5500.412, 707.4234, 7.761171, 5490.285, 716.4413, 3.070619, 2200.212, 722.6514, 7.610877, 5500.101, 714.986, 7.690162, 5498.524, 100.0, 100.0, 99.82595, 99.98781, 99.99936, 99.97176
43907.81296, 59.99397498194954, 59.99525065941709, 59.99451719362579, 34.42102405571603, 34.44298262751058, 34.38498299163524, 0.9999766211293188, 0.9999666211962632, 0.9999791700996075, 9719.124167429783, 9715.126960822792, 9718.2550896608, 232.15026755258987, 81.29566827533927, 69.74263808581509, 9725.383854585985, 9715.951142241554, 9725.130704625537, 283.7094736609024, 283.29283285894513, 283.6875959498312, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.8872, 7.61961, 5500.408, 719.2426, 7.647334, 5500.294, 707.404, 7.761908, 5490.568, 716.2471, 3.07117, 2200.251, 722.7086, 7.610147, 5500.266, 715.0257, 7.689795, 5498.458, 100.0, 100.0, 99.82072, 100.0, 99.99653, 99.97163
43910.117840000006, 59.99759488893394, 59.9983381948394, 59.997573335506566, 33.84758169933106, 33.792370544966516, 33.658492907486, 0.9999753786800984, 0.9999585467209503, 0.9999777115494285, 9417.703176475025, 9371.412038596345, 9329.810160872286, 222.93467248750903, 71.78776610124714, 59.85364574610139, 9198.98727836496, 9153.629301770603, 9116.774558367979, 283.8050779755332, 283.3433362840624, 283.72298701089267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.9266, 7.619075, 5500.57, 719.262, 7.647334, 5500.359, 707.4428, 7.760803, 5490.568, 716.3442, 3.070067, 2200.31, 722.6705, 7.610329, 5500.213, 714.9661, 7.690162, 5497.552, 100.0, 100.0, 99.8271, 99.99448, 99.99754, 99.97493
43912.463200000006, 59.99610574668499, 59.99418229993425, 59.99780867997922, 30.835618921358908, 30.78646583225755, 30.655553567774312, 0.999980389306861, 0.9999745513281642, 0.9999859409471008, 8835.133203066789, 8900.0160818396, 8973.629870340555, 204.0017427903747, 69.89263971512082, 56.84132353160339, 9229.91978022486, 9277.736952999549, 9335.732181877236, 283.72977760279605, 283.2860311871634, 283.81961276128703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.46, 719.262, 7.647703, 5500.584, 707.3652, 7.75841, 5490.391, 716.4025, 3.07117, 2199.904, 555.5567, 8.347043, 4308.978, 711.0495, 7.728067, 5495.003, 100.0, 100.0, 99.82389, 100.0, 82.43385, 99.90355
43914.854600000006, 59.996143617361454, 59.99611324239617, 59.99204013505481, 34.35195446419768, 34.32229965096263, 34.189475738596364, 0.9999773536499851, 0.9999606444558341, 0.9999789733012842, 9674.214181454641, 9691.811498241485, 9725.913273073587, 236.62988261775195, 84.58973505265112, 61.94589172494943, 9710.269279705664, 9713.942099453316, 9724.419045997034, 283.7669599732838, 283.41742353404635, 283.8654367002619, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.5717, 7.622644, 5500.504, 719.301, 7.646413, 5500.531, 707.171, 7.762092, 5490.095, 303.5445, 3.375648, 777.6276, 721.1636, 7.627131, 5500.047, 710.1747, 7.735209, 5493.483, 100.0, 100.0, 99.81751, 37.57377, 100.0, 99.88011
43917.223000000005, 59.9967789593662, 59.99288682619111, 59.995297516009884, 34.22305373993044, 34.158465538258035, 34.05547294839827, 0.9999758688610173, 0.99996443191272, 0.9999780609677698, 9501.209119997871, 9482.86264496321, 9441.743352939315, 225.871881231855, 78.10167410480335, 63.07624160438991, 9331.686691652498, 9318.083187328519, 9301.084785873682, 283.84803708425693, 283.3243481969106, 283.7494969972698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3351, 7.625321, 5500.542, 719.2231, 7.647518, 5500.573, 669.9973, 7.330808, 5312.137, 710.907, 3.09305, 2198.301, 721.0873, 7.627679, 5500.317, 710.8506, 7.726603, 5494.719, 100.0, 100.0, 96.58296, 99.8977, 99.99732, 99.90872
43919.625, 59.99072257379728, 59.99443911160731, 59.993289646367685, 31.13593219169908, 31.03029804844034, 30.82064221572016, 0.9999780985583745, 0.999966968959143, 0.9999841350436469, 8742.90586997585, 8830.049007032054, 8902.47739449831, 204.95687988366194, 60.373422629718334, 47.43309382763891, 9172.278902276474, 9228.667580399617, 9306.282704951076, 283.79745516775233, 283.2856545797598, 283.7830821678517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3943, 7.6255, 5500.537, 712.6277, 7.707566, 5497.678, 707.3458, 7.761355, 5490.562, 710.7516, 3.092866, 2198.35, 720.9537, 7.628775, 5500.301, 710.8904, 7.730448, 5494.465, 100.0, 99.95638, 99.827, 99.91166, 99.99809, 99.90842
43922.00796, 59.989045208428514, 59.991930864656325, 59.98760548952409, 34.396509747243755, 34.44808165298571, 34.381142832514996, 0.9999790028620381, 0.999967556974063, 0.9999792921008926, 9712.641775468375, 9712.94834413489, 9716.131643855555, 233.92794596100384, 78.79051095781779, 60.6772088986138, 9717.52123301564, 9718.227812093764, 9723.429175411204, 283.83804608873476, 283.3710494369738, 283.83067047212523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3154, 7.625678, 5500.542, 717.55, 7.664649, 5499.741, 707.2875, 7.762644, 5489.866, 710.7516, 3.092866, 2198.173, 720.8584, 7.629688, 5500.241, 710.4928, 7.732462, 5494.938, 100.0, 99.99388, 99.81434, 99.90455, 100.0, 99.89769
43924.274560000005, 59.988731769355276, 59.986246892481105, 59.98836351587935, 34.39906721082383, 34.44594287619948, 34.41368413927182, 0.9999798702879922, 0.9999647091274524, 0.9999809128206044, 9718.79239131468, 9711.656478999406, 9726.270608680212, 231.24614314503242, 84.8960873035312, 61.27209648465964, 9719.997042363071, 9707.093284312587, 9718.525027022331, 283.7159494983867, 283.2103508641746, 283.82886281378285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.2957, 7.625143, 5500.594, 717.511, 7.664833, 5499.854, 707.3652, 7.762276, 5490.257, 710.7322, 3.092315, 2197.913, 720.8584, 7.629688, 5500.352, 711.1091, 7.733012, 5495.005, 100.0, 99.99484, 99.81961, 99.93012, 100.0, 99.89853
43926.630240000006, 59.990235916774296, 59.981632368441595, 59.98420497332045, 34.40901562102314, 34.446601937848705, 34.412084996782994, 0.9999749870643809, 0.9999627513567988, 0.9999808173926287, 9726.097182180294, 9723.041265541482, 9717.007826781144, 236.26382835105687, 75.58253559221794, 66.22386297053322, 9729.726566644527, 9713.687086085265, 9718.548409470337, 283.8279955207662, 283.3196831631373, 283.80592860426896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 727.6045, 7.555362, 5497.653, 723.7757, 7.598522, 5499.936, 713.6934, 7.702268, 5497.293, 717.218, 3.067861, 2200.448, 727.134, 7.560838, 5497.935, 716.9144, 7.670568, 5499.668, 99.95288, 99.99743, 99.94938, 99.98652, 99.95905, 99.99256
43928.98556, 59.97726395447584, 59.97552542457495, 59.97467432341485, 34.4126386337072, 34.43674464963758, 34.38698692698212, 0.9999811311099505, 0.9999640081129686, 0.9999791804102093, 9722.459258274881, 9718.336012751277, 9721.97958155618, 233.70307463493373, 71.57963684154583, 58.58412072960027, 9721.568230720452, 9720.228949625573, 9720.9991216117, 283.688503256043, 283.3563181772993, 283.8474650767221, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.276, 7.625678, 5500.484, 717.5305, 7.665017, 5499.844, 707.4622, 7.761908, 5490.262, 710.5963, 3.092315, 2197.887, 720.8774, 7.629688, 5500.406, 710.8109, 7.732829, 5494.394, 100.0, 99.99575, 99.82155, 99.89932, 100.0, 99.87536
43931.328760000004, 59.97025713804822, 59.97382044604286, 59.974195472133516, 34.40064221606731, 34.40246383327241, 34.36608597528731, 0.999979534943184, 0.9999639685426457, 0.999978370629928, 9707.605868999924, 9710.851177107686, 9707.388674840626, 235.31032442701417, 84.24131896602466, 59.35237761252756, 9722.02911898466, 9703.408493393434, 9710.922605506297, 283.88804259882244, 283.4270273984546, 283.8077325275594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.276, 7.625321, 5500.427, 717.6083, 7.665017, 5499.683, 713.5964, 7.703372, 5497.806, 710.6351, 3.092315, 2197.322, 727.5727, 7.54915, 5496.492, 707.2919, 7.760663, 5487.946, 100.0, 99.99283, 99.95652, 99.91799, 99.94299, 99.83312
43933.69584, 59.97201178910761, 59.97298290504951, 59.97235101825648, 34.42213985117848, 34.44030667289324, 34.39251409331117, 0.9999843663367037, 0.9999668743332945, 0.9999798129471175, 9720.451741043584, 9716.474213142606, 9722.626923666048, 233.34427589788362, 82.0092164666271, 60.29781390580865, 9725.900860489022, 9719.712789893947, 9718.289094806554, 283.69748277364295, 283.2639514419783, 283.8150936697882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 715.0264, 7.69064, 5499.145, 712.1413, 7.717697, 5496.881, 718.4882, 7.660483, 5500.062, 707.4699, 3.104082, 2196.788, 729.3085, 7.540201, 5497.018, 709.9361, 7.73466, 5493.857, 99.9727, 99.94188, 99.99762, 99.86008, 99.94118, 99.88691
43936.03648, 59.97066851810217, 59.973105494787006, 59.96954767161367, 34.41882078072755, 34.44248501625311, 34.41413299388788, 0.9999789251408789, 0.999960783481677, 0.999980458153021, 9717.53070523724, 9714.210859602481, 9717.4255848803, 233.50203884585244, 83.91151984483804, 58.55356451977673, 9713.466462321074, 9716.20541378579, 9718.082584606333, 283.8377793274285, 283.34422323579315, 283.7459888762913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3154, 7.625857, 5500.432, 717.511, 7.664649, 5499.969, 713.674, 7.7019, 5497.564, 710.7516, 3.09305, 2197.816, 727.134, 7.56102, 5497.824, 710.3735, 7.733012, 5494.099, 100.0, 99.99803, 99.94542, 99.91492, 99.95903, 99.89428
43938.408200000005, 59.973264798833924, 59.971427991792154, 59.971569676203316, 34.39820279438349, 34.45253952982134, 34.394808662504545, 0.9999808456569842, 0.9999622523934694, 0.9999814865406, 9722.862628780464, 9721.525866010947, 9713.593748355364, 237.22780822275945, 85.35046004125797, 62.20743387094649, 9720.264886723086, 9710.615647198681, 9716.918067859775, 283.880748000211, 283.35897360143, 283.6588990593257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 725.8499, 7.569283, 5498.283, 723.5617, 7.599259, 5499.929, 707.2875, 7.76246, 5490.501, 717.1015, 3.068228, 2200.394, 720.8965, 7.629688, 5500.349, 716.8548, 7.671483, 5499.547, 99.96738, 99.9963, 99.81963, 100.0, 100.0, 99.99148
43940.718160000004, 59.97594746424772, 59.9760802063333, 59.97579710238875, 34.40307700132767, 34.45703931228237, 34.37719132851439, 0.9999848470346225, 0.9999608659276199, 0.9999832401861402, 9715.074747215505, 9714.826831731492, 9721.190351123474, 236.32262809397707, 83.35615420208148, 57.235548965812086, 9725.626355175715, 9717.709510958875, 9714.759579718891, 283.8714820008885, 283.4027375897331, 283.83286080476944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3351, 7.6255, 5500.542, 717.5305, 7.664833, 5500.136, 713.7128, 7.703372, 5497.225, 710.7905, 3.092682, 2197.487, 727.1149, 7.561203, 5497.709, 710.632, 7.731913, 5494.683, 100.0, 100.0, 99.95342, 99.88436, 99.95695, 99.88921
43943.025480000004, 59.97555360370149, 59.977674178759266, 59.98047172550147, 34.387895603618745, 34.42870451456848, 34.38292339647712, 0.9999812932768759, 0.9999634267088419, 0.9999834951128059, 9706.761697510698, 9711.895749238352, 9722.589491916846, 229.64925229103574, 82.99163146775345, 57.86434472223482, 9711.57250817123, 9704.76670850805, 9715.580436162687, 283.8562979036635, 283.3507615918758, 283.83268516146944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.2957, 7.625678, 5500.537, 717.5305, 7.664464, 5499.975, 707.3458, 7.763196, 5490.544, 710.6351, 3.091763, 2197.758, 720.8965, 7.629688, 5500.403, 710.6718, 7.729532, 5493.533, 100.0, 99.99813, 99.81631, 99.89527, 100.0, 99.90121
43945.31872, 59.974337612946144, 59.97374135581893, 59.97299704617051, 34.414198904384165, 34.42164721134363, 34.378291037548394, 0.9999771579209805, 0.9999603254557183, 0.9999794334336405, 9724.22825982563, 9718.522187338198, 9720.754058426613, 236.35498867475405, 78.85303444626516, 65.19297777929069, 9722.152193987211, 9717.167324019338, 9720.857269229371, 283.7604723942989, 283.34324631646734, 283.8495204682942, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 715.0067, 7.690997, 5498.635, 710.6627, 7.726171, 5494.602, 701.0369, 7.815657, 5479.309, 704.4212, 3.115481, 2194.307, 714.6019, 7.693789, 5498.212, 703.7928, 7.781172, 5487.205, 99.9808, 99.89656, 99.62239, 99.75282, 99.96495, 99.75892
43947.65496000001, 59.97839014212071, 59.97671575867676, 59.97568511190083, 34.40231276158063, 34.44889479896945, 34.389458173328144, 0.9999808935480312, 0.9999672458801407, 0.9999808834301861, 9716.026363692064, 9716.358048297534, 9717.081105225523, 236.34095988471017, 78.03108025700203, 56.19407285879538, 9723.408987827188, 9707.41247341996, 9714.699888417237, 283.92305669338674, 283.3352522635459, 283.69481256695315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3154, 7.6255, 5500.479, 717.55, 7.664096, 5499.621, 707.3458, 7.761539, 5490.613, 710.5768, 3.09305, 2197.843, 720.8393, 7.629323, 5500.296, 709.7572, 7.739055, 5493.25, 100.0, 99.99709, 99.81766, 99.92177, 100.0, 99.89258
43949.991120000006, 59.97894773176496, 59.979408809565626, 59.97813423303701, 34.407051576013444, 34.42426714678077, 34.42510439191004, 0.9999822883926458, 0.9999623665239143, 0.9999819901539768, 9718.25835154188, 9713.180562741141, 9722.494944299497, 233.22104889892125, 80.9791745470734, 61.35529220194894, 9717.260946488866, 9716.344990683934, 9721.56234128764, 283.84889600054277, 283.29930458670225, 283.76135169021603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3351, 7.625678, 5500.543, 718.1336, 7.658938, 5500.448, 708.7434, 7.73853, 5494.44, 713.8198, 3.078893, 2199.929, 725.3219, 7.574534, 5498.46, 716.1987, 7.674047, 5499.374, 100.0, 100.0, 99.86868, 99.99537, 99.97672, 99.98721
43952.36172, 59.97819877379561, 59.97709536984185, 59.981454763427976, 34.41625927766934, 34.39245049390497, 34.397144926669874, 0.9999813289062235, 0.9999621043772631, 0.9999816187404043, 9718.966837194415, 9713.394245450987, 9721.928215611504, 235.64291632670665, 82.83792807910072, 54.25545063535719, 9716.151883753628, 9714.170132738058, 9714.569586875783, 283.9077515549282, 283.3724409676915, 283.807232315382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 725.1204, 7.584095, 5499.716, 720.2543, 7.641071, 5500.237, 708.4716, 7.751783, 5490.564, 710.7128, 3.092682, 2198.043, 720.9156, 7.629505, 5500.464, 710.8506, 7.73411, 5494.394, 99.99343, 100.0, 99.83736, 99.92931, 99.99997, 99.88564
43954.823280000004, 59.98186450764139, 59.98383780619574, 59.979848589393335, 34.4257608658412, 34.42137580090558, 34.38809200362795, 0.9999840737443773, 0.9999640939878695, 0.9999817133997039, 9720.627597800272, 9713.051622267662, 9721.779773612852, 235.0970548722853, 78.56550431269238, 58.88360418150478, 9723.895300883562, 9715.392090309899, 9721.389016286972, 283.8356709315893, 283.2413479055099, 283.7532386426912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3154, 7.625321, 5500.375, 717.511, 7.664833, 5499.796, 713.7322, 7.703925, 5497.52, 710.7322, 3.092499, 2198.266, 727.1149, 7.561386, 5497.873, 710.5524, 7.733195, 5494.566, 100.0, 99.99488, 99.95327, 99.90923, 99.9581, 99.88692
43957.19408, 59.97876321561901, 59.98081205936599, 59.98201456354891, 34.38996851743825, 34.390001463361074, 34.37324347993348, 0.9999783487738569, 0.9999692488949552, 0.9999809423664726, 9715.389248932124, 9715.309160111392, 9712.272807719644, 237.36671957466854, 77.8043552359918, 61.34435850837144, 9720.064054249446, 9701.517775320774, 9717.096607338603, 283.8022725359073, 283.37850188391377, 283.79670996341656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 715.0264, 7.690105, 5498.627, 711.5187, 7.723223, 5494.776, 720.0023, 7.639867, 5500.302, 704.4018, 3.114378, 2194.433, 733.3905, 7.486144, 5489.96, 704.3694, 7.788314, 5484.791, 99.97364, 99.90455, 100.0, 99.71497, 99.81714, 99.72207
43959.49648, 59.97839412259885, 59.97879685479979, 59.97701528897714, 34.43422736040967, 34.43327455161716, 34.3774631398042, 0.9999816813920999, 0.9999606366309164, 0.9999831079947356, 9718.261483921844, 9722.0486211041, 9724.781609110332, 231.03019412538583, 80.8944350113843, 57.29157659074917, 9710.913700721174, 9712.617887849437, 9718.35199751552, 283.86288609729365, 283.34191255109357, 283.7916622412967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3154, 7.625857, 5500.542, 717.5694, 7.664464, 5499.905, 713.577, 7.702268, 5497.568, 710.6351, 3.09305, 2198.204, 727.1149, 7.561203, 5497.879, 710.5325, 7.732279, 5494.333, 100.0, 99.99794, 99.95263, 99.91694, 99.95692, 99.89557
43961.81252000001, 59.98342649135046, 59.986410413164556, 59.98724564771051, 34.42753953121678, 34.46548871964481, 34.38418016528462, 0.9999842521521236, 0.9999621876438172, 0.9999844843944888, 9725.285801759035, 9717.950915116755, 9720.864089126135, 227.9720340412823, 81.42721435414296, 56.784583218198804, 9719.493740927961, 9715.775365455913, 9719.992321983145, 283.8026380742957, 283.2897903661529, 283.75408685572665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3351, 7.625143, 5500.537, 717.5694, 7.664649, 5499.682, 713.7516, 7.703188, 5497.799, 710.674, 3.092315, 2198.132, 726.7525, 7.571613, 5498.671, 712.6002, 7.709389, 5497.308, 100.0, 99.99282, 99.9513, 99.91917, 99.97444, 99.94336
43964.14628, 59.98544890074758, 59.98523989150417, 59.989242695652706, 34.394927787769426, 34.440203124867445, 34.395375697932586, 0.9999842568298989, 0.9999652518778859, 0.9999783994152922, 9719.79101127615, 9714.935029784769, 9728.642692541654, 231.6639113342203, 85.30884435680673, 57.43153471423466, 9723.800255723421, 9715.607224089474, 9725.510375859682, 283.796705628483, 283.33438164199174, 283.83480219779193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 727.5848, 7.556254, 5497.485, 723.7757, 7.59889, 5500.078, 708.3358, 7.748654, 5492.422, 714.2858, 3.07926, 2198.766, 724.2728, 7.586588, 5498.734, 711.6459, 7.726603, 5494.152, 99.95791, 99.99767, 99.86082, 99.96099, 99.9824, 99.89227
43966.48632, 59.99493010479924, 59.993404792268194, 59.99246791156423, 34.41264445341756, 34.42400842497663, 34.382553022896836, 0.9999835565030687, 0.9999665267032821, 0.9999844813148763, 9717.539409080324, 9718.738958205826, 9713.971446570282, 230.77699523113915, 82.90444203935476, 58.230295167728855, 9721.546737867566, 9723.390270169433, 9708.564466646401, 283.87460367434613, 283.3779161569908, 283.74500597957706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3351, 7.625678, 5500.704, 720.5072, 7.627625, 5500.291, 708.9763, 7.751599, 5491.636, 710.6545, 3.092866, 2197.825, 720.8774, 7.630053, 5500.406, 710.6121, 7.727152, 5494.047, 100.0, 100.0, 99.84653, 99.91472, 100.0, 99.89037
43968.806280000004, 59.99747806560665, 59.99515356830123, 59.99531280239646, 34.35067033248978, 34.408175704294656, 34.348520603191325, 0.9999800487743415, 0.9999735600827065, 0.9999790733597704, 9710.668996239821, 9700.71421231826, 9707.151944352066, 230.06921456492273, 77.07174768365167, 62.43717176679479, 9705.657138317922, 9703.999362913783, 9705.223081392935, 283.85508457607045, 283.3238210278093, 283.73849768158817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 717.2148, 7.673151, 5499.281, 729.3984, 7.529264, 5495.083, 700.901, 7.81713, 5479.26, 704.46, 3.115665, 2194.53, 714.5446, 7.694155, 5497.978, 704.2501, 7.78868, 5485.016, 99.98599, 99.90921, 99.619, 99.72548, 99.96991, 99.72411
43971.16588, 59.990862206048796, 59.99532078239573, 59.99342440736995, 34.403238406372544, 34.42338376022202, 34.38605229690574, 0.9999826433793844, 0.9999657414548586, 0.9999822879522279, 9715.43151473234, 9714.457341752402, 9717.956797784373, 225.13312621451587, 79.23620535179089, 55.857315797696174, 9713.335793534943, 9716.314344459932, 9720.838064350848, 283.5816976208799, 283.1912645011034, 283.5656268843068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.2957, 7.626035, 5500.814, 723.7563, 7.598706, 5499.817, 707.3458, 7.761171, 5490.05, 710.6934, 3.092866, 2198.363, 720.8965, 7.62987, 5500.298, 710.5524, 7.732096, 5494.219, 100.0, 99.99528, 99.83217, 99.8997, 100.0, 99.89123
43973.482200000006, 59.98859138163058, 59.988256377548474, 59.986810060994756, 34.432909653089446, 34.43619826750477, 34.4140286526638, 0.9999833651932614, 0.9999649719480753, 0.999984589286158, 9718.996714351644, 9723.105513122753, 9715.043224274315, 225.2975304519714, 87.35610549051489, 54.44278114902181, 9722.197734187705, 9717.222442095059, 9723.09465328336, 283.7790094242421, 283.3216385746565, 283.75338776704484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.2957, 7.6255, 5500.594, 723.7757, 7.598706, 5499.876, 707.3846, 7.761355, 5490.498, 710.5574, 3.093418, 2197.816, 720.8965, 7.62987, 5500.354, 710.5325, 7.732829, 5494.153, 100.0, 99.99623, 99.82583, 99.92768, 100.0, 99.89647
43975.913360000006, 59.981910021507154, 59.98778769416433, 59.98794540863152, 34.412858106254696, 34.437025051770725, 34.37775511754612, 0.9999830127928846, 0.9999667188507747, 0.9999836313194205, 9715.097142817733, 9710.814324865709, 9716.610510255063, 232.56941530557742, 80.7086156553919, 56.342535977219086, 9718.792739585904, 9715.375263801801, 9718.452365534846, 283.7830932073402, 283.3718602764183, 283.7352627863687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 727.6242, 7.555362, 5497.433, 717.5694, 7.664464, 5500.026, 713.6546, 7.702452, 5497.35, 717.0627, 3.068596, 2200.292, 727.1149, 7.561568, 5497.952, 715.9005, 7.684851, 5498.394, 99.95192, 99.99704, 99.95352, 100.0, 99.96135, 99.9715
43978.22344, 59.98861361538266, 59.98371883154388, 59.986805028768, 34.408040326232396, 34.45123601133578, 34.387315126356825, 0.9999842254390571, 0.9999672303218846, 0.9999801899128615, 9718.743361910436, 9724.79605782736, 9716.354886264247, 234.70029627358463, 82.38869251595389, 51.83753250009977, 9723.646488885433, 9717.361347465177, 9717.843833874438, 283.8491853292069, 283.4539421048317, 283.77784970441996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3154, 7.625678, 5500.652, 723.7563, 7.59889, 5499.876, 707.3264, 7.758778, 5491.878, 710.8876, 3.091763, 2198.425, 723.1855, 7.598276, 5499.605, 714.6281, 7.689429, 5498.812, 100.0, 99.99634, 99.82534, 99.92702, 99.99142, 99.97489
43980.532320000006, 59.981302426020974, 59.97813914023336, 59.98434321520688, 34.38336353211495, 34.43100395568279, 34.356841406365035, 0.9999838439035874, 0.9999653033470767, 0.9999765204463534, 9720.844758403036, 9719.31588139798, 9718.939295628592, 230.21646528968267, 80.76936917226931, 59.905194869848856, 9723.146206275815, 9722.350695129417, 9713.46752557924, 283.7963451734866, 283.3687593658856, 283.78278022003207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3351, 7.625857, 5500.517, 717.0636, 7.673674, 5499.084, 715.6152, 7.679995, 5499.651, 707.101, 3.105001, 2194.904, 731.6165, 7.500571, 5491.423, 722.9384, 7.606109, 5499.873, 100.0, 99.98194, 99.99226, 99.82206, 99.84266, 100.0
43982.835640000005, 59.98414509376179, 59.9840373795322, 59.982280591025614, 34.411179069935926, 34.47083299694402, 34.41067011217067, 0.9999842195403009, 0.9999629552086196, 0.9999798389919906, 9724.112052556211, 9714.48424009216, 9723.71956700616, 230.185379623048, 82.55375918013306, 57.44581959336847, 9717.303111146377, 9724.097118299544, 9722.779137072515, 283.7480319454825, 283.2696579477686, 283.76364675970444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 717.4119, 7.666369, 5500.272, 715.2542, 7.687858, 5499.129, 714.9358, 7.694905, 5497.591, 710.7711, 3.092499, 2197.775, 727.1149, 7.560838, 5497.6, 716.8349, 7.671483, 5499.433, 100.0, 99.98277, 99.96414, 99.8971, 99.95905, 99.9914
43985.23812, 59.98450329049301, 59.98207278861425, 59.986401603977164, 34.43743365942559, 34.4644114503854, 34.4071926356812, 0.9999804551233974, 0.9999646161652704, 0.9999803288537259, 9718.596455508903, 9722.65927654132, 9724.49185161898, 234.79860501394205, 82.24964341026498, 55.02542095754643, 9722.001354076097, 9717.674249308478, 9718.90925265493, 283.7434377037492, 283.41966369765623, 283.7956045028122, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.2957, 7.625678, 5500.705, 717.5305, 7.664649, 5499.737, 713.674, 7.703372, 5497.681, 710.6351, 3.092131, 2197.58, 727.0958, 7.561203, 5497.709, 716.8349, 7.670934, 5499.551, 100.0, 99.998, 99.95157, 99.90943, 99.96096, 99.99043
43987.674960000004, 59.98492785973389, 59.98414859653905, 59.98306288204103, 34.40236193856878, 34.441911682646406, 34.3901365094673, 0.9999841927926915, 0.9999686552082052, 0.9999811470823274, 9715.669163465649, 9710.894286854164, 9713.047656491763, 229.66730187001212, 83.06420435906784, 54.379109856057994, 9725.5794958807, 9716.870869579558, 9720.028133854294, 283.7876398270108, 283.324761661196, 283.7491893168561, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 727.5651, 7.556076, 5497.589, 723.7757, 7.599074, 5500.1, 707.3069, 7.761171, 5490.082, 717.1986, 3.068596, 2199.962, 720.8584, 7.630236, 5500.352, 710.4928, 7.732096, 5494.218, 99.95686, 99.99528, 99.81827, 99.99686, 100.0, 99.89347
43989.968360000006, 59.98421003071876, 59.98426535245912, 59.98301462706796, 34.435866412344666, 34.43918810409127, 34.37027556508476, 0.9999834342780907, 0.9999638945716444, 0.9999810883013115, 9723.667498850824, 9720.333621456946, 9717.311695196875, 232.31558703592145, 79.43274119472517, 57.91498318887419, 9719.51954523647, 9722.388436958896, 9721.066803974376, 283.78476253436475, 283.2680939587769, 283.7682604858755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.2957, 7.625321, 5500.484, 717.5305, 7.664833, 5499.854, 713.6934, 7.702636, 5497.576, 710.674, 3.093234, 2198.221, 727.1149, 7.56102, 5497.772, 716.8945, 7.672582, 5499.407, 100.0, 99.998, 99.95453, 99.90132, 99.9581, 99.9882
43992.324400000005, 59.97716738970419, 59.97950198517411, 59.976210430808685, 34.37525415326577, 34.40725780590989, 34.34855416151468, 0.9999836854111857, 0.9999672473237894, 0.9999837571056707, 9708.976526797527, 9703.99898148624, 9708.344797634978, 230.54028269509217, 84.97938323676408, 54.642124244736806, 9709.020239067908, 9703.83664861907, 9702.688934997626, 283.6548033010555, 283.3315802763018, 283.75141471140415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3351, 7.625321, 5500.652, 723.7757, 7.59889, 5499.588, 707.3069, 7.762276, 5490.44, 710.7322, 3.092499, 2197.995, 720.6104, 7.639002, 5500.155, 707.9679, 7.756634, 5490.138, 100.0, 99.99111, 99.82386, 99.90744, 100.0, 99.83145
43994.62728, 59.980932823161176, 59.98211879591155, 59.98144373236176, 34.435673601645284, 34.435107450487216, 34.36201158194141, 0.9999846921534543, 0.9999636283018153, 0.999984453473351, 9727.201401467717, 9717.793597041298, 9710.682818262134, 226.58385070960048, 78.51944732503046, 55.03086708161936, 9723.148789512621, 9716.035294062809, 9715.424366251289, 283.71651632566454, 283.31695082555785, 283.6588299188377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 720.0, 715.0461, 7.689748, 5498.628, 730.0988, 7.53129, 5495.752, 702.7257, 7.802403, 5482.602, 707.0427, 3.104082, 2196.894, 718.5313, 7.654342, 5500.258, 709.3397, 7.736857, 5494.68, 99.97365, 99.91581, 99.68226, 99.81801, 100.0, 99.88524
