TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
44142.656200000005, 59.99913978653207, 59.99355140353566, 59.99147421821099, 30.601917557437563, 30.642882855283798, 30.597326007348002, 0.9999834855240204, 0.9999655474834025, 0.9999849720783054, 8630.931174182075, 8641.319265681434, 8649.344298990876, 201.7572668818343, 70.68310199960933, 47.464997227012645, 8634.876206274777, 8636.257874546647, 8643.691393772795, 283.635271094042, 283.289735830035, 283.77624516379035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.2957, 7.6255, 5500.432, 723.7757, 7.59889, 5499.877, 713.6934, 7.703004, 5497.529, 710.7322, 3.09305, 2197.651, 707.3916, 3.105126, 2196.233, 733.4954, 7.482503, 5489.427, 100.0, 99.99625, 99.95367, 99.90232, 99.82737, 99.80438
44145.0742, 59.98591209730379, 59.98274187413421, 59.98209962679304, 30.620875839935447, 30.655106938776328, 30.61845583964208, 0.9999874411664922, 0.9999650964420168, 0.9999860147795099, 8635.728288944447, 8643.508580763519, 8644.45559139852, 205.97826545250928, 71.9315937536494, 44.26399836297469, 8644.003282949221, 8639.568782690108, 8643.698095960634, 283.591566194055, 283.38764341844677, 283.59366868703637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3154, 7.625321, 5500.485, 723.7952, 7.598706, 5499.99, 713.6352, 7.703188, 5497.008, 711.9167, 3.086431, 2199.039, 710.4436, 3.09289, 2198.156, 725.3242, 7.588163, 5499.454, 100.0, 99.99841, 99.94731, 99.95294, 99.91476, 99.98409
44147.367040000005, 59.98097295848743, 59.98348612900872, 59.97897408490808, 30.605895871393596, 30.6278163918885, 30.603253158387464, 0.9999878204644594, 0.9999672810244726, 0.9999872032993754, 8641.57015215774, 8630.534791858527, 8639.714341954972, 203.28619126981994, 72.22476040101355, 41.0632383268744, 8634.541980424756, 8638.847172030846, 8642.482763477625, 283.6710984858436, 283.2858093029479, 283.6939122394964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.9144, 7.567319, 5498.732, 719.7095, 7.642545, 5500.607, 711.0728, 7.728038, 5495.055, 712.1304, 3.08735, 2198.346, 707.6205, 3.10403, 2196.249, 729.4197, 7.533227, 5495.636, 99.96607, 100.0, 99.90869, 99.92419, 99.81271, 99.91308
44149.72584000001, 59.977092214165474, 59.972085157294046, 59.973196469510526, 30.604772066854576, 30.653869416901404, 30.583336408954505, 0.9999874177351626, 0.9999641070847358, 0.999988741307891, 8624.728969663227, 8640.952085138388, 8637.977776501057, 206.11418256327488, 73.4377719695658, 46.00418505007883, 8636.93087726617, 8640.514867044141, 8644.688873108951, 283.5978000824564, 283.2028896988516, 283.6638239267218, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 724.9627, 7.580883, 5498.901, 718.5811, 7.653781, 5499.587, 707.4816, 7.760619, 5490.391, 710.7322, 3.092682, 2198.047, 713.6863, 3.080654, 2199.509, 723.1571, 7.605377, 5499.927, 99.9841, 100.0, 99.82299, 99.8995, 99.97628, 99.99728
44152.03388, 59.97266646786442, 59.97071440132243, 59.970744763541624, 30.57892230031918, 30.612564525364903, 30.592283810910548, 0.9999862634935672, 0.9999699509906782, 0.9999881284030779, 8628.255137610899, 8627.667100159622, 8627.891342059831, 199.82670743558583, 69.72091817299582, 45.431453553415395, 8622.977682442703, 8628.919002074714, 8635.06968431615, 283.6252245879009, 283.25070385959106, 283.6774905822189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 733.8344, 7.480584, 5489.468, 711.1685, 7.733354, 5495.857, 700.9592, 7.815657, 5478.521, 704.2464, 3.114562, 2194.656, 720.1526, 3.055087, 2200.125, 716.8349, 7.671666, 5499.489, 99.8112, 99.89003, 99.60875, 99.73459, 100.0, 99.98829
44154.31944000001, 59.96974469244099, 59.96933563718251, 59.96831446083013, 30.608179131846107, 30.662086301649477, 30.61551856680204, 0.9999847490834041, 0.9999671771108758, 0.9999839630568081, 8633.374963132264, 8633.096889885595, 8639.412676749296, 203.261250970216, 72.28547541243915, 43.491150210804335, 8628.495751395565, 8639.779421449017, 8642.95255580611, 283.56235364406103, 283.3018839959633, 283.59587875702204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.555719, 5497.82, 717.55, 7.664833, 5499.852, 707.2875, 7.76246, 5490.495, 710.7516, 3.092866, 2198.198, 713.7244, 3.080837, 2199.039, 723.1373, 7.60556, 5499.927, 99.95391, 99.99691, 99.82578, 99.91957, 99.95491, 99.99835
44156.635800000004, 59.96638185986736, 59.968047964905196, 59.96888237705662, 30.609039921116782, 30.625124772946503, 30.58219361319998, 0.9999857088192999, 0.9999668152109292, 0.9999866321594948, 8637.319643392926, 8642.990160723233, 8643.819838113199, 204.52280825377375, 72.1746911821474, 44.23514604839397, 8637.544624509048, 8630.231488488413, 8634.782067427346, 283.670288148737, 283.3443848436732, 283.5972713535575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.555897, 5497.595, 717.5694, 7.664464, 5499.796, 707.171, 7.763564, 5490.49, 710.5574, 3.092499, 2197.753, 713.877, 3.081019, 2199.368, 716.815, 7.671483, 5499.261, 99.95486, 99.99493, 99.8154, 99.90657, 99.96256, 99.98515
44158.99884, 59.97069847830406, 59.96859739194176, 59.96903032155876, 30.61659196827826, 30.62684057991188, 30.612184173641747, 0.9999891227794288, 0.9999687329099742, 0.9999854469307856, 8636.702774404173, 8638.699638736804, 8636.07314679462, 203.42946102801852, 68.383150856876, 46.067254109287205, 8649.261962903416, 8633.453173070202, 8631.755291366931, 283.61961279603577, 283.3243213865911, 283.6698086725576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3154, 7.6255, 5500.537, 723.7368, 7.598706, 5499.818, 713.7322, 7.702084, 5497.125, 717.0821, 3.068045, 2199.65, 707.2581, 3.104396, 2196.497, 711.5465, 7.716897, 5496.53, 100.0, 99.99734, 99.95456, 99.99952, 99.83936, 99.93551
44161.335080000004, 59.96826756166329, 59.96568741884909, 59.9678017835625, 30.610189732257513, 30.61094308373803, 30.588527679386033, 0.999986202533628, 0.9999643724717124, 0.9999873028881213, 8637.305288531836, 8623.856162998489, 8637.343917920174, 200.83386950480008, 72.98805180942554, 46.153726304472, 8645.25047698709, 8632.46633284178, 8631.384432494686, 283.66287907209585, 283.23304586687374, 283.72543062222275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.555541, 5497.705, 717.55, 7.664833, 5499.798, 707.4234, 7.762276, 5490.333, 710.5768, 3.09305, 2197.816, 710.6915, 3.094899, 2197.011, 712.1031, 7.717446, 5494.602, 99.95686, 99.99911, 99.82463, 99.9092, 99.86276, 99.92252
44163.870240000004, 59.96766792249197, 59.96987453483974, 59.966873578806855, 30.58896315798626, 30.59647654783457, 30.5624878318739, 0.9999860109235316, 0.9999619580630124, 0.9999858726092624, 8620.336487372033, 8625.662102976625, 8630.507393622862, 203.47008056941365, 74.75255255785214, 45.49008943850913, 8615.826030972794, 8620.872038229572, 8625.19127857584, 283.59242220481065, 283.18697451928125, 283.6340135476148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.7383, 7.64638, 5500.338, 714.2425, 7.700383, 5497.534, 702.9393, 7.807558, 5480.365, 704.4212, 3.115114, 2194.704, 701.1923, 3.126311, 2191.736, 704.27, 7.787765, 5484.775, 100.0, 99.95169, 99.64858, 99.75787, 99.63812, 99.73794
44166.141200000005, 59.970222646203446, 59.969179634458975, 59.967820227697274, 30.612506850819347, 30.61461169326021, 30.614383368094877, 0.9999873359741054, 0.9999666219193403, 0.9999876988390621, 8639.741855505494, 8638.795209530625, 8635.241561405272, 205.84812487570161, 69.3212750215107, 42.55805867278809, 8633.112006650646, 8623.667836907021, 8634.106647729119, 283.65479467728244, 283.3231873733916, 283.51518207850773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 720.7043, 7.632281, 5500.594, 717.511, 7.664464, 5499.966, 707.2875, 7.761908, 5490.495, 710.6351, 3.093602, 2197.758, 707.4489, 3.104213, 2196.523, 710.4729, 7.732462, 5494.159, 100.0, 99.99798, 99.82481, 99.89667, 99.82513, 99.8924
44168.42128, 59.961267925693704, 59.96574819126991, 59.96781109307269, 30.58036647499149, 30.641604719591292, 30.598627213113645, 0.9999875211836743, 0.9999674354254912, 0.9999871150225615, 8638.993978012413, 8639.547354610215, 8639.871894163845, 201.50369943940086, 71.41387807120736, 43.90807662409043, 8632.535765322908, 8630.951145153616, 8637.91422630515, 283.6022977691507, 283.29261956435937, 283.6627799771579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3154, 7.6255, 5500.537, 717.511, 7.664833, 5499.796, 707.2875, 7.762092, 5490.049, 710.7128, 3.092315, 2198.15, 707.506, 3.104578, 2196.362, 710.5524, 7.731546, 5494.332, 100.0, 99.99595, 99.81768, 99.89447, 99.83321, 99.88617
44170.79052, 59.96515113756216, 59.96642493725437, 59.97080956333557, 30.60723087518232, 30.63133391742618, 30.61258399843987, 0.9999869250714384, 0.9999657692487748, 0.9999866146904501, 8645.358760240677, 8648.781998433442, 8639.370789552926, 209.00177778350417, 71.64178639726606, 41.54382910224922, 8640.424769264853, 8628.899970838407, 8641.060442235037, 283.6427680410418, 283.30194524547585, 283.6958368845066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.555719, 5497.595, 723.7563, 7.598706, 5500.107, 713.6934, 7.702636, 5497.581, 717.0821, 3.068413, 2200.292, 713.7626, 3.080837, 2199.133, 716.8747, 7.670934, 5499.548, 99.95486, 99.99529, 99.95546, 99.99666, 99.94502, 99.99037
44173.0996, 59.96441468620263, 59.96589466588045, 59.96860589808082, 30.613319037724303, 30.64622894019231, 30.600267261618907, 0.9999855141369204, 0.9999682681959952, 0.9999875877875923, 8639.737668549109, 8644.238839589649, 8635.846309369728, 202.8944190450361, 72.84650623205289, 44.57784995253246, 8628.821016146974, 8633.597819097446, 8636.336961175728, 283.54697984645253, 283.257083070277, 283.73946522385427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3154, 7.6255, 5500.762, 717.511, 7.665017, 5499.733, 707.2681, 7.762092, 5490.62, 710.4409, 3.092682, 2197.752, 707.3344, 3.104761, 2196.289, 710.6121, 7.727518, 5496.014, 100.0, 99.99599, 99.82274, 99.92399, 99.83054, 99.91163
44175.385760000005, 59.968879714048754, 59.96646979391339, 59.968287461403186, 30.596024841214632, 30.631490912382244, 30.600704720624048, 0.9999884958299282, 0.9999695246686388, 0.9999868112847166, 8623.249855276319, 8629.724968078279, 8632.974554150318, 202.52843410877358, 71.4908883370149, 42.46175890968675, 8629.036314455745, 8639.533656530557, 8631.73543067995, 283.56086224996756, 283.16050689565674, 283.72286076093434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.555719, 5497.653, 717.55, 7.664833, 5499.962, 707.3069, 7.761724, 5490.317, 710.5574, 3.09305, 2198.048, 714.6782, 3.074445, 2199.573, 718.6838, 7.645846, 5500.495, 99.95487, 99.99791, 99.82172, 99.90985, 99.98641, 100.0
44177.719280000005, 59.97038081990614, 59.966483525412585, 59.96261918334143, 30.5707204022821, 30.640002227807557, 30.628103130637523, 0.9999841013211379, 0.9999688483802435, 0.9999878244607291, 8632.746083232569, 8645.145743211719, 8644.518148437946, 199.70959661314555, 74.41003468665872, 46.048145554686926, 8645.709052330336, 8631.381640466598, 8638.50437165803, 283.61419659512757, 283.4605066452661, 283.6503193575606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 733.8541, 7.480584, 5489.52, 711.83, 7.721565, 5496.531, 702.8228, 7.800747, 5484.544, 706.9844, 3.104266, 2196.623, 715.9943, 3.072436, 2199.576, 718.1868, 7.664708, 5499.495, 99.80805, 99.93476, 99.70812, 99.84509, 100.0, 99.99086
44180.06336, 59.97462337800718, 59.97019842038203, 59.97097244485602, 30.60084522625028, 30.658576007992735, 30.6012677326278, 0.9999877130870609, 0.9999645653430309, 0.9999869853645323, 8637.24573090405, 8633.477365884788, 8643.555326549622, 203.5522321776702, 75.18174363417893, 37.399478247059506, 8628.538459707755, 8632.972929745858, 8644.265172042326, 283.60194917286094, 283.22436724954156, 283.87866758852226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.556076, 5497.537, 717.5305, 7.665017, 5500.023, 707.3652, 7.762092, 5489.987, 710.5768, 3.09305, 2197.825, 713.7244, 3.081385, 2199.021, 716.8548, 7.671483, 5499.375, 99.95591, 99.99501, 99.81655, 99.91233, 99.95412, 99.99036
44182.429800000005, 59.97695811797018, 59.97828410525852, 59.97901174918095, 30.616111509178644, 30.663135154939997, 30.589464342367854, 0.99998625121693, 0.9999663531313827, 0.9999877623466006, 8644.24479414419, 8640.153051125322, 8636.601576525243, 201.02300270219894, 70.84853774844396, 47.204239128330755, 8634.45146910474, 8637.717899741874, 8641.730494367363, 283.70469651730036, 283.3374475367415, 283.70158230256595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.9715, 7.611579, 5500.389, 723.5617, 7.599996, 5499.76, 713.7322, 7.702268, 5497.461, 717.1598, 3.068596, 2199.971, 707.3916, 3.104213, 2195.977, 710.5723, 7.732096, 5494.219, 100.0, 99.99423, 99.95031, 100.0, 99.81574, 99.89971
44184.800440000006, 59.98446488861372, 59.981486209218545, 59.97979588382276, 30.632064697839674, 30.642733088995126, 30.626020942427882, 0.9999879955179783, 0.999964047017044, 0.9999865256578288, 8634.234171044878, 8631.814099792302, 8638.00888884463, 200.3591823213992, 70.65537360261487, 40.8478272896042, 8641.815255502588, 8637.522118840427, 8637.138351259562, 283.49618622571046, 283.2817861696062, 283.7186370019134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.556076, 5497.763, 717.5694, 7.665201, 5499.689, 707.2487, 7.762276, 5490.333, 710.8488, 3.093602, 2197.879, 713.7435, 3.080472, 2198.864, 716.8548, 7.671666, 5499.434, 99.95687, 99.99294, 99.81748, 99.91576, 99.97433, 99.98831
44187.170360000004, 59.98129038239014, 59.98397671121231, 59.98431234389748, 30.59071014701083, 30.621298405707552, 30.595091988078785, 0.9999894922108663, 0.9999635020616251, 0.9999851259691755, 8628.574608014418, 8626.307843217912, 8638.991088668936, 201.2676172116162, 70.83087519274113, 42.676671364884896, 8630.60345609753, 8631.746852121483, 8630.417821311165, 283.56180961378544, 283.3339656673182, 283.74640666686196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.2957, 7.625321, 5500.537, 717.511, 7.664833, 5499.905, 707.404, 7.763012, 5490.153, 710.7322, 3.092499, 2198.435, 713.7626, 3.081202, 2199.242, 710.3735, 7.733927, 5494.274, 100.0, 99.99798, 99.81634, 99.92745, 99.9547, 99.89757
44189.48012, 59.98688234907336, 59.98445291728383, 59.981632514304174, 30.583328281934012, 30.609536913900648, 30.591970879060433, 0.9999879563913581, 0.9999626066035069, 0.9999847440515975, 8631.84263130315, 8633.915406832426, 8644.825546902466, 201.58208399647674, 70.03086039783963, 45.04349499431237, 8642.690038780114, 8637.728528127662, 8634.356452761775, 283.5846707995099, 283.26715177370426, 283.71750501856803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 714.9279, 7.689927, 5498.183, 710.7989, 7.72967, 5496.33, 701.0757, 7.817314, 5478.795, 704.3629, 3.115481, 2194.442, 719.981, 3.056182, 2200.324, 705.1845, 7.775129, 5488.644, 99.97786, 99.9354, 99.61305, 99.7453, 100.0, 99.77794
44191.848880000005, 59.98739618687332, 59.98624411365111, 59.985440069430894, 30.617655571651884, 30.638257845140053, 30.606665942664925, 0.9999862039684346, 0.9999644691527209, 0.9999892999273415, 8635.426936200773, 8635.947845636165, 8636.200726387542, 207.9346830103791, 72.24887415880016, 44.809575551762464, 8633.12957255347, 8634.443978839581, 8633.80001357575, 283.61313758343647, 283.2844823367767, 283.73761584442866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3351, 7.625857, 5500.484, 717.5305, 7.66428, 5499.958, 707.3069, 7.762092, 5490.257, 710.7516, 3.093418, 2198.427, 713.8007, 3.081202, 2199.141, 710.5922, 7.732279, 5494.432, 100.0, 99.99394, 99.82923, 99.89407, 99.9547, 99.88606
44194.21804000001, 59.98782256258425, 59.98651342348905, 59.98050171938021, 30.639528767021496, 30.621415867591192, 30.60604419666323, 0.9999865705123251, 0.9999625247476688, 0.9999881506322161, 8634.252148896456, 8636.962697568038, 8643.204435092153, 203.44770123900457, 73.82625600813981, 43.064267882011336, 8643.815552896425, 8634.927021973868, 8640.409645136458, 283.56962187721, 283.15339265650374, 283.61664835644797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.7097, 7.621573, 5500.5, 719.4955, 7.644571, 5500.472, 710.6263, 7.728222, 5495.938, 715.1208, 3.071722, 2199.923, 707.5251, 3.104761, 2196.284, 716.8548, 7.671117, 5499.262, 100.0, 100.0, 99.91573, 99.97688, 99.82969, 99.98831
44196.592240000005, 59.98486988909759, 59.98284657805896, 59.982211867173106, 30.609278589654718, 30.613409471650975, 30.595606528871492, 0.9999870262886453, 0.9999695917377327, 0.9999880861149694, 8637.690282239353, 8632.548616716485, 8639.600015987362, 206.23685947042742, 71.27671194244658, 44.348303485373435, 8635.80152198077, 8641.386475571546, 8633.069754007834, 283.5678832812959, 283.15985878081506, 283.5650767561783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 723.6812, 7.606225, 5500.28, 718.3671, 7.656176, 5499.858, 707.3652, 7.762644, 5490.438, 710.5768, 3.092499, 2198.056, 713.7817, 3.081019, 2199.298, 710.5325, 7.733012, 5493.93, 100.0, 99.99841, 99.82187, 99.91024, 99.9674, 99.88824
44198.84016000001, 59.98254295835914, 59.98609314105676, 59.9842648155317, 30.615627735293955, 30.646598199170217, 30.597834228266827, 0.9999856424994373, 0.9999652401073883, 0.9999867201942707, 8633.247730431543, 8637.371354117171, 8638.83061556896, 202.08589184992843, 69.58581431134644, 42.855382916444796, 8632.43589488083, 8635.430224233438, 8636.537836883826, 283.50368442866, 283.2243969482822, 283.65326866876933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3351, 7.6255, 5500.542, 717.55, 7.664833, 5499.802, 707.2098, 7.761539, 5490.394, 710.7905, 3.09305, 2198.27, 707.3916, 3.104761, 2196.244, 710.5325, 7.733378, 5494.271, 100.0, 99.99499, 99.82174, 99.91994, 99.85199, 99.89443
44201.180400000005, 59.98608248923287, 59.982197601742726, 59.98382031016415, 30.57740482706384, 30.603541390811504, 30.573627472054955, 0.9999835574089103, 0.9999662365230035, 0.9999875052613582, 8623.562297914494, 8616.134805214899, 8624.981633211333, 207.68185020127112, 73.76483757036749, 42.59725631307754, 8633.633254515318, 8629.068962753072, 8631.063802863771, 283.6352450696357, 283.2844697629371, 283.4985143228991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 715.0264, 7.689748, 5498.519, 711.5577, 7.721934, 5496.319, 701.0175, 7.815473, 5478.913, 704.2659, 3.115481, 2194.299, 701.0016, 3.126311, 2191.58, 704.27, 7.788497, 5485.495, 99.9767, 99.93167, 99.61938, 99.73944, 99.61588, 99.73986
44203.52004, 59.9845428580662, 59.983114940728406, 59.983045812872945, 30.603402183011323, 30.650857159435464, 30.613563338675547, 0.9999888409981129, 0.9999649239189703, 0.9999872202781208, 8632.785821611418, 8638.78363346522, 8641.446797894154, 201.86143816963113, 71.00142334760858, 44.67081223673313, 8633.928097349917, 8636.534536698995, 8634.253989567202, 283.6206972040428, 283.16094454536517, 283.55330819796757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.2957, 7.625678, 5500.537, 717.5694, 7.665017, 5499.794, 707.2875, 7.761171, 5490.321, 710.6157, 3.091947, 2198.097, 707.5251, 3.104396, 2196.509, 710.5524, 7.731913, 5494.163, 100.0, 99.99486, 99.81876, 99.91209, 99.81791, 99.89853
44205.83356000001, 59.98706088621446, 59.98152030304093, 59.98573221426006, 30.64090667937505, 30.675226655136704, 30.594890205013606, 0.9999867874107917, 0.9999701741471212, 0.9999833591126728, 8638.121988303508, 8635.889655513389, 8645.420356658386, 205.44426439475865, 73.030908974559, 49.13330172396991, 8633.484321696827, 8636.218526732173, 8647.092591852308, 283.6457296859957, 283.15875063184467, 283.5295447945021, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3351, 7.625321, 5500.427, 717.55, 7.664833, 5499.967, 707.3458, 7.762092, 5490.091, 710.538, 3.092682, 2198.025, 707.9066, 3.103117, 2197.296, 712.4611, 7.7147, 5496.785, 100.0, 99.99593, 99.82289, 99.907, 99.84802, 99.94014
44208.16764000001, 59.98338520790409, 59.985578023144605, 59.983587864659896, 30.614745593390015, 30.663955476902114, 30.60452762269281, 0.9999838779104899, 0.999968276129764, 0.9999883570460216, 8635.516044624288, 8631.476577196885, 8638.617457348102, 204.77629446529954, 70.78837191188694, 43.01770795354969, 8637.920979538147, 8635.772080079427, 8637.013511930056, 283.6291917581094, 283.24256754902166, 283.5784195216322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.555719, 5497.595, 723.7952, 7.598706, 5499.797, 713.2664, 7.711103, 5495.919, 715.1014, 3.077973, 2199.36, 710.1956, 3.094899, 2197.541, 712.3417, 7.720193, 5494.582, 99.95592, 99.99741, 99.9244, 99.96951, 99.86325, 99.91214
44210.447960000005, 59.985893440672626, 59.98435719576476, 59.9865374813241, 30.62016698352364, 30.658027310136728, 30.61432629566381, 0.9999876381785365, 0.9999651630815526, 0.9999867289529115, 8633.440036863354, 8641.553089538862, 8635.505945339133, 204.41989105080893, 66.58380196385133, 42.713044960230945, 8639.297384608855, 8636.799063017628, 8636.173633793054, 283.64286280568643, 283.29154182839414, 283.4759303981235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.6758, 7.606582, 5500.172, 717.5889, 7.664464, 5499.57, 707.2292, 7.760987, 5490.219, 710.6351, 3.092866, 2198.31, 713.8007, 3.081567, 2199.19, 716.8349, 7.671483, 5499.602, 100.0, 99.99078, 99.8281, 99.92177, 99.96711, 99.99136
44212.8796, 59.98483325759761, 59.98479941351189, 59.98259352988647, 30.57783634135311, 30.63698260256801, 30.57445717715328, 0.9999839714604412, 0.9999650601697336, 0.9999842455557917, 8634.945459995724, 8629.152711523793, 8630.109153589961, 203.26419732733984, 69.89877539121699, 44.075527337865424, 8628.993537890976, 8630.42486200704, 8624.907760382486, 283.55085836101335, 283.1828601653221, 283.5661863945439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 732.0994, 7.497181, 5490.601, 711.0713, 7.728565, 5495.521, 701.1145, 7.815473, 5479.078, 704.3047, 3.11493, 2194.642, 720.1144, 3.056548, 2200.284, 723.1174, 7.605377, 5499.931, 99.85234, 99.89443, 99.61819, 99.74469, 100.0, 99.99728
44215.241760000004, 59.97830817981195, 59.98424609492408, 59.98531019832942, 30.62754755226008, 30.665272106926242, 30.616724567558883, 0.9999873737942933, 0.9999701296511287, 0.9999862090185115, 8636.781509992434, 8634.261031314707, 8637.13176100278, 206.30770683242648, 68.79455489446673, 43.63027045192575, 8640.800359226923, 8639.299594399561, 8639.91951433345, 283.5841648468134, 283.1229283339136, 283.5532261671139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.6045, 7.555897, 5497.653, 717.511, 7.665017, 5499.85, 707.3652, 7.761355, 5490.55, 710.6157, 3.092499, 2197.758, 713.7626, 3.081202, 2199.384, 716.8945, 7.671666, 5499.375, 99.95591, 99.99283, 99.82078, 99.92725, 99.95723, 99.98724
44217.617360000004, 59.9806080241174, 59.984341928751306, 59.983940169155154, 30.601046276145205, 30.64495624663282, 30.60494673331838, 0.9999863672932138, 0.9999634791979854, 0.9999870014214408, 8635.987579532299, 8633.853184311001, 8638.689608936013, 198.32534753312052, 73.52135965026628, 46.465579108359634, 8638.15668493213, 8640.648501390595, 8642.03636626456, 283.6734315519037, 283.19393536410354, 283.634878205948, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.6045, 7.556076, 5497.705, 717.4721, 7.66557, 5499.915, 707.3652, 7.760803, 5490.329, 710.7711, 3.092866, 2197.922, 713.7435, 3.081202, 2199.02, 716.8548, 7.671483, 5499.375, 99.95192, 99.99593, 99.81544, 99.91917, 99.95405, 99.98937
44219.991720000005, 59.985256449799316, 59.99033779054619, 59.98708156318504, 30.62432414642308, 30.650986657083823, 30.62287010357414, 0.9999845671046296, 0.9999658895077573, 0.9999867516388616, 8636.64024183278, 8639.392361838227, 8642.141893102333, 201.41149498849018, 74.59588895270645, 44.051513999341296, 8642.071376924345, 8634.20518398762, 8643.706993052918, 283.5858978949924, 283.1490432938653, 283.67423502182766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.2957, 7.625143, 5500.594, 723.7952, 7.599074, 5499.766, 713.7128, 7.70282, 5497.518, 717.0627, 3.067493, 2199.824, 707.5442, 3.10403, 2196.648, 711.288, 7.71946, 5495.868, 100.0, 99.99433, 99.94938, 100.0, 99.86303, 99.92347
44222.265880000006, 59.98397829220697, 59.98527028510338, 59.98040203692287, 30.642825157564936, 30.631360427483823, 30.610524646673124, 0.9999862576820989, 0.9999698787275625, 0.9999846608710936, 8632.44135242097, 8632.919737877193, 8644.028675888283, 206.365466036998, 72.74633099834045, 47.59416743429131, 8638.006643912091, 8634.387482000098, 8641.553817301143, 283.60211093652316, 283.19648037396325, 283.68692912102927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.556076, 5497.538, 717.5305, 7.665385, 5500.136, 707.3652, 7.761171, 5490.501, 710.6351, 3.092315, 2197.637, 713.8007, 3.080654, 2199.42, 712.978, 7.709023, 5495.303, 99.95792, 99.99486, 99.81876, 99.91718, 99.97375, 99.93293
44224.63384, 59.98446472764789, 59.98325135542072, 59.98455678825915, 30.57313940702507, 30.627246329095666, 30.554724701810237, 0.9999865439282262, 0.9999653774013214, 0.9999870823982093, 8621.4612794392, 8626.750753673632, 8628.139004347993, 199.1927657412407, 69.30662821321175, 50.29386660853743, 8623.594556784305, 8619.90207087949, 8627.99535118346, 283.62100356116304, 283.1763123251587, 283.5721292624339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3154, 7.625678, 5500.444, 716.3048, 7.677727, 5499.073, 704.3757, 7.792832, 5485.451, 706.6932, 3.107024, 2195.016, 718.7792, 3.057643, 2200.621, 704.5881, 7.787765, 5484.491, 100.0, 99.97929, 99.73408, 99.79757, 100.0, 99.72834
44227.004960000006, 59.98145138719126, 59.97998648020955, 59.98361863756156, 30.623429408963553, 30.64538271069379, 30.590284309044925, 0.9999878751072105, 0.9999657670240525, 0.9999875753892822, 8633.74519569595, 8634.736795047185, 8644.141330998475, 200.66781348038467, 69.12634147133608, 47.141794390973246, 8629.159815937446, 8630.718445611812, 8639.049368810985, 283.6672788524484, 283.15045950904675, 283.56555101158665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 718.3976, 7.656018, 5500.235, 715.6628, 7.678095, 5499.713, 707.2292, 7.761355, 5489.867, 710.6934, 3.092682, 2198.038, 713.8198, 3.080654, 2199.093, 710.5723, 7.73173, 5494.333, 100.0, 99.99539, 99.81436, 99.90943, 99.94234, 99.89557
44229.327600000004, 59.97259090754038, 59.97524074034893, 59.977637042045465, 30.63999123430936, 30.629095029985006, 30.59648369244839, 0.9999864304141407, 0.9999705630438304, 0.9999841889717801, 8636.08538446657, 8633.807949757389, 8640.670991184674, 201.288085904255, 71.79786023981205, 45.485920474320665, 8643.656084186352, 8634.343642210075, 8638.75765501739, 283.62281355302997, 283.02643506559264, 283.6485181147428, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3154, 7.6255, 5500.484, 717.5305, 7.664464, 5499.856, 707.3069, 7.762276, 5490.218, 710.6351, 3.093234, 2198.164, 713.8007, 3.081385, 2198.969, 710.5922, 7.731913, 5494.155, 100.0, 99.99598, 99.82272, 99.90218, 99.95173, 99.89139
44231.745720000006, 59.97353020952484, 59.97043035887622, 59.97706576912943, 30.619413063300676, 30.650728084199276, 30.61177845116607, 0.9999845626973541, 0.9999667151946401, 0.9999812215393172, 8635.93163427075, 8635.072006577107, 8640.22007494966, 205.25000083352006, 67.52101573316304, 47.352844430755795, 8640.241243249522, 8642.025302173148, 8644.541323942649, 283.5371814646784, 283.172876263752, 283.7068206601867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.6045, 7.555362, 5497.711, 723.7952, 7.599074, 5499.991, 713.7322, 7.702636, 5497.407, 717.0821, 3.069148, 2200.117, 707.506, 3.105126, 2196.295, 716.8548, 7.671117, 5499.548, 99.95698, 99.99623, 99.95145, 100.0, 99.83083, 99.99037
44234.1194, 59.966034597095984, 59.96947268316935, 59.9712344121716, 30.627656225406678, 30.64730526274065, 30.63153927673645, 0.9999868942343288, 0.9999676811369983, 0.9999871758748065, 8633.67316848165, 8631.848032628119, 8645.861733357473, 198.78636065146748, 73.46274036938985, 46.73531212098252, 8639.302467556254, 8636.21757191985, 8637.564626999514, 283.41305858876854, 283.06258679550973, 283.59971196236665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3154, 7.6255, 5500.537, 717.55, 7.664649, 5499.796, 707.2292, 7.763012, 5490.549, 710.6545, 3.092131, 2198.141, 713.8389, 3.081385, 2199.091, 710.9302, 7.7288, 5495.713, 100.0, 99.99702, 99.81768, 99.91411, 99.95729, 99.91344
44236.459720000006, 59.96571281306482, 59.968815145150536, 59.96696880253973, 30.5783197190133, 30.620674438467017, 30.5644500862104, 0.9999863660796933, 0.9999677603794053, 0.9999870709624061, 8631.948553413942, 8627.469943633007, 8621.286283447638, 203.74192062977772, 67.3859180615699, 43.74849262517819, 8628.419223078563, 8630.314097027382, 8629.863446485375, 283.54959489069995, 283.1142632678082, 283.62856403127336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.555719, 5497.542, 717.55, 7.665017, 5499.906, 707.3846, 7.761539, 5490.327, 710.4604, 3.09305, 2197.028, 705.961, 3.111701, 2195.207, 719.6183, 7.643283, 5500.398, 99.95697, 99.99689, 99.81876, 99.88436, 99.77689, 100.0
44238.76760000001, 59.96039384042419, 59.968460818205465, 59.96490057150624, 30.61360047283355, 30.678898054417775, 30.61762177864327, 0.9999847082305819, 0.999971070459088, 0.9999837964151594, 8644.270200456784, 8637.780683517132, 8640.65884927902, 202.41319998888844, 69.05587763170251, 42.54244833262237, 8634.269958938874, 8638.375079576706, 8646.627342873982, 283.50797436110446, 283.02516617100804, 283.5385792433581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 733.8541, 7.480227, 5489.952, 712.2775, 7.71604, 5496.831, 703.0557, 7.793752, 5485.558, 707.7806, 3.103714, 2197.113, 705.4841, 3.108779, 2195.54, 717.3319, 7.666539, 5499.435, 99.8051, 99.94097, 99.73601, 99.85299, 99.79588, 99.98955
44241.105840000004, 59.95891775621858, 59.963443391090934, 59.967595313732666, 30.64163796823631, 30.631893527979248, 30.59926669946137, 0.9999848250351365, 0.9999665065531326, 0.9999870385537023, 8638.059272488834, 8636.63540267212, 8635.345826571975, 207.5176753327296, 70.78981055768327, 43.288442277405466, 8640.23863900341, 8637.478858084374, 8639.30409662699, 283.6941112143794, 283.10715478906246, 283.6159132186525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.555719, 5497.71, 717.55, 7.665201, 5500.025, 707.3264, 7.761908, 5490.099, 710.6934, 3.093418, 2197.98, 707.4297, 3.104944, 2195.912, 716.8548, 7.671483, 5499.434, 99.95697, 99.99905, 99.82688, 99.90678, 99.8452, 99.98831
44243.45472, 59.96387910379033, 59.96352027215234, 59.960075419899425, 30.655126946261404, 30.66013320482632, 30.62803156844018, 0.9999885424131406, 0.9999673958029864, 0.9999848227627757, 8634.166341707436, 8631.187624524171, 8646.062196387109, 202.08913380154172, 68.05020045375727, 45.56985903845043, 8638.484525944252, 8638.25786892245, 8643.936030939576, 283.49745911766456, 283.0676432230949, 283.73181786449146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.8138, 7.616041, 5500.454, 723.6395, 7.60018, 5499.875, 713.6546, 7.703004, 5497.8, 716.985, 3.06878, 2199.72, 713.7817, 3.081202, 2199.128, 710.5524, 7.732646, 5494.438, 100.0, 99.99625, 99.9586, 99.98589, 99.96206, 99.88711
44245.792, 59.963314527040765, 59.96278972987966, 59.96376349631524, 30.61097287539191, 30.647802867537237, 30.606778611597335, 0.9999868409189184, 0.9999728426960632, 0.9999870903760816, 8631.90224735197, 8629.513434765338, 8639.613894049406, 199.78114026953654, 68.24122301739635, 44.08783297023456, 8643.376716648278, 8633.322913427095, 8632.617850067281, 283.66847608962667, 283.2128544597577, 283.55645082952594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.5848, 7.556076, 5497.653, 717.55, 7.665017, 5499.735, 707.2681, 7.761355, 5490.157, 710.674, 3.092682, 2197.651, 707.4489, 3.104396, 2196.242, 716.815, 7.672032, 5499.488, 99.95391, 99.99378, 99.81963, 99.91694, 99.84086, 99.98929
44248.12604, 59.96055585921506, 59.96564928571422, 59.96375151128558, 30.596092087714183, 30.627378210836493, 30.596945634214347, 0.9999863883474532, 0.9999663062065476, 0.9999865745831581, 8632.44608796944, 8625.619273504088, 8639.386820626529, 200.701408845875, 68.42117716251232, 44.2268478084934, 8629.528343976843, 8630.20902779684, 8641.000775814793, 283.6055247991376, 283.04630671377515, 283.67576661588356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3154, 7.625678, 5500.427, 717.511, 7.664464, 5500.018, 707.2292, 7.762644, 5490.377, 710.7128, 3.092866, 2197.918, 713.7244, 3.080837, 2199.509, 710.5325, 7.733378, 5494.039, 100.0, 99.99499, 99.82363, 99.91206, 99.97629, 99.89324
44250.524320000004, 59.964921406471916, 59.96032285565768, 59.96059192515801, 30.596079631964148, 30.66019364023134, 30.617468698548194, 0.9999869698894013, 0.9999675410020765, 0.9999883097842827, 8642.022272349132, 8626.935417695157, 8632.960292318781, 201.31217936120538, 69.04062516756403, 46.88848760388373, 8639.257343082323, 8638.76133006263, 8644.25053555125, 283.51162700929893, 283.1694337954005, 283.62903116992044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 714.987, 7.69064, 5498.739, 711.616, 7.722855, 5494.63, 700.9204, 7.816025, 5479.537, 704.46, 3.115849, 2194.201, 720.0954, 3.054904, 2199.855, 704.9658, 7.777876, 5489.141, 99.97366, 99.90097, 99.62654, 99.76293, 100.0, 99.78125
44252.83608, 59.97072761403849, 59.96845621462937, 59.973183268056175, 30.59661672952837, 30.63379844473974, 30.59641729422969, 0.999984554102023, 0.999962006512986, 0.9999878434063656, 8627.431016346874, 8640.885063123265, 8642.51094821589, 202.72492355342274, 69.6758037483853, 44.3729045593027, 8639.52279500717, 8639.912935015342, 8631.09610254582, 283.62708155951304, 283.17459066244714, 283.57926861068256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.3351, 7.6255, 5500.594, 717.55, 7.664833, 5499.972, 707.3652, 7.762092, 5490.614, 708.8486, 3.10114, 2196.142, 713.9533, 3.081202, 2199.309, 710.5922, 7.733744, 5494.105, 100.0, 99.99286, 99.82795, 99.87813, 99.96718, 99.8963
44255.176400000004, 59.97356188863363, 59.970858884569374, 59.97051224364771, 30.62201325050271, 30.651142282517984, 30.59830164292622, 0.9999855857855531, 0.9999683071802302, 0.9999860894652964, 8638.691613068817, 8634.672174548748, 8635.118611566875, 203.75426313201888, 70.81098358612962, 44.674736371789095, 8634.284541396439, 8631.401588828357, 8639.818114928088, 283.5934653036407, 283.09739909255717, 283.544837655511, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.276, 7.623358, 5500.402, 718.62, 7.64715, 5500.5, 710.3351, 7.733928, 5494.583, 700.4016, 3.128536, 2190.529, 708.3263, 3.102752, 2196.557, 716.8349, 7.671483, 5499.32, 100.0, 100.0, 99.90011, 99.57179, 99.83091, 99.99037
44257.54724000001, 59.97083843836676, 59.97343050781104, 59.9784751796983, 30.63377610305774, 30.632873848851478, 30.598691663459327, 0.9999847470955177, 0.9999670055007059, 0.9999873644070598, 8636.617636980704, 8636.043148253257, 8641.896701006219, 203.16463236173786, 70.06568443670176, 45.37054672782699, 8628.22735138312, 8632.109272928074, 8631.105880991016, 283.5790310153216, 283.1171603096358, 283.5398105240123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 720.0, 724.3515, 7.597302, 5500.037, 719.0091, 7.653781, 5499.899, 707.4234, 7.760803, 5489.812, 704.5183, 3.114746, 2194.308, 713.8198, 3.08175, 2199.299, 710.5524, 7.732646, 5494.273, 99.99926, 100.0, 99.82146, 99.7453, 99.97232, 99.8944
