TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
44273.960320000006, 59.975829414927226, 59.973564761079125, 59.97785172928355, 26.77415351310971, 26.811430723036604, 26.789089323015375, 0.999983901163755, 0.9999727877702025, 0.9999857992692783, 7549.4375424113405, 7544.484021473604, 7550.622094644841, 179.7371685574376, 54.66514762374198, 41.152324076011155, 7547.241231534007, 7544.345311072012, 7557.259962157782, 283.3834780151337, 282.9545086500263, 283.5223433959164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 716.0319, 7.679933, 5499.002, 710.6821, 7.723039, 5495.53, 700.998, 7.815657, 5478.903, 704.2659, 3.115665, 2194.152, 713.7626, 3.081567, 2198.861, 722.68, 3.044588, 2200.236, 99.98046, 99.90842, 99.61615, 99.73276, 99.97427, 100.0
44276.297360000004, 59.97288610160782, 59.97306234199477, 59.974778948233705, 26.83540485303242, 26.826847869165764, 26.811165566349462, 0.9999849537018043, 0.9999763793791145, 0.9999836040861413, 7554.306410131927, 7557.744134241501, 7560.050274136656, 183.0607288378435, 53.5562516543323, 38.91982961696522, 7561.903807337099, 7559.297967370103, 7560.692135271375, 283.4296952827015, 283.11096702307856, 283.5196348586325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.3351, 7.6255, 5500.652, 717.5305, 7.664649, 5499.967, 707.2292, 7.762828, 5490.442, 710.6934, 3.092866, 2197.82, 720.1144, 3.054721, 2199.641, 716.3776, 3.07114, 2199.975, 100.0, 99.99702, 99.82053, 99.92466, 100.0, 99.99745
44278.68424, 59.97664840768737, 59.97911646168323, 59.97933029469775, 26.831638299983318, 26.82639886171943, 26.830210187011726, 0.9999840294550836, 0.9999747859785664, 0.9999832201702116, 7557.2680709763345, 7566.342226724646, 7559.983699894806, 182.9014303795583, 50.678828584686016, 42.21708401009528, 7561.763203424415, 7556.538243914216, 7558.469199074784, 283.4743592711637, 283.1275543198718, 283.5605204636926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.3154, 7.625857, 5500.485, 717.5694, 7.665017, 5499.794, 707.2098, 7.76246, 5490.5, 710.7711, 3.093418, 2198.114, 713.858, 3.081019, 2198.92, 722.7595, 3.044039, 2200.457, 100.0, 99.998, 99.82386, 99.92237, 99.97383, 100.0
44281.03792, 59.97539777669441, 59.977820384049, 59.976869521719436, 26.832345272330887, 26.84444767308455, 26.81888267434933, 0.9999854425818064, 0.9999764728872809, 0.9999833087604847, 7557.088626986797, 7558.037090480472, 7561.685567647785, 178.94437348258634, 52.16510506037639, 41.851474486600864, 7555.730005178929, 7556.204075053397, 7556.881524626734, 283.48609331122503, 283.0645350886134, 283.50792577049, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 727.6045, 7.555541, 5497.433, 723.8146, 7.598338, 5499.937, 713.6934, 7.70282, 5497.911, 716.985, 3.06878, 2200.314, 707.4489, 3.103665, 2196.582, 727.7895, 3.022797, 2198.925, 99.95592, 99.99639, 99.96061, 99.98592, 99.839, 99.94971
44283.400680000006, 59.981346847576425, 59.97916430761885, 59.9805845991587, 26.821742888881605, 26.843143078800747, 26.822210332526968, 0.9999856239199622, 0.9999721372714422, 0.9999830662805659, 7557.532315901982, 7557.669469750411, 7559.977392716136, 176.6163253597765, 57.045823489564555, 38.616254775887, 7555.723872483571, 7550.155482779461, 7563.796767325865, 283.4076765998068, 283.0430476840403, 283.5320860351022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.3154, 7.625321, 5500.6, 717.55, 7.664649, 5499.967, 707.404, 7.762092, 5490.443, 710.6934, 3.092315, 2197.651, 709.9286, 3.097273, 2197.094, 727.4117, 3.019317, 2198.802, 100.0, 99.99811, 99.80512, 99.90175, 99.86925, 99.91819
44285.75484, 59.97924551776919, 59.978573732065165, 59.979296344586544, 26.801836210703637, 26.821436574833402, 26.80674293373471, 0.9999861947237887, 0.9999716771100303, 0.9999863048228497, 7562.889958771042, 7554.929935343286, 7557.271836019625, 182.01266262960326, 55.133512200169775, 42.52223657197601, 7558.517628114091, 7551.896712564426, 7559.463508199287, 283.4796085391135, 283.0802671449669, 283.4193371354674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.432, 717.5305, 7.664464, 5499.69, 708.2969, 7.766694, 5488.679, 710.6351, 3.092315, 2198.158, 707.4297, 3.104396, 2196.527, 728.8431, 3.016021, 2198.28, 100.0, 99.99803, 99.80642, 99.91489, 99.84072, 99.941
44288.028360000004, 59.98143425670551, 59.98071404645394, 59.9847168683118, 23.146487546886277, 23.362081693039418, 23.647343785123557, 0.9999964632696626, 0.9999834327214459, 0.9999948870803353, 6919.015159114393, 6991.748832393175, 7063.921478024615, 164.32657803848815, 45.07693866545833, 34.67321607895565, 7258.902420682493, 7318.781924559801, 7398.422113469985, 283.41296728049616, 283.00940931671346, 283.41000633261547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.3549, 7.6255, 5499.04, 717.5305, 7.665201, 5499.79, 706.4722, 7.75841, 5492.224, 710.7516, 3.09305, 2198.021, 707.5633, 3.104396, 2196.555, 729.1414, 3.016204, 2198.444, 100.0, 99.99478, 99.81198, 99.90863, 99.84196, 99.92788
44290.31304, 59.985051573782584, 59.98105260610649, 59.982964414746135, 26.202953839638717, 25.913778249442657, 25.5952140560531, 0.9999923424405871, 0.9999861239270379, 0.9999905704686476, 7528.292309711371, 7545.9609186615, 7563.388499420649, 176.46806388364212, 51.897501479797484, 39.55322731710021, 7563.471565555293, 7556.465609832875, 7557.797099120879, 283.4788707751141, 283.0551031371313, 283.50874489713937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.2563, 7.626392, 5500.421, 432.1375, 8.422618, 3138.868, 707.3069, 7.763012, 5490.211, 710.5768, 3.09305, 2197.999, 707.0673, 3.105126, 2196.594, 728.8431, 3.01657, 2198.625, 100.0, 62.49333, 99.82157, 99.90475, 99.84376, 99.94188
44292.64624, 59.982382617487126, 59.980631828633825, 59.98103813210084, 26.791117950575536, 26.812186446057087, 26.751663665419777, 0.9999834369075076, 0.9999726356291023, 0.9999863600179143, 7502.111550755464, 7494.930806724691, 7489.105660755873, 172.16175849111858, 51.17287618632918, 40.18013044684403, 7432.82250378649, 7423.502120960757, 7415.191083604235, 283.3692329402118, 282.9597798973664, 283.46429954267455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.0394, 7.629069, 5500.581, 717.4332, 7.66557, 5499.843, 688.9239, 7.911927, 5230.323, 710.7322, 3.092131, 2197.821, 707.239, 3.104761, 2195.833, 728.9824, 3.017852, 2198.839, 100.0, 99.99575, 99.61899, 99.90397, 99.84542, 99.94584
44295.01928, 59.98279328675193, 59.9812863840108, 59.979027302063045, 25.77905650777871, 25.675166963221972, 25.56568337067675, 0.9999871379490962, 0.9999779566054148, 0.9999889231403177, 7142.463118928727, 7114.217984068309, 7117.945050838071, 161.45898309067547, 44.311783939645466, 34.23657381213479, 7088.577163310127, 7097.832964495535, 7134.759987043098, 283.3645679890966, 282.91357500712, 283.393167631024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.1774, 7.627106, 5500.471, 717.3554, 7.666491, 5499.791, 705.1328, 7.781051, 5486.617, 710.2468, 3.094153, 2197.566, 650.1865, 3.278804, 1908.558, 728.1672, 3.019867, 2198.985, 100.0, 99.9948, 99.75427, 99.9141, 89.73995, 99.95413
44297.39428, 59.97965644841841, 59.98255182148723, 59.977796656022896, 26.163561012858903, 26.383805018793378, 26.470968473820438, 0.9999896449472438, 0.9999750509120565, 0.9999881832786439, 7551.386483639826, 7543.020785436598, 7543.358995679236, 176.55717136305202, 52.91805492553567, 42.396338274188906, 7448.822296112536, 7409.755776447377, 7448.509512936444, 283.49366252617517, 282.95034389781665, 283.4996845707829, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.8817, 7.629783, 5500.684, 717.3943, 7.666306, 5499.665, 704.8998, 7.783444, 5486.906, 710.2468, 3.093786, 2197.82, 706.705, 3.10677, 2196.233, 234.9538, 3.375303, 987.6208, 100.0, 99.99689, 99.75316, 99.8995, 99.80571, 44.89122
44299.73412, 59.980294403991564, 59.97679917012479, 59.97729991295499, 26.80899778748357, 26.815020859530783, 26.8050317083421, 0.9999832212167982, 0.999975139067158, 0.9999841883091233, 7547.528249165724, 7554.309717704718, 7556.41893542284, 179.3595892862063, 53.6886052124737, 42.71497043511545, 7556.227432269043, 7551.768063802677, 7556.812479844905, 283.4182713388496, 283.1256956382441, 283.5288948491868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7634, 7.631389, 5500.509, 717.4527, 7.665754, 5499.96, 704.861, 7.783628, 5486.367, 709.936, 3.094889, 2198.048, 706.6859, 3.107135, 2196.147, 727.869, 3.021332, 2198.942, 100.0, 99.9968, 99.75393, 99.90985, 99.82347, 99.95052
44302.109200000006, 59.97665136206357, 59.97402993660967, 59.97834456908301, 26.805540818963642, 26.814122616080475, 26.816574649045883, 0.9999852308835971, 0.9999730519333319, 0.9999844373781223, 7551.929178862783, 7554.7854815824285, 7554.97753719217, 183.23426458953145, 54.81892320351733, 41.2009434349784, 7556.3970862384285, 7551.593161059107, 7558.264856831296, 283.47915488008266, 282.9642937413067, 283.4655527954999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7634, 7.631567, 5500.625, 717.4721, 7.665201, 5499.843, 704.8804, 7.783996, 5486.209, 709.9166, 3.09544, 2197.491, 706.724, 3.106952, 2195.769, 727.7298, 3.021881, 2199.251, 100.0, 99.99574, 99.75182, 99.89812, 99.80628, 99.93115
44304.506760000004, 59.97847807950853, 59.97897815212396, 59.974878735849906, 26.74395259344502, 26.77658524889307, 26.7664358680944, 0.9999841679001222, 0.999975405870531, 0.999981624573769, 7540.713489303748, 7538.416181553581, 7540.364997864678, 171.85517793546308, 52.855626799997935, 39.70425367493908, 7540.320144167545, 7547.482650885293, 7552.638318516263, 283.3404105050565, 283.06597760120076, 283.54424737843834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 716.2093, 7.684216, 5498.809, 711.0323, 7.72746, 5494.716, 698.5328, 7.835721, 5473.78, 703.7027, 3.11732, 2193.778, 700.4103, 3.128502, 2191.0, 734.2111, 2.990384, 2195.527, 99.97731, 99.90354, 99.51662, 99.71942, 99.61162, 99.80866
44306.86972, 59.979559076793386, 59.973910108516215, 59.974242343396824, 26.81071615453994, 26.828989495449598, 26.779035009818074, 0.9999847435527943, 0.9999754143024214, 0.9999851006502575, 7550.320425219708, 7558.165355584351, 7557.055037778182, 178.92721603826885, 53.369457900147154, 43.11443504638146, 7556.26133615062, 7553.397436868805, 7558.4634172026135, 283.36950625094875, 283.04002964671935, 283.50177311216646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631925, 5500.457, 717.4527, 7.665938, 5499.899, 704.9775, 7.782708, 5486.437, 710.0331, 3.095257, 2197.892, 706.7813, 3.107683, 2195.707, 727.7895, 3.021148, 2198.965, 100.0, 99.99059, 99.74152, 99.88333, 99.82612, 99.95436
44309.17916000001, 59.97790188169664, 59.9772825864972, 59.979353920673205, 26.813757455123305, 26.81714120956557, 26.813059754297484, 0.9999845136805283, 0.9999700023344895, 0.9999840914185806, 7561.606163260225, 7561.001514023868, 7562.285200727874, 179.84668093965502, 55.10026537188878, 38.75875611277351, 7554.0296360880675, 7561.455652999496, 7561.863006356921, 283.2953231522435, 283.09452574977666, 283.5434818326507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631389, 5500.729, 717.4332, 7.665754, 5499.737, 704.8804, 7.783076, 5486.091, 710.072, 3.094705, 2197.394, 706.705, 3.1075, 2196.136, 727.9883, 3.021515, 2198.929, 100.0, 99.99478, 99.74571, 99.90583, 99.7865, 99.96492
44311.433880000004, 59.98169697082551, 59.9804586218943, 59.98096857368959, 26.807700856405386, 26.837259010193282, 26.815721201637974, 0.9999839556178441, 0.9999729997691589, 0.9999863108492426, 7553.88936617406, 7560.153302927496, 7555.058433993328, 174.41472489378293, 58.03225540957055, 39.26994592908113, 7557.2530677680825, 7555.4530049703335, 7559.133015731065, 283.4193074066807, 283.0303933432959, 283.5713917895908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 727.0721, 7.561787, 5498.071, 723.6785, 7.60018, 5499.864, 711.2087, 7.726749, 5494.967, 716.2083, 3.070619, 2200.145, 712.9614, 3.083759, 2198.629, 721.3877, 3.046968, 2200.029, 99.96552, 99.99613, 99.91135, 100.0, 99.93591, 99.99991
44313.737080000006, 59.98886499324259, 59.98753552029953, 59.98989152573448, 26.840427123075518, 26.857740582174486, 26.83350473729521, 0.9999825854155555, 0.9999742295415041, 0.9999849309919411, 7553.336733629931, 7556.0799655992705, 7558.550061009139, 177.98506681310118, 53.90672469513447, 42.8801008493333, 7556.737174560395, 7555.445953625273, 7560.522122171374, 283.46220991773583, 283.07269243490583, 283.5221064592217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7634, 7.631567, 5500.567, 717.4527, 7.66557, 5499.73, 704.8028, 7.783628, 5486.38, 709.936, 3.095808, 2197.616, 708.269, 3.099465, 2197.051, 727.71, 3.021515, 2198.535, 100.0, 99.99369, 99.75505, 99.90846, 99.86456, 99.9672
44316.1142, 59.99061676993141, 59.989221546482824, 59.99193543481472, 26.79103820837651, 26.8334921593117, 26.81625647339805, 0.9999827524696017, 0.9999754427535418, 0.9999845143926125, 7550.490990161803, 7553.590016019806, 7561.198426950883, 180.69579280123753, 55.10449236316287, 40.91515882884232, 7556.265443941083, 7562.445358537632, 7554.610495415758, 283.4985335478624, 283.0136337029099, 283.5510728234916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631389, 5500.613, 716.9274, 7.676805, 5499.078, 713.1305, 7.7019, 5498.019, 706.1689, 3.108311, 2194.553, 718.2642, 3.063305, 2200.332, 734.0719, 2.990934, 2195.123, 100.0, 99.98183, 99.96291, 99.80566, 100.0, 99.81566
44318.45508000001, 59.991973741376064, 59.9912438827211, 59.99331709525975, 26.83265556023438, 26.856030417377582, 26.819086006227057, 0.9999849475786488, 0.999973621121929, 0.9999850038217114, 7563.786653646455, 7557.8905917253915, 7561.83571374277, 184.43904654622656, 52.73133938284957, 39.37454364731548, 7557.758392542344, 7562.343744236613, 7556.893835831591, 283.48918219014723, 283.1192716814802, 283.51349587585776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 716.9191, 7.66512, 5500.13, 715.2542, 7.683068, 5499.62, 712.2764, 7.723252, 5495.159, 710.0137, 3.094521, 2197.214, 713.0759, 3.083759, 2198.723, 727.6304, 3.021148, 2198.967, 100.0, 99.98151, 99.91058, 99.90294, 99.95274, 99.93201
44320.763640000005, 59.99316982293031, 59.99253101626438, 59.995316487041016, 26.821403465672862, 26.850776700821342, 26.810180113540277, 0.9999853964198782, 0.9999769361231826, 0.9999858144057376, 7555.448879899712, 7556.678962004042, 7563.964812402803, 180.58443918510284, 48.752433560067516, 38.88841859498871, 7551.798208829701, 7561.59800944418, 7564.752494056596, 283.35412703861306, 282.9673975675756, 283.5206623822961, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631389, 5500.504, 717.4916, 7.665938, 5499.789, 711.1699, 7.726565, 5495.364, 709.9555, 3.09544, 2197.723, 719.3324, 3.058922, 2200.198, 734.2509, 2.990018, 2195.582, 100.0, 99.99879, 99.90818, 99.87524, 100.0, 99.78473
44323.16044000001, 59.99340502881982, 59.99289350198732, 59.990367759172436, 26.815400198494412, 26.853765104875816, 26.804187466463944, 0.9999860632041728, 0.999971509090135, 0.9999842140553342, 7554.009269041768, 7558.737621203057, 7553.810115928507, 178.55209451750034, 54.07205975957595, 41.846251405977, 7557.190250008155, 7554.892941354809, 7558.287715661555, 283.29815456746695, 283.0642999923255, 283.5660979101745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 727.0524, 7.561608, 5498.07, 723.6785, 7.599812, 5499.867, 704.8804, 7.78418, 5486.439, 716.3054, 3.070803, 2199.749, 725.5889, 3.031893, 2199.741, 740.4141, 2.957423, 2189.768, 99.96457, 99.99724, 99.7549, 99.97581, 99.99883, 99.5308
44325.52708000001, 59.99448357998844, 59.986008601271344, 59.993638379321844, 26.836121929151307, 26.845320947618124, 26.840407861236997, 0.9999844142683458, 0.9999757650668166, 0.9999818414280741, 7557.170015586052, 7562.262911319506, 7571.6271369511915, 180.54046885807952, 51.15977250266087, 43.623050757850706, 7558.447611974447, 7559.836553995421, 7565.059456788536, 283.3706803129318, 282.9665389077275, 283.37757213083137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631567, 5500.562, 717.4138, 7.665938, 5499.731, 711.1699, 7.727854, 5495.31, 709.8778, 3.094889, 2197.406, 719.2943, 3.059287, 2200.633, 734.1713, 2.990201, 2195.453, 100.0, 99.99791, 99.91333, 99.88538, 100.0, 99.79011
44327.86804, 59.994176256121456, 59.991862233560376, 59.99166166256881, 26.828075206712604, 26.857807934235968, 26.832622215015235, 0.999984686342023, 0.999976683510465, 0.9999842609949198, 7553.812827244312, 7546.630779494565, 7561.8825851376205, 178.75698316959847, 56.98905837139773, 34.66705523011933, 7554.24587667685, 7558.061530431636, 7564.463481678993, 283.40702915116094, 282.9474942393153, 283.51760507850315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631746, 5500.562, 717.4527, 7.666122, 5499.907, 711.1505, 7.726933, 5495.02, 709.839, 3.094889, 2197.397, 719.3705, 3.061661, 2200.209, 732.5212, 3.001005, 2196.861, 100.0, 99.99691, 99.91226, 99.8803, 100.0, 99.86211
44330.21476, 59.991669830005655, 59.99104995627448, 59.98791214414445, 26.813412687466812, 26.847721752484794, 26.84405767866204, 0.9999858821412105, 0.9999754824067493, 0.9999821819175502, 7556.036898683279, 7550.440757451811, 7560.766285778158, 180.17157253757034, 49.47226818049603, 47.27845342470664, 7561.549031975485, 7560.966193945546, 7559.763048080468, 283.40264698480354, 282.97692232426874, 283.44992423454397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 714.4153, 7.695816, 5498.208, 711.2464, 7.726355, 5497.172, 716.5081, 7.681283, 5498.868, 705.8193, 3.108495, 2196.141, 716.9099, 3.067322, 2200.306, 732.8989, 2.99368, 2195.994, 99.96601, 99.90778, 99.98185, 99.80101, 100.0, 99.81106
44332.51788000001, 59.98915219382225, 59.985979782879284, 59.985620433678044, 26.850725330713107, 26.875146923661607, 26.827361964715017, 0.999985039058369, 0.9999784936776622, 0.999986480319783, 7554.64585977458, 7557.402854183929, 7560.966152400348, 181.688511558642, 54.985511871798735, 41.22832232650353, 7561.615917096255, 7553.919431513723, 7564.71207939564, 283.4140869026206, 282.992522262208, 283.5051469083354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7634, 7.631567, 5500.671, 717.4721, 7.666306, 5499.789, 711.1116, 7.727118, 5495.247, 709.8972, 3.095257, 2197.687, 712.8851, 3.084672, 2198.82, 727.6503, 3.02298, 2199.211, 100.0, 99.99879, 99.91217, 99.89041, 99.94494, 99.96374
44334.80408, 59.987952323268004, 59.98893034341017, 59.98697507452208, 26.827361256520867, 26.85331435006389, 26.823420658129617, 0.9999853879613636, 0.9999734476831919, 0.9999846489409765, 7557.557074794255, 7551.81561751253, 7563.4133632441, 178.63282274424478, 54.63311894189064, 41.70501574171794, 7554.577807874785, 7552.902860008269, 7559.318765178245, 283.3126957183909, 282.94378733996086, 283.4992348796874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 724.1544, 7.587843, 5499.305, 721.9469, 7.612337, 5499.96, 704.9775, 7.783076, 5486.266, 716.3442, 3.070987, 2199.815, 706.7813, 3.107866, 2195.753, 721.4871, 3.049715, 2200.369, 99.98958, 100.0, 99.74888, 100.0, 99.80556, 100.0
44337.2894, 59.98798196838704, 59.98401813052372, 59.984889547457115, 26.818660280166043, 26.852850852294058, 26.830233846505354, 0.999983639531935, 0.999974420418717, 0.999984187204531, 7557.85021941648, 7551.882652629323, 7563.755066544358, 184.3433179938179, 52.55688274595741, 43.73916745477561, 7563.746943526144, 7558.239405297059, 7556.0570730048685, 283.4656972265518, 282.9617628206988, 283.49850145579694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7634, 7.631567, 5500.567, 717.4527, 7.665754, 5499.901, 711.1699, 7.727486, 5495.187, 710.0137, 3.095073, 2197.754, 713.1331, 3.083211, 2198.726, 727.8093, 3.021515, 2199.215, 100.0, 99.99275, 99.91109, 99.88778, 99.96206, 99.96291
44339.71720000001, 59.986630907965846, 59.986781311024025, 59.98359545937959, 26.821339097281037, 26.864266747340718, 26.817134149928737, 0.9999859981365823, 0.9999747705725028, 0.9999838450895905, 7550.864389639799, 7556.075931202084, 7556.966932824803, 178.84809772387052, 52.67404924877928, 40.743534134258425, 7558.410162668455, 7548.686221357803, 7559.73521605096, 283.35236687587985, 283.0117029021388, 283.5505721080903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631567, 5500.562, 717.4332, 7.665754, 5499.617, 711.1699, 7.727302, 5494.851, 709.9555, 3.09544, 2197.611, 706.7431, 3.106587, 2195.868, 727.9883, 3.021148, 2199.38, 100.0, 99.99164, 99.91226, 99.89, 99.81033, 99.95253
44342.091360000006, 59.98380341341558, 59.98016835772858, 59.97878266923504, 26.825230457297188, 26.836694190339, 26.811038505963744, 0.9999860044854751, 0.9999765194478867, 0.9999869657562628, 7557.585748996722, 7556.411713886637, 7562.158554133948, 181.34638130882604, 54.65887697668245, 38.592654877618315, 7560.082619255473, 7556.3968164439275, 7562.993361347678, 283.35231623917076, 283.16025328787447, 283.54409254401816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 714.4547, 7.696352, 5498.266, 711.3047, 7.72746, 5494.994, 717.4205, 7.666006, 5499.841, 703.7221, 3.118607, 2193.662, 701.1923, 3.125946, 2192.86, 732.5013, 3.00247, 2197.057, 99.96706, 99.91174, 99.99771, 99.73173, 99.6241, 99.86484
44344.437600000005, 59.98800162589807, 59.985151575649155, 59.984684413747345, 26.840047954614732, 26.85056914699964, 26.827593668173485, 0.999985705149732, 0.9999732930600916, 0.9999862320389884, 7556.4683571353235, 7555.413097913176, 7567.995494194594, 179.63526717929972, 55.61342833138917, 40.42150306104668, 7560.325898795789, 7556.109112434268, 7565.122303097288, 283.3389285451395, 283.0179570435315, 283.5685554347174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631746, 5500.671, 717.4527, 7.66557, 5499.789, 711.1505, 7.72767, 5495.375, 710.1108, 3.095073, 2198.07, 706.6286, 3.107135, 2195.712, 727.6702, 3.022247, 2199.138, 100.0, 99.99467, 99.91451, 99.91088, 99.82562, 99.95941
44346.740920000004, 59.98473939337957, 59.98433039429626, 59.98505221454729, 26.82845621065633, 26.829471850371352, 26.82930904468297, 0.9999874250527357, 0.9999743806309089, 0.9999836875223573, 7557.224002129404, 7557.61411824206, 7562.870293619571, 178.97883287079185, 55.015225353536664, 39.1998218084118, 7555.565051550281, 7562.373181938269, 7561.035959679818, 283.4121309680359, 283.0246721572938, 283.5515942728678, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.69, 7.621752, 5500.338, 719.4371, 7.641071, 5500.691, 707.8699, 7.767246, 5488.875, 714.7907, 3.075951, 2199.995, 713.0377, 3.083759, 2199.209, 721.5269, 3.048983, 2200.03, 100.0, 100.0, 99.80325, 99.99836, 99.94523, 99.99996
44349.0498, 59.98670462190071, 59.98922318078361, 59.98927290799992, 26.83183378801426, 26.857567403461616, 26.82428110997862, 0.9999855295679225, 0.9999751506974572, 0.9999849867021493, 7562.191229537874, 7555.179713482825, 7559.823231205341, 180.81131408658666, 55.658589450543104, 41.51840744389392, 7559.6630384269365, 7554.680308454667, 7562.193225832844, 283.3689224742414, 283.0516368982382, 283.5493401174143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 723.0701, 7.606404, 5500.338, 718.5811, 7.658202, 5499.857, 711.0534, 7.728038, 5494.858, 710.1108, 3.09544, 2197.353, 706.7431, 3.107318, 2196.199, 727.6702, 3.022064, 2198.623, 100.0, 99.99813, 99.90511, 99.90517, 99.8078, 99.93599
44351.42016, 59.99129009192476, 59.986116778685385, 59.98755207986227, 26.839259454271346, 26.8709408472488, 26.8219742992127, 0.999986909314943, 0.9999717279615694, 0.9999883377446008, 7557.7315126277945, 7556.108264130816, 7565.359487607482, 182.82849461213073, 53.71863358319251, 40.45588317405645, 7557.32531875124, 7560.878151269861, 7569.268421078411, 283.36890722858664, 282.9824634011626, 283.4365483176542, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631746, 5500.729, 717.4332, 7.666122, 5499.672, 711.2281, 7.72767, 5494.912, 709.9555, 3.094705, 2197.291, 712.9614, 3.083759, 2199.039, 721.4473, 3.049532, 2200.18, 100.0, 99.99881, 99.91115, 99.9052, 99.94502, 99.9888
44353.822080000005, 59.98733814499791, 59.9878158634842, 59.9878672985457, 26.808143223408205, 26.851209717542705, 26.831758098736383, 0.9999848872660926, 0.9999720149496806, 0.9999843957547212, 7551.727386667208, 7557.078353349115, 7560.60495415104, 177.5586669269657, 53.833827873812425, 36.55398097609668, 7558.377683304316, 7552.739424548991, 7570.669556875976, 283.3699866895938, 282.96870099661794, 283.4545863173654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 714.4547, 7.695994, 5498.208, 710.6238, 7.72746, 5494.516, 717.4205, 7.66619, 5500.068, 703.7221, 3.116769, 2193.546, 719.2561, 3.058557, 2200.508, 715.2047, 3.074253, 2199.921, 99.96401, 99.91388, 99.9957, 99.71556, 100.0, 99.94618
44356.13068, 59.98563761385644, 59.98704214556838, 59.98457155950266, 26.820590557542697, 26.842934683229636, 26.842245185204284, 0.9999844381099017, 0.9999762962952753, 0.9999868319138032, 7558.198156105323, 7564.576455888078, 7565.55008581763, 179.94149792339385, 49.33246267271397, 43.34620845621657, 7559.208403138128, 7559.684469454965, 7563.163769068475, 283.40641577208197, 282.9892696395212, 283.44839439778474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631567, 5500.399, 717.4138, 7.665938, 5499.789, 711.1893, 7.726933, 5495.236, 710.0526, 3.094705, 2198.004, 713.1331, 3.083759, 2199.263, 721.5667, 3.050081, 2200.754, 100.0, 99.99885, 99.90813, 99.86553, 99.96509, 99.99476
44358.55632, 59.97807039750682, 59.984964568507834, 59.986305184626666, 26.816596170129355, 26.863211544179958, 26.82379737846353, 0.9999835616653914, 0.9999744561062506, 0.9999834947410207, 7555.697750891935, 7552.155730389717, 7557.499151000414, 179.3838862421735, 54.4549587003803, 41.30142482399094, 7558.995428502913, 7554.002374767926, 7557.1889582503945, 283.41561066579294, 283.0233859182374, 283.4950292343248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631746, 5500.399, 717.4721, 7.665754, 5499.954, 711.0728, 7.727486, 5494.688, 709.8972, 3.092682, 2198.532, 721.4116, 3.050156, 2200.423, 724.8073, 3.033417, 2199.695, 100.0, 99.99478, 99.90201, 99.89629, 100.0, 99.98471
44360.832200000004, 59.98274729901127, 59.986021395288766, 59.986386766310346, 26.86246863119709, 26.87548658296427, 26.840706214155684, 0.9999833919792906, 0.9999719764675576, 0.9999835554693621, 7557.306356248018, 7562.478671203482, 7559.5736884864145, 180.54095706539874, 53.940860855231676, 41.589205564943995, 7559.120275496362, 7564.5987538231075, 7564.348096532335, 283.2717286922685, 283.0364222627289, 283.51609099605525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 727.0327, 7.565356, 5498.521, 722.3555, 7.614179, 5500.198, 707.6369, 7.758226, 5492.08, 712.7712, 3.086799, 2198.261, 720.5723, 3.056365, 2200.457, 721.4473, 3.051363, 2200.159, 99.9663, 100.0, 99.85123, 99.91954, 99.98538, 100.0
44363.120760000005, 59.98862462752953, 59.984405298760606, 59.986514882570106, 26.8431050336358, 26.872736691383544, 26.84452758968443, 0.9999849796930802, 0.9999740178581039, 0.9999837319931387, 7557.8821948632285, 7555.980295292863, 7570.4565989157545, 180.05771168283263, 54.1981924177544, 41.219336456361134, 7557.011529292407, 7559.662080249372, 7563.8430348236025, 283.2927488843203, 282.8913515045268, 283.2818250529307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631746, 5500.619, 717.4721, 7.665754, 5499.839, 711.1116, 7.727118, 5494.911, 709.9749, 3.095257, 2197.576, 719.0844, 3.058374, 2199.639, 728.0877, 3.020233, 2199.097, 100.0, 99.99478, 99.90713, 99.89771, 100.0, 99.95757
44365.42988, 59.99255286725616, 59.98977756159428, 59.98922660652027, 26.798772380485353, 26.853567412607596, 26.820110968108462, 0.9999846349000721, 0.9999746311715718, 0.9999842212366502, 7554.346334176352, 7558.520875852224, 7559.6249293960045, 180.79731447957965, 51.84802059348817, 40.209655327027576, 7552.512347917453, 7548.671379570029, 7563.160203061395, 283.32853375651894, 283.03331499840584, 283.47290743189956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 716.3671, 7.683323, 5498.706, 711.1685, 7.726907, 5495.055, 717.4593, 7.666006, 5499.841, 703.5862, 3.117688, 2193.729, 712.8851, 3.084124, 2198.561, 734.0521, 2.990934, 2195.924, 99.98553, 99.90869, 99.99672, 99.71556, 99.93317, 99.80087
44367.7664, 59.984305277759226, 59.991594893220935, 59.98376489744942, 26.821155258169963, 26.84788087495291, 26.825318196881206, 0.9999874611582888, 0.9999769138249124, 0.9999822869892219, 7555.956051129111, 7560.273382916399, 7563.814104965972, 179.64110181605247, 53.49567744732366, 46.35872157986205, 7557.481668081793, 7556.962883376591, 7565.632646804781, 283.25753698396886, 282.98026026839506, 283.3980051974595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7634, 7.631567, 5500.509, 717.4332, 7.665754, 5499.846, 711.0534, 7.728038, 5494.967, 710.0914, 3.094705, 2197.954, 719.2561, 3.059287, 2200.028, 727.7895, 3.021881, 2199.077, 100.0, 99.99574, 99.90709, 99.88518, 99.99786, 99.97584
44370.07952000001, 59.98923120524376, 59.98761129644434, 59.986564721599, 26.84220524851768, 26.83433452133141, 26.85729767553793, 0.9999839161027134, 0.9999729680598035, 0.9999863093515973, 7553.663003797336, 7556.900320186078, 7560.807809199841, 178.538499783494, 55.93999485926918, 38.833341530066264, 7554.793081175505, 7560.787785645284, 7562.975185613686, 283.3090887766889, 282.9190388515913, 283.4728285569987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7634, 7.631746, 5500.567, 717.4721, 7.66557, 5499.84, 711.034, 7.726749, 5494.959, 710.0526, 3.095073, 2198.056, 713.095, 3.084307, 2198.777, 727.8093, 3.021332, 2199.332, 100.0, 99.99569, 99.91126, 99.91025, 99.93505, 99.96224
44372.41644, 59.98767540602031, 59.986617311919176, 59.98430059767845, 26.825326320902246, 26.85424625735379, 26.821953432447792, 0.9999840807454996, 0.9999702122703958, 0.999985624594112, 7557.9225678408975, 7557.350704544598, 7562.500406655767, 179.6697270069103, 56.238239909736876, 39.36727690976977, 7557.907761474125, 7562.519624557899, 7564.799027192105, 283.2339107896628, 282.9897799921166, 283.46689920091404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 727.0721, 7.561608, 5497.96, 723.6395, 7.599996, 5499.754, 704.8998, 7.783996, 5486.204, 716.2665, 3.070803, 2200.221, 706.6668, 3.1075, 2195.874, 721.6064, 3.048983, 2200.193, 99.96151, 99.99412, 99.74776, 99.99506, 99.81104, 100.0
44374.765600000006, 59.98571813667085, 59.98479214024243, 59.98677148504132, 26.828546938969062, 26.83442641255869, 26.79522432798471, 0.9999850618342473, 0.9999671742306647, 0.9999848468357231, 7545.304015591375, 7558.265797853534, 7555.3030555720115, 176.3195563101246, 56.613848205905015, 45.24024430675581, 7558.245674438512, 7553.621911462733, 7557.012838019235, 283.1503362371734, 282.9139235920202, 283.50516446773366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631567, 5500.509, 717.4332, 7.665754, 5499.84, 711.0922, 7.727302, 5494.36, 710.0526, 3.096176, 2197.45, 711.0731, 3.093438, 2197.663, 728.0082, 3.019867, 2199.321, 100.0, 99.99478, 99.90915, 99.8827, 99.89235, 99.93819
44377.13068, 59.980499122749386, 59.97810888181737, 59.978639096308115, 26.78968611731449, 26.818415706109462, 26.775729558526002, 0.9999838598539312, 0.9999756557682816, 0.9999853735322485, 7538.210939367533, 7541.100064575347, 7542.789117815043, 180.91342425936978, 51.95501709091968, 42.769499419688145, 7540.388909461921, 7542.236250812001, 7549.697782321641, 283.3756347736641, 282.9111876895894, 283.35659846735354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7634, 7.631746, 5500.677, 717.0636, 7.6757, 5499.144, 702.9975, 7.79909, 5480.649, 706.4213, 3.109598, 2194.659, 701.8027, 3.124667, 2191.375, 733.9526, 2.990934, 2195.398, 100.0, 99.98303, 99.70892, 99.8, 99.61905, 99.80045
44379.466680000005, 59.97728908408503, 59.97783723888531, 59.97757863250752, 26.815709948963647, 26.829638878883408, 26.81281066927959, 0.9999852349242006, 0.9999744766987755, 0.9999873332292641, 7548.651751153389, 7551.840087797853, 7559.2585566146445, 179.3104105526395, 55.72903794135527, 39.65340084150063, 7553.135910369067, 7558.883194525532, 7557.78553457008, 283.3317469907745, 282.98158987436744, 283.38613384099756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 716.9388, 7.666369, 5500.136, 715.1764, 7.68491, 5499.324, 704.2593, 7.788782, 5486.131, 709.9943, 3.094705, 2197.847, 706.6668, 3.1075, 2195.756, 727.8491, 3.020599, 2198.447, 100.0, 99.98218, 99.74643, 99.90074, 99.83054, 99.9647
44381.72464, 59.98003984317014, 59.980182995009635, 59.97571842184099, 26.840750824822894, 26.861477430055302, 26.818537580861914, 0.9999859555480546, 0.9999773057442688, 0.9999844828361089, 7551.08667705848, 7550.72057373674, 7560.308529215585, 180.78842178452533, 54.33524747601314, 38.90497843651019, 7554.962904342543, 7555.510032151797, 7559.3672128642265, 283.1042612829707, 282.84381555664595, 283.3176582114266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631567, 5500.509, 717.4527, 7.665938, 5499.678, 704.861, 7.78326, 5486.035, 710.0137, 3.094889, 2197.727, 706.6668, 3.1075, 2196.039, 727.7497, 3.021515, 2198.967, 100.0, 99.99275, 99.75286, 99.89529, 99.83112, 99.96241
44384.00624, 59.98013859473108, 59.98023988653276, 59.97931023348611, 26.84492008348049, 26.865345762265253, 26.840717697849552, 0.9999837269700899, 0.9999717957989283, 0.9999851775925138, 7553.9388808219555, 7559.735149381543, 7565.504044066914, 183.06692369653365, 54.492734789232316, 49.8405298959442, 7561.89226645937, 7561.102840119339, 7567.3789625679, 283.20911941393035, 282.9829555676184, 283.4102371041356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 727.0721, 7.561787, 5498.123, 723.659, 7.60018, 5499.751, 711.0922, 7.726565, 5494.911, 716.4025, 3.070435, 2199.825, 712.9233, 3.083941, 2198.608, 721.3678, 3.050265, 2200.144, 99.96552, 99.99408, 99.90607, 100.0, 99.93534, 100.0
44386.468400000005, 59.977191518133495, 59.979443240574554, 59.98107941946276, 26.830120164113914, 26.83705395037816, 26.836806345705035, 0.9999864145662452, 0.9999740412121693, 0.9999856813208635, 7554.601352398811, 7559.726221921076, 7563.075025827327, 178.84376235106583, 56.63758489029783, 43.48502869383583, 7560.35780850087, 7564.324517701294, 7562.956171006027, 283.37541573607143, 282.9191204595735, 283.4073119653105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7831, 7.631567, 5500.562, 717.4527, 7.665754, 5499.782, 704.8416, 7.782892, 5486.481, 709.9555, 3.094705, 2197.847, 706.705, 3.106222, 2196.037, 728.0479, 3.021332, 2198.928, 100.0, 99.99463, 99.73827, 99.89246, 99.81848, 99.95704
44388.89132, 59.98033506794437, 59.97926533874728, 59.979247743171456, 26.833016523952676, 26.830040404540465, 26.832422551006264, 0.9999867865458741, 0.9999728800382925, 0.9999877607272664, 7556.521729274429, 7552.263135079193, 7555.408825460222, 179.29671508695918, 53.45566829859945, 41.865437964188004, 7558.269467179899, 7556.013594390771, 7561.327279416136, 283.29212278529576, 282.93144435987546, 283.40433874315477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.7437, 7.631389, 5500.676, 717.4138, 7.666122, 5499.846, 711.1116, 7.727302, 5495.247, 710.072, 3.095624, 2197.615, 713.6291, 3.081933, 2199.617, 729.2607, 3.011809, 2198.137, 100.0, 99.99369, 99.91217, 99.91045, 99.93967, 99.91394
