TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
44405.21656, 59.985881834011664, 59.98602224455583, 59.98350070250907, 34.43711582937076, 34.47871083374117, 34.43174304629917, 0.9999787701757988, 0.999968897119818, 0.9999798074702949, 9721.091833337558, 9708.105941676791, 9726.691487734468, 233.97231019272022, 82.22017799464015, 62.72805092683575, 9729.59917767991, 9723.532914291409, 9720.52227604497, 283.6730730582498, 283.06012391794326, 283.5565978376206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.7043, 7.632281, 5500.729, 717.3943, 7.666306, 5499.899, 716.7799, 3.070253, 2200.033, 710.4992, 7.733579, 5495.598, 720.2098, 7.637176, 5500.334, 731.0699, 7.507041, 5491.95, 100.0, 99.99148, 100.0, 99.93172, 100.0, 99.8694
44407.55056, 59.98073793757426, 59.980262313285294, 59.98395333039997, 34.44009039962099, 34.4515697037373, 34.407902134823225, 0.999976668699944, 0.9999696780292623, 0.9999768813259461, 9712.939123323777, 9712.110545440884, 9714.78028263947, 238.39605566966657, 79.95752152018576, 68.25062674829678, 9720.385109297946, 9715.805937212635, 9718.35597441939, 283.61781917609176, 283.1021257974898, 283.6293977889913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.63246, 5500.671, 717.3749, 7.663359, 5500.256, 717.8669, 3.063442, 2199.945, 713.412, 7.701403, 5497.989, 723.9866, 7.596267, 5499.305, 739.5194, 7.397535, 5474.181, 100.0, 99.99307, 99.9961, 99.96204, 99.99021, 99.52916
44409.866160000005, 59.98717456046438, 59.98595431072551, 59.986992162135046, 34.46541950895413, 34.44655606842791, 34.40070023199995, 0.9999753767353714, 0.9999741248537766, 0.9999746111651584, 9720.248067789847, 9712.56865666058, 9723.546811735536, 228.82543537139622, 74.09779941608667, 68.01433301693214, 9722.52942535594, 9713.730527373436, 9722.775371572769, 283.6029708498209, 283.15227159939184, 283.64083158743676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.219, 7.589449, 5499.916, 720.7212, 7.635914, 5500.342, 718.1776, 3.065283, 2200.538, 711.9944, 7.728798, 5495.351, 720.1908, 7.63681, 5500.388, 734.5292, 7.472432, 5487.785, 99.98945, 100.0, 99.99582, 99.91407, 100.0, 99.78783
44412.1756, 59.983050869618644, 59.98277095310757, 59.98762788187576, 34.45436492946416, 34.457425043779025, 34.42617837228184, 0.9999801756881832, 0.9999690758746279, 0.9999777135780703, 9720.672910515459, 9722.354257063373, 9717.650874892859, 230.05585142525933, 75.19741719596277, 65.13674867605368, 9724.895554892553, 9722.5939806812, 9717.73371298787, 283.6472556846354, 283.1601038511506, 283.7018266528288, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.63246, 5500.723, 717.3749, 7.666675, 5499.612, 722.817, 3.044114, 2200.507, 717.1986, 7.667204, 5499.82, 720.1526, 7.637358, 5500.215, 734.5491, 7.471516, 5487.614, 100.0, 99.99155, 100.0, 99.99219, 100.0, 99.77339
44414.57656, 59.98398465067899, 59.98636264874135, 59.98479371114019, 34.42794501827258, 34.485631555151876, 34.435686129018585, 0.9999774953922445, 0.9999620684276805, 0.9999807563187075, 9717.667029895565, 9715.735488747869, 9733.559854205008, 242.3121553013666, 87.9202253708454, 62.1903164332997, 9719.325046896789, 9715.322470466786, 9722.864691666118, 283.5670237156188, 283.10394117845254, 283.677675549816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 714.4744, 7.695816, 5498.323, 711.6549, 7.727644, 5495.047, 729.2035, 3.013927, 2198.925, 723.4902, 7.601748, 5499.904, 713.9152, 7.700729, 5496.858, 728.2467, 7.54806, 5496.688, 99.95695, 99.90854, 99.94971, 99.99885, 99.94148, 99.93837
44416.855200000005, 59.985696734233684, 59.984676608925916, 59.98188613312381, 34.45873417250232, 34.47269738170558, 34.42445158048914, 0.9999825564325601, 0.9999688556006967, 0.9999802433482865, 9718.629991780175, 9723.295471001433, 9722.341793247188, 232.31240940115185, 78.9441743884704, 65.62785602951101, 9729.636476736987, 9727.227224468552, 9721.096144417093, 283.5133082278617, 283.08409565899785, 283.6236399638561, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.632281, 5500.335, 717.3165, 7.666859, 5499.838, 722.7976, 3.043378, 2200.534, 717.2763, 7.667388, 5499.65, 720.1717, 7.637358, 5499.947, 734.5093, 7.471516, 5488.127, 100.0, 99.99565, 100.0, 99.99223, 100.0, 99.78075
44419.161, 59.97936486136916, 59.9826357195111, 59.986147682342185, 34.46280737175294, 34.489492308921754, 34.4527095458225, 0.9999800854218864, 0.9999628561749612, 0.9999783748814476, 9728.593562248016, 9726.947289185506, 9727.184826509847, 236.18521723761478, 80.9223454705143, 61.38505729685676, 9724.817491794322, 9718.104997341627, 9722.118604477595, 283.48899059010586, 283.1781993172996, 283.6915711226124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6649, 7.631925, 5500.671, 717.3359, 7.666859, 5499.729, 729.3199, 3.014847, 2198.708, 723.5096, 7.601748, 5499.956, 720.1335, 7.636993, 5500.38, 728.2666, 7.547877, 5497.174, 100.0, 99.99966, 99.93462, 99.99577, 100.0, 99.93729
44421.505320000004, 59.98519526797393, 59.987670038887124, 59.98543072656482, 34.4357168308002, 34.488126336390444, 34.436984206316076, 0.9999817698616639, 0.9999615443719906, 0.9999789077076902, 9720.501821224649, 9716.827975185384, 9726.458013902127, 236.02512254352496, 82.41722143169534, 69.48898681804394, 9721.166779042142, 9721.50080274912, 9732.174278535624, 283.6568759744463, 283.0697486473226, 283.69686129920956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.9933, 7.562679, 5498.07, 723.6395, 7.600364, 5499.979, 735.5317, 2.983738, 2195.06, 729.7624, 7.532616, 5495.928, 725.093, 7.583848, 5499.37, 724.7277, 7.588163, 5498.888, 99.96246, 99.99821, 99.751, 99.91396, 99.98433, 99.98398
44423.86696000001, 59.98850020775502, 59.98771421817545, 59.984993591758816, 34.40190514018205, 34.48713739995392, 34.467283765019516, 0.9999814073376431, 0.9999638459898038, 0.9999801944394726, 9721.984538039102, 9715.371116676226, 9728.161075657557, 233.97470962296393, 83.34253231205957, 63.19629212845939, 9723.547183998664, 9718.49886180883, 9722.612104319858, 283.51359144055976, 283.1464815390341, 283.67905791152043, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.7043, 7.632281, 5500.618, 717.3749, 7.666122, 5499.606, 731.0476, 3.00233, 2197.03, 723.4902, 7.601933, 5500.067, 725.0167, 7.584944, 5498.585, 722.2823, 7.618012, 5500.103, 100.0, 99.99879, 99.88593, 99.99683, 99.979, 100.0
44426.185280000005, 59.98830349895857, 59.988838222015666, 59.98870835481816, 34.417092307922836, 34.442828008556404, 34.40130126844585, 0.9999801686944346, 0.9999692798232418, 0.9999772937602083, 9714.883748103253, 9709.178547292122, 9720.924884532662, 236.47304235895308, 76.21706293530951, 63.44629711092148, 9716.18872535216, 9716.570338603466, 9718.347144420604, 283.46202753468964, 283.1755720534044, 283.6079360818648, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 718.9102, 7.656553, 5500.072, 714.009, 7.69983, 5496.865, 740.0936, 2.957784, 2189.318, 717.5287, 7.66463, 5499.479, 732.6847, 7.494727, 5491.213, 715.6221, 7.683386, 5498.692, 99.99933, 99.94639, 99.51304, 99.99322, 99.83883, 99.97481
44428.51844000001, 59.98701659551321, 59.987108044196695, 59.98566638380059, 34.433692531692834, 34.48628879537747, 34.44000447793053, 0.9999800862189904, 0.9999690400778101, 0.9999801525478286, 9715.274055615762, 9715.101228781721, 9726.520043457323, 231.44166533745306, 78.89653909727667, 62.52451652246236, 9730.355015494948, 9720.601518490867, 9730.488575119803, 283.6506357186878, 283.1468989511463, 283.64500859355815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.3046, 7.641205, 5500.431, 717.3359, 7.666306, 5499.725, 735.59, 2.982634, 2194.997, 723.4708, 7.601933, 5499.902, 726.4282, 7.568691, 5498.356, 721.9046, 7.618928, 5500.103, 100.0, 99.9936, 99.73469, 99.99682, 99.96571, 100.0
44430.864120000006, 59.98739187148104, 59.98878543130569, 59.98781885817443, 34.4568363707891, 34.46058645352838, 34.436551785439136, 0.9999815782615104, 0.9999661081058309, 0.9999799796193614, 9720.476045160796, 9724.184380876173, 9723.937305687034, 226.55236089049413, 78.43780436981615, 60.45860032486189, 9719.563981853558, 9716.879459967813, 9725.79234478307, 283.51529943973605, 283.1598826765714, 283.72784653278626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.632281, 5500.613, 717.3554, 7.666306, 5499.951, 735.5511, 2.984107, 2194.436, 723.4514, 7.602116, 5499.902, 726.4473, 7.568873, 5498.304, 715.6619, 7.683386, 5498.75, 100.0, 99.99354, 99.76377, 99.99682, 99.96862, 99.97383
44433.235, 59.98792481737039, 59.98792961672673, 59.98740039241688, 34.43782395913185, 34.483397218041375, 34.45391014398213, 0.9999812877838061, 0.9999659611700285, 0.99998169339644, 9717.323866706573, 9716.698295506014, 9724.642250465433, 230.7707716869786, 84.41283482817653, 58.486041649632625, 9723.74684511113, 9720.808607836492, 9722.994465486345, 283.4778484994988, 283.10439680303807, 283.7010249250129, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 727.013, 7.5625, 5498.007, 723.6395, 7.600364, 5499.915, 729.2035, 3.015031, 2198.268, 729.7624, 7.529674, 5495.306, 720.1526, 7.637176, 5500.44, 709.121, 7.731913, 5492.158, 99.96751, 99.99704, 99.92767, 99.91325, 100.0, 99.85601
44435.566320000005, 59.98665700622141, 59.98996695489943, 59.989348261731365, 34.44257906318371, 34.462250843849304, 34.450511314226794, 0.9999802109549547, 0.99996748382537, 0.9999796508042498, 9717.482824872115, 9710.663911283616, 9726.189452289065, 232.87966314459482, 77.76465599447874, 62.89961846523147, 9722.728699619605, 9719.07342386292, 9725.834506461237, 283.51862221566046, 283.131778004336, 283.63416601293346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.632638, 5500.508, 717.4138, 7.665938, 5499.784, 735.5123, 2.983922, 2194.38, 723.4902, 7.601933, 5500.014, 726.4473, 7.568691, 5498.828, 714.8865, 7.696571, 5496.874, 100.0, 99.99663, 99.76338, 99.99779, 99.96804, 99.95735
44437.854600000006, 59.98835778420099, 59.989601980527176, 59.98956742864233, 34.43145656390435, 34.44848696312835, 34.430563429303916, 0.9999795867231395, 0.9999694304002358, 0.999981404997346, 9716.1616179993, 9715.722553731808, 9715.38029619651, 225.99297248917992, 71.55230498020228, 60.88570821245057, 9712.068846660142, 9709.987558711278, 9722.033965840132, 283.5263252246839, 283.1405225123851, 283.6725138596905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.7043, 7.632281, 5500.671, 717.3749, 7.666491, 5499.779, 729.0676, 3.014847, 2198.919, 722.6552, 7.610758, 5500.224, 718.3978, 7.662743, 5499.595, 705.8406, 7.773664, 5484.622, 100.0, 99.99458, 99.92507, 100.0, 99.99124, 99.75363
44440.127960000005, 59.99305875704691, 59.99236137068867, 59.99282996760699, 34.43696346877527, 34.47886279592653, 34.4374708112361, 0.9999775689103038, 0.9999654227973139, 0.9999807720700158, 9721.077629254673, 9718.273799621085, 9722.115852354687, 227.48618126837846, 77.84847809399116, 59.88262714240568, 9723.791317595955, 9721.842670223605, 9718.515985137396, 283.5802874435646, 283.2098918743014, 283.6943715556083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 714.3167, 7.696708, 5498.499, 712.0246, 7.716776, 5496.933, 725.4182, 3.032886, 2199.853, 720.4415, 7.62749, 5500.672, 718.8174, 7.651785, 5500.246, 708.9222, 7.741435, 5492.788, 99.97131, 99.93231, 99.99193, 100.0, 100.0, 99.86769
44442.46948000001, 59.99518826039203, 59.995960955616226, 59.99563579801526, 34.44680469955307, 34.48214998356817, 34.39617750916784, 0.9999817424643662, 0.9999685795771504, 0.9999798619876461, 9721.264919112708, 9725.954824461265, 9717.241465745787, 228.47703380678922, 77.91702896665583, 60.87655216604526, 9730.223897660278, 9716.885740734648, 9728.931198408194, 283.6132206561768, 283.2078020896118, 283.7078771036145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6649, 7.632281, 5500.508, 717.3749, 7.666122, 5499.838, 729.2811, 3.014847, 2198.601, 723.4902, 7.601748, 5499.955, 720.1908, 7.637176, 5500.337, 709.2601, 7.743815, 5493.986, 100.0, 99.99569, 99.94027, 99.99778, 100.0, 99.84387
44444.813440000005, 59.99610672165988, 59.99667121124796, 59.997060295944074, 34.44066690467145, 34.46492073649732, 34.44136788754503, 0.9999806572942533, 0.9999575201502381, 0.9999810199822591, 9717.097531565361, 9720.905087786114, 9721.076672730835, 241.8020356176994, 88.55782268773874, 58.96107202041321, 9720.94737239523, 9720.43704870499, 9727.234190599342, 283.5306144613894, 283.0914967400196, 283.73484155101977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5147, 7.573209, 5498.431, 723.2504, 7.601838, 5499.913, 735.6094, 2.983554, 2195.002, 729.7624, 7.529858, 5495.306, 726.4282, 7.56796, 5498.248, 715.7415, 7.683569, 5498.988, 99.97873, 99.99601, 99.75567, 99.91114, 99.96486, 99.97588
44447.122760000006, 59.99470745760392, 59.99576848626875, 59.99821531313022, 34.426761804118996, 34.474372877222116, 34.4261721328365, 0.9999791330797803, 0.9999672067129372, 0.9999798514935678, 9719.826346921618, 9717.73722244322, 9729.098879604224, 231.8028780599634, 79.06670923789898, 64.48340367528681, 9722.988692794981, 9721.315664168264, 9722.105150257206, 283.5686511322042, 283.16126862698854, 283.61434634741425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.632103, 5500.613, 717.3554, 7.666491, 5499.726, 729.1453, 3.015583, 2198.719, 723.4708, 7.601933, 5499.845, 720.1717, 7.637358, 5500.221, 709.3198, 7.743815, 5492.376, 100.0, 99.99458, 99.94039, 99.99575, 100.0, 99.86096
44449.432440000004, 59.994433267236374, 60.00047610480198, 60.00027812690563, 34.45104189822866, 34.46210233025143, 34.44419571261599, 0.9999768867091531, 0.9999687274206045, 0.9999822128302882, 9720.883639272806, 9721.444100445486, 9719.375613158532, 234.01089331377534, 77.98670329737479, 60.07496430981837, 9723.232832615195, 9722.944601199077, 9718.32699452362, 283.5757681702281, 283.1641590751307, 283.62197493397974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6649, 7.632103, 5500.56, 717.3359, 7.666306, 5499.719, 729.2423, 3.014847, 2198.601, 723.4902, 7.6023, 5499.956, 726.4473, 7.568508, 5498.25, 709.3795, 7.743632, 5492.138, 100.0, 99.99255, 99.94044, 99.99779, 99.96672, 99.85565
44451.80468, 59.99555737179664, 59.99799060436376, 60.00179465341623, 34.43518187592491, 34.44715217796159, 34.424584699392454, 0.9999775877823964, 0.9999703369454744, 0.999976606555039, 9722.606061340643, 9718.4833943749, 9723.95148480072, 234.23143472671563, 75.70394303190642, 62.380728064173354, 9727.225869149606, 9717.932422642662, 9727.361187950752, 283.5913494922777, 283.0952920548507, 283.70181606398563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 714.3167, 7.695638, 5498.368, 710.1179, 7.724329, 5495.506, 722.817, 3.043746, 2200.422, 717.218, 7.667572, 5499.813, 732.6847, 7.494545, 5491.568, 704.0712, 7.789412, 5486.311, 99.96893, 99.8958, 100.0, 99.99105, 99.83783, 99.76402
44454.115040000004, 59.998169004768215, 60.00081750698926, 59.99455391667517, 34.443954720041894, 34.492435754679676, 34.42601942514339, 0.9999797802031563, 0.999968388944527, 0.9999792984736126, 9715.532589083961, 9718.893414951874, 9724.391158106522, 227.40304606580412, 76.38776182881429, 63.204862187583785, 9720.030562522574, 9716.441136337879, 9724.23671767576, 283.54695154366556, 283.1143530050029, 283.6560438104317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.63246, 5500.618, 717.4138, 7.666122, 5499.838, 729.2229, 3.014479, 2198.762, 723.4902, 7.601933, 5499.902, 726.4473, 7.568508, 5498.134, 709.2601, 7.741801, 5492.117, 100.0, 99.99565, 99.93695, 99.99575, 99.96467, 99.89076
44456.383760000004, 59.99826910452358, 59.99947125815299, 60.000271562843004, 34.43575775564836, 34.4624623082591, 34.411783950490666, 0.999978005356822, 0.999967095012992, 0.9999803516647007, 9719.523403111656, 9711.354558348732, 9726.160479694428, 235.21924747800495, 78.95433887947047, 60.110076957641695, 9721.56026862403, 9714.512675202417, 9728.793840908424, 283.6576016763605, 283.14074243901285, 283.6183753049027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.632103, 5500.685, 717.5889, 7.658754, 5500.173, 731.0476, 3.003066, 2197.391, 726.3253, 7.565343, 5497.563, 722.022, 7.622017, 5500.2, 714.8666, 7.686865, 5498.801, 100.0, 100.0, 99.88436, 99.9543, 100.0, 99.97679
44458.72512, 60.002411878155826, 59.996700859301356, 59.99819322993763, 34.44031359771721, 34.47382978219508, 34.44578919196578, 0.9999794167680753, 0.9999650347596883, 0.9999812119422067, 9714.628051275417, 9715.39191903313, 9728.251249450706, 225.44557554060611, 80.01968054159806, 61.505412794177346, 9715.525539165888, 9714.550998547755, 9730.026932480467, 283.52619454808547, 283.0830077299623, 283.67291405817645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 724.667, 7.588914, 5499.639, 720.371, 7.641993, 5500.197, 730.5429, 3.008956, 2198.356, 723.8009, 7.600646, 5499.961, 726.4282, 7.568691, 5498.191, 709.2999, 7.742534, 5492.378, 99.99204, 100.0, 99.92389, 99.99593, 99.96677, 99.86094
44461.106960000005, 59.99594651075943, 60.00137560943142, 60.00064828293366, 34.43965389003029, 34.48609887858321, 34.444329430093724, 0.999977215344883, 0.9999719346251046, 0.9999793002972259, 9720.300514110839, 9719.108756357024, 9725.225186135813, 229.68627565316365, 79.13976706796484, 58.13487177852812, 9723.845269450167, 9715.152411757546, 9727.204201036002, 283.57755857542764, 283.1934667500454, 283.54796630528284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6451, 7.632281, 5500.561, 717.3359, 7.666306, 5499.726, 729.0288, 3.015215, 2198.778, 723.4319, 7.602116, 5499.902, 720.1526, 7.637541, 5500.274, 709.28, 7.739055, 5492.618, 100.0, 99.99358, 99.94304, 99.99778, 100.0, 99.86161
44463.47204, 59.99433513849181, 59.99936950259159, 59.998957430201955, 34.445819248824755, 34.47504215791157, 34.41611072797101, 0.9999766965236396, 0.9999698163476154, 0.9999792589516873, 9714.906655907147, 9712.884315049449, 9721.47503256545, 229.26224720251957, 76.82081714544165, 65.72643244030735, 9727.439888001645, 9714.974280057533, 9718.438475683188, 283.51047169555335, 283.1332919188648, 283.65100568878523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 714.4153, 7.696887, 5498.369, 711.1296, 7.726907, 5496.082, 722.9141, 3.044667, 2200.507, 717.2374, 7.667939, 5499.874, 713.8007, 7.699999, 5497.174, 702.9777, 7.798569, 5482.785, 99.96894, 99.90418, 100.0, 99.99631, 99.94721, 99.68125
44465.77496, 60.00215847332025, 59.99919313063671, 59.999134830264346, 34.445516096427504, 34.46607267282886, 34.46278739561347, 0.9999795690257925, 0.9999679400021485, 0.9999797834749882, 9714.7380050714, 9719.819260190985, 9717.76067289422, 227.49469887200394, 74.30826443827937, 64.64496138545991, 9720.102536076542, 9711.716773920665, 9727.944978582558, 283.5145030878511, 283.12415849169037, 283.691646860779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.632281, 5500.503, 717.3749, 7.666491, 5499.785, 729.2423, 3.015031, 2198.658, 723.4708, 7.601933, 5499.902, 720.2098, 7.637541, 5500.225, 709.8168, 7.751141, 5492.355, 100.0, 99.99554, 99.93766, 99.99885, 100.0, 99.83773
44468.121040000005, 59.99668652751034, 59.99157888622314, 59.992333276562874, 34.43432914134689, 34.46535701038774, 34.449951745862485, 0.9999802038412942, 0.9999695575112147, 0.9999793402307143, 9715.136923030064, 9718.144759394974, 9719.62243563742, 231.55827216474881, 79.73285880331923, 59.17369786231677, 9713.493327763154, 9717.465796622944, 9727.639296542004, 283.64021876439546, 283.0136104013534, 283.5127334762627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.7043, 7.63246, 5500.562, 717.3943, 7.666122, 5499.664, 729.2229, 3.015215, 2198.639, 723.4514, 7.602116, 5499.955, 720.1526, 7.637358, 5500.365, 709.121, 7.725687, 5495.584, 100.0, 99.99656, 99.94288, 99.99681, 100.0, 99.92819
44470.404520000004, 59.99410297397587, 59.99131279326367, 59.99343921875235, 34.47416380052456, 34.46352149167603, 34.421281124607525, 0.9999813785120564, 0.999962575708568, 0.9999818242768369, 9720.367948383218, 9720.197040778037, 9727.265831758446, 235.4216189352892, 83.36690258165436, 63.572211942045215, 9723.669035416717, 9720.163650896024, 9725.296964200441, 283.4673325422558, 283.0420159500088, 283.5954988283823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 727.013, 7.5625, 5498.064, 723.6201, 7.600548, 5499.803, 735.5123, 2.984291, 2195.529, 728.9662, 7.543832, 5496.988, 724.1202, 7.594441, 5499.87, 712.2225, 7.720743, 5493.384, 99.96351, 99.99501, 99.77112, 99.94383, 99.99245, 99.90795
44472.73464, 59.98870054429196, 59.98947968368938, 59.99483085581498, 34.46302265932123, 34.505550921436836, 34.42870473530267, 0.9999818211148361, 0.9999666037027276, 0.9999810483285677, 9708.221562847615, 9717.578997988414, 9733.532833640968, 224.78060649451254, 76.72468233165364, 65.43248730489427, 9722.57250438305, 9716.142500781645, 9730.047570397557, 283.47205090884904, 283.0622094359858, 283.5992520894141, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6451, 7.632817, 5500.671, 717.3943, 7.666306, 5499.718, 729.2035, 3.014847, 2198.821, 723.4514, 7.601933, 5499.844, 720.1526, 7.637176, 5500.382, 709.3994, 7.735392, 5492.478, 100.0, 99.99346, 99.93728, 99.99575, 100.0, 99.88337
44475.117560000006, 59.98821333178641, 59.990988428401025, 59.98981392221566, 34.419946057180674, 34.47394587884495, 34.4231125128203, 0.9999819575815859, 0.9999675839719393, 0.9999787451562926, 9708.045055237519, 9715.492574828177, 9719.504465410284, 230.80513270769006, 83.42688186627515, 61.67938924200416, 9704.812302079925, 9712.981095903227, 9722.031596561575, 283.3590987514162, 283.0196425593409, 283.57582749410227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 718.3779, 7.66048, 5499.74, 713.0363, 7.70904, 5496.392, 723.6517, 3.042826, 2200.492, 717.1403, 7.667939, 5499.754, 713.858, 7.701095, 5497.226, 702.8385, 7.798386, 5482.846, 99.9953, 99.93299, 100.0, 99.99113, 99.96158, 99.68761
44477.505800000006, 59.99035931731764, 59.992418203191285, 59.990319929064775, 34.44757463550518, 34.4755493679079, 34.42011386393746, 0.9999755178337063, 0.9999716839083257, 0.9999805180231695, 9719.227785603307, 9715.659603027903, 9725.503602277298, 232.07858431357, 73.09082468329882, 63.00799242355424, 9727.597591109225, 9715.3161411093, 9715.317702018774, 283.65480405752686, 283.2005014863666, 283.7288403288708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6451, 7.632817, 5500.671, 717.3943, 7.666306, 5499.843, 729.1259, 3.015031, 2198.602, 723.4514, 7.601933, 5500.013, 720.1717, 7.637541, 5500.334, 709.2403, 7.74052, 5494.08, 100.0, 99.9967, 99.93256, 99.99585, 100.0, 99.89095
44479.821760000006, 59.99068659386481, 59.99365385322982, 59.99484688517111, 34.446287547133025, 34.48473391888416, 34.4340120485964, 0.9999805045365134, 0.9999700006410015, 0.9999801627463051, 9726.376343592432, 9719.576404322674, 9724.9339413282, 228.3387391689721, 78.07635479472947, 61.08016514175233, 9728.58207263617, 9719.44097686292, 9728.939690425763, 283.5338718222031, 283.1685065890195, 283.7148366642041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.632281, 5500.503, 717.3943, 7.667043, 5499.778, 729.2423, 3.015215, 2198.667, 723.4514, 7.6023, 5499.961, 720.1717, 7.637358, 5500.328, 709.3198, 7.742351, 5492.954, 100.0, 99.99656, 99.93799, 99.99883, 100.0, 99.87277
44482.127120000005, 60.00134830930347, 59.99874082581985, 59.99744232803549, 34.45361146129319, 34.463480962992215, 34.4402147679515, 0.9999823159643604, 0.999962580431628, 0.9999781488149612, 9716.721966544825, 9723.62539949999, 9721.527184895564, 243.64920854149022, 84.22042633077608, 63.0853397435867, 9726.247334410229, 9721.054820516298, 9726.194676703559, 283.74839684793926, 283.29936755359205, 283.68854389893664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 727.013, 7.5625, 5498.07, 723.6395, 7.60018, 5499.81, 735.6677, 2.984107, 2194.544, 729.7624, 7.530226, 5495.248, 726.4473, 7.568873, 5498.248, 715.6818, 7.68302, 5498.926, 99.96236, 100.0, 99.77576, 99.90911, 99.96966, 99.9771
44484.44056, 60.003885540940495, 60.002181296593534, 60.00251465659814, 34.43808847044003, 34.44893465055815, 34.43883424327345, 0.9999779230222616, 0.9999682927656279, 0.9999817781839444, 9722.710814505352, 9716.805882545272, 9723.298456272947, 224.75471648076655, 74.39538488256423, 61.68848954013038, 9722.072037380198, 9729.399531669183, 9724.036089481931, 283.5530841013234, 283.23935401013745, 283.7005724268165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6649, 7.632281, 5500.561, 717.3749, 7.666306, 5499.615, 729.1453, 3.015399, 2198.431, 723.4514, 7.602484, 5499.902, 720.1908, 7.637358, 5500.439, 709.2601, 7.743266, 5493.472, 100.0, 100.0, 99.9273, 99.99572, 100.0, 99.87991
44486.788080000006, 60.004965307500676, 60.006296730478006, 60.00641650906524, 34.41634383634211, 34.45193779774825, 34.39981463532768, 0.9999791817593446, 0.9999686430138343, 0.9999789280176137, 9709.18232132492, 9708.106902403422, 9712.635983881322, 229.9884407396421, 79.5270335834166, 63.326381680570194, 9710.574997483785, 9714.886112930697, 9719.474185577204, 283.6029154155545, 283.2418412382813, 283.7428140612597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6649, 7.63246, 5500.556, 717.3749, 7.666675, 5499.671, 728.9706, 3.018712, 2199.438, 721.6454, 7.625834, 5500.38, 716.7382, 7.67717, 5498.924, 704.3694, 7.787581, 5483.987, 100.0, 99.99261, 99.94673, 100.0, 99.98412, 99.70746
44489.06588, 60.00712853843383, 60.0084250299279, 60.009260791365875, 34.417021376313265, 34.496421791670684, 34.427153360994865, 0.9999819057597404, 0.9999711560617547, 0.9999779096794577, 9720.30220662626, 9722.530012164589, 9721.769419760512, 231.2251979863231, 73.74183486327638, 59.19792591840542, 9726.052194909103, 9714.385550659987, 9730.753999423923, 283.55382742346035, 283.24722233796655, 283.68797459534295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 715.1841, 7.683502, 5499.475, 713.3087, 7.707014, 5498.241, 726.117, 3.024787, 2199.504, 722.0921, 7.617193, 5500.212, 719.8474, 7.638271, 5500.324, 709.2601, 7.743449, 5493.419, 99.98905, 99.95963, 99.97604, 100.0, 100.0, 99.87158
44491.399600000004, 60.008025874932386, 60.01022669921884, 60.011582070764156, 34.440997558380644, 34.486995928420676, 34.418700958869536, 0.9999785896017142, 0.9999736215675166, 0.9999767197186011, 9719.941926174146, 9719.996773153262, 9723.747419098614, 225.44785437797054, 72.6847500216777, 59.66572926107858, 9724.679693821367, 9717.398183532618, 9732.250976464784, 283.66977962559434, 283.2504914928458, 283.66465959798927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.63246, 5500.67, 717.3554, 7.666491, 5499.777, 729.1841, 3.014847, 2198.573, 723.4708, 7.601933, 5499.9, 720.1335, 7.637541, 5500.275, 709.4192, 7.743449, 5492.893, 100.0, 99.99875, 99.93374, 99.99682, 100.0, 99.86938
44493.73956, 60.0086123442659, 60.00932507838347, 60.009357451771415, 34.43204656014684, 34.4615913161316, 34.433745779306626, 0.9999788178235917, 0.9999620491729353, 0.999979228532136, 9715.275994836888, 9721.495824328247, 9723.10155726141, 238.65341103366427, 87.14562773259513, 65.66738140824782, 9725.454960028886, 9725.807278968086, 9725.563018393374, 283.5810683764653, 283.21517927942483, 283.64013272395465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.8947, 7.563929, 5498.285, 723.6006, 7.600548, 5499.92, 735.4541, 2.983922, 2194.867, 729.7624, 7.530226, 5495.131, 726.4664, 7.568143, 5498.25, 715.7613, 7.68302, 5498.815, 99.9655, 99.99715, 99.76528, 99.9112, 99.96677, 99.97701
44496.02508000001, 60.00875175845571, 60.008858473519496, 60.00810325431537, 34.43383622800862, 34.470019201289105, 34.440257232075886, 0.9999792041066011, 0.9999648042320919, 0.9999836909028085, 9719.156619542635, 9723.287590332762, 9731.071072050132, 230.17961146674816, 80.90669267488556, 55.45582662304378, 9719.294400776696, 9725.78829994294, 9725.902237751996, 283.62959807003074, 283.2610434275751, 283.6956485503319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.7043, 7.632281, 5500.67, 717.3554, 7.666491, 5499.954, 729.1841, 3.015583, 2198.655, 723.4902, 7.6023, 5500.008, 720.2098, 7.636993, 5500.223, 709.0812, 7.742534, 5492.375, 100.0, 99.99458, 99.93745, 99.99679, 100.0, 99.87176
44498.45012, 60.00974499383584, 60.00452125289921, 60.00647489283644, 34.43228966790796, 34.450438978629634, 34.42027187726848, 0.9999754228255567, 0.9999698051299677, 0.9999812303497918, 9719.163066833195, 9719.313137735091, 9712.190763097156, 230.24086703309263, 70.83490123002775, 57.91740901452522, 9725.100017595303, 9719.777954639965, 9717.217888002348, 283.6082439155211, 283.29624863068733, 283.7385640801702, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.632103, 5500.561, 717.3359, 7.666859, 5499.784, 729.1647, 3.014847, 2198.96, 723.4514, 7.601933, 5499.902, 720.1526, 7.637176, 5500.39, 709.2403, 7.742351, 5493.24, 100.0, 99.99349, 99.95131, 99.99679, 100.0, 99.87569
44500.820320000006, 60.00626655811789, 60.0054274030741, 60.008442825196106, 34.45700538607471, 34.47473190369696, 34.4414632419713, 0.9999816449959442, 0.9999758146127846, 0.9999816790340713, 9717.240822596983, 9713.29659877258, 9724.728312848252, 227.8634452929386, 77.78671471392408, 62.22678306266971, 9725.127054655997, 9717.1131204076, 9717.24029829044, 283.65529687294145, 283.2886775242902, 283.6953360212167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 714.435, 7.696887, 5497.988, 710.9351, 7.734828, 5495.911, 722.8364, 3.044667, 2200.139, 717.5093, 7.665365, 5500.345, 715.7463, 7.683014, 5498.986, 706.6557, 7.764508, 5489.758, 99.96201, 99.92425, 100.0, 99.99528, 99.98017, 99.80391
44503.13016, 60.003890431914165, 60.00335717543893, 60.005367637999335, 34.432638617049385, 34.471510081918304, 34.444159703681116, 0.9999815782043964, 0.9999688047480508, 0.9999810836310468, 9719.942615360274, 9716.37436240707, 9724.638188895724, 228.50642445933715, 75.03768111284217, 60.85783870086016, 9713.510827381651, 9723.350313401337, 9728.360992140848, 283.60288600865533, 283.1746034432335, 283.65648286412124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.7043, 7.632103, 5500.561, 717.3749, 7.666306, 5499.896, 729.3394, 3.015031, 2198.148, 723.4708, 7.602116, 5500.014, 720.1717, 7.637541, 5499.951, 710.1548, 7.744548, 5492.771, 100.0, 99.99671, 99.93278, 99.99468, 99.99771, 99.85346
44505.456880000005, 60.00289359269182, 59.9980495772051, 60.002604114766186, 34.409021149030956, 34.48503397833514, 34.420285780432785, 0.9999730783786374, 0.9999636159137485, 0.9999796914850684, 9721.938685035637, 9720.562213483361, 9723.994955156419, 235.23455550938843, 84.2556287731054, 56.694262377543964, 9723.741132016487, 9717.113830049997, 9716.859190926436, 283.5425529737072, 283.155331382697, 283.60825818995585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9858, 7.613899, 5500.353, 720.2154, 7.637203, 5500.429, 733.9012, 2.990365, 2195.116, 728.7915, 7.534271, 5495.408, 726.4473, 7.568873, 5498.417, 715.6818, 7.682837, 5498.584, 100.0, 100.0, 99.79332, 99.91511, 99.96773, 99.98222
44507.86996, 60.00138225025641, 60.00111122497236, 60.001723068389275, 34.428362667024814, 34.48129113740941, 34.45070579365352, 0.9999817271178024, 0.9999680910048462, 0.9999780380848372, 9719.617251620077, 9716.5928013112, 9722.461537972009, 229.24340976271014, 80.97739724455732, 60.941964009030016, 9720.689658602909, 9723.56245099325, 9724.454363980112, 283.61199090476407, 283.2276763671037, 283.6145128452326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 722.1632, 7.623001, 5500.567, 717.4527, 7.666491, 5499.78, 729.2035, 3.014847, 2198.325, 723.4514, 7.602116, 5500.066, 720.1717, 7.637358, 5500.493, 709.2005, 7.744182, 5492.325, 100.0, 99.99765, 99.92246, 99.9998, 100.0, 99.86838
44510.210880000006, 59.996569373069406, 59.99770155550481, 59.996083644255876, 34.44945715499381, 34.48542486060992, 34.4204655599847, 0.9999814138822354, 0.9999686576510646, 0.9999756908151728, 9719.790488264665, 9725.106571633047, 9712.340492474672, 227.0250707817786, 78.9228880387177, 62.405758992013034, 9719.350340836032, 9718.720668229647, 9723.469016525945, 283.55263999392065, 283.22621664681094, 283.67786248395805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.7043, 7.632817, 5500.613, 717.3749, 7.666306, 5499.89, 728.99, 3.015767, 2198.313, 723.4514, 7.6023, 5500.065, 720.1526, 7.638089, 5500.166, 709.2005, 7.745098, 5492.76, 100.0, 99.9946, 99.92213, 99.9967, 100.0, 99.86818
44512.52332, 59.99926354924665, 59.999499525105705, 59.99540934396542, 34.44005188123728, 34.46079471751409, 34.40726374346247, 0.9999782866084936, 0.9999680735182849, 0.9999784376026093, 9716.124222617636, 9720.627983728731, 9724.440263108914, 230.55087795652344, 71.85927085081948, 61.67713653796727, 9722.673627485608, 9720.609905058556, 9721.638323728517, 283.5293009012088, 283.20141257564177, 283.7484702518584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 714.435, 7.695816, 5498.04, 710.7016, 7.733722, 5495.797, 722.8947, 3.04301, 2200.045, 717.1986, 7.668123, 5499.418, 713.9724, 7.700181, 5497.369, 703.097, 7.798203, 5482.892, 99.96706, 99.92219, 100.0, 99.98802, 99.96568, 99.67803
44514.79944, 59.99654026837548, 59.99952726984336, 59.999310129542415, 34.44403501864081, 34.49138454872141, 34.447999968782256, 0.9999820523523028, 0.9999687772587215, 0.9999818202715909, 9721.785925121998, 9720.682775519568, 9725.885986598278, 227.4625279925308, 74.63260566724875, 65.78236680858299, 9727.971171361636, 9717.973616802927, 9721.565493839205, 283.5528762492574, 283.1774061597694, 283.666182267313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.7043, 7.632103, 5500.561, 717.3554, 7.666122, 5499.896, 729.3199, 3.014111, 2198.32, 723.4514, 7.6023, 5499.842, 720.1526, 7.637358, 5500.115, 709.2999, 7.744915, 5492.776, 100.0, 99.99671, 99.92784, 99.99573, 100.0, 99.86725
44517.08500000001, 59.99849226899192, 60.00098190672035, 59.99655780984712, 34.4353960704763, 34.46396571509524, 34.42925107405367, 0.9999800792467897, 0.9999685364094589, 0.9999795991662417, 9720.631360736419, 9717.246580121606, 9724.26143716609, 235.7736213388839, 79.66355161752244, 61.382172899277066, 9720.41304335532, 9717.813296548753, 9725.816890306505, 283.6393429763914, 283.29456279127277, 283.6708746839666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.6846, 7.632281, 5500.508, 717.3943, 7.666491, 5499.892, 729.2811, 3.014295, 2198.428, 723.4514, 7.600277, 5499.615, 721.4688, 7.619278, 5500.086, 711.9044, 7.71708, 5496.433, 100.0, 99.9936, 99.92974, 99.99159, 100.0, 99.93374
44519.45536000001, 59.99642506610808, 59.99336609247981, 59.998638122231334, 34.44990480386291, 34.47203900052073, 34.425522568576056, 0.9999820238180875, 0.9999679862396301, 0.9999795262302349, 9718.17833963663, 9719.17163917547, 9723.493576037268, 234.45248656931653, 79.67725489802297, 60.01131823489777, 9723.72873805712, 9722.134235264206, 9724.016342380257, 283.6195807176706, 283.2304776493292, 283.67241915537954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 0), 5500.0, 720.0, 727.013, 7.5625, 5498.323, 722.8224, 7.613073, 5500.15, 733.0082, 2.999017, 2197.01, 725.8787, 7.574904, 5499.201, 721.6023, 7.628592, 5500.426, 709.3795, 7.742351, 5493.188, 99.96446, 100.0, 99.85033, 99.98287, 100.0, 99.86925
