TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
44929.55036, 59.971939350398706, 59.971486264467416, 59.9772411439075, 30.525755645094513, 30.54213949849488, 30.487436469798975, 0.999978363741163, 0.9999760722635207, 0.9999793776656385, 8635.839638808553, 8641.734468451938, 8641.768623195356, 199.6186393907917, 60.271553942075116, 55.315077661706255, 8647.78390021409, 8639.010741071887, 8641.517230224854, 284.6445673573069, 284.23431699461884, 284.41906774114466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8138, 7.609259, 5500.178, 719.6122, 7.643282, 5500.561, 732.1541, 3.001041, 2197.268, 722.3445, 3.046165, 2200.138, 713.6291, 7.702921, 5497.729, 733.3165, 7.486532, 5490.092, 100.0, 100.0, 99.86724, 100.0, 99.95108, 99.81845
44931.92140000001, 59.973592641480586, 59.97371159155419, 59.97483463354583, 30.53731497026555, 30.565894505906126, 30.509955683805412, 0.9999794269506989, 0.999972518797998, 0.9999802950678952, 8642.887533238823, 8632.045640598262, 8641.83924176503, 202.70025509574953, 55.89738170361943, 59.097973269857434, 8640.557172229812, 8634.462459134462, 8638.497636781518, 284.6271589797893, 284.1079029019309, 284.4737446977278, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8138, 7.609259, 5500.287, 719.5928, 7.643282, 5500.333, 732.1347, 3.00141, 2197.167, 722.4611, 3.045246, 2200.486, 713.8961, 7.695981, 5498.453, 731.3681, 7.515282, 5494.448, 100.0, 100.0, 99.86985, 100.0, 99.97047, 99.88087
44934.204880000005, 59.96556917448267, 59.96655209629844, 59.968055615623655, 30.527066198394216, 30.55081236749549, 30.511056080416466, 0.9999805871674727, 0.9999723176807117, 0.9999758099556969, 8641.43288121874, 8635.167701799799, 8644.98553663721, 206.4289567407286, 65.4352491550336, 54.70235538048564, 8637.521154991686, 8642.007523871955, 8649.388669707563, 284.57662571886124, 284.0585059964742, 284.5171770263722, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1225, 7.537872, 5496.178, 725.8964, 7.574945, 5498.973, 737.5894, 2.975639, 2193.844, 718.9074, 3.061058, 2200.306, 716.5284, 7.678814, 5498.959, 731.9645, 7.503745, 5490.708, 99.92911, 99.97992, 99.69427, 100.0, 99.97982, 99.85358
44936.48560000001, 59.973787496733024, 59.97793298692249, 59.97563194487742, 30.528020144710197, 30.552881611278625, 30.522511661763836, 0.9999773796551374, 0.9999719294538367, 0.9999782853845383, 8647.32729626779, 8639.595867153386, 8635.023446489282, 196.59895167467766, 60.363033403803, 60.64153809028994, 8645.136412443564, 8634.821537601454, 8641.608449826454, 284.5828901560187, 284.16395882092894, 284.5697649508663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609795, 5500.34, 719.5928, 7.643097, 5500.335, 732.0182, 3.000857, 2196.771, 717.2957, 3.068045, 2199.985, 719.8284, 7.640828, 5499.976, 726.9346, 7.563076, 5497.948, 100.0, 100.0, 99.85198, 99.99792, 100.0, 99.96129
44938.794720000005, 59.97396594016846, 59.97386975544346, 59.97522383330497, 30.510513191009682, 30.52887404957253, 30.501343049707522, 0.9999783752332023, 0.9999740122040005, 0.999976425677867, 8646.30482211106, 8643.199794148522, 8645.366788995201, 195.15759321248976, 58.07926339455207, 57.35676011326768, 8643.450202512737, 8642.215433998897, 8646.20992568369, 284.653736729488, 284.17799743779017, 284.50292355153204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 719.9946, 7.643703, 5500.294, 715.1764, 7.688778, 5498.336, 726.5829, 3.028836, 2199.788, 709.8196, 3.095624, 2197.255, 726.123, 7.572161, 5498.487, 720.6521, 7.632296, 5500.231, 100.0, 99.96409, 99.98894, 99.8789, 99.97109, 100.0
44941.19888, 59.97600656797628, 59.97666523798565, 59.97445378469275, 30.53369062931646, 30.55390439533274, 30.473829469564258, 0.9999786461759125, 0.9999763001454198, 0.9999819471266516, 8640.432908429832, 8637.769157656861, 8643.93669244172, 195.2869030350762, 61.51557205995914, 57.802793540097355, 8644.055255350451, 8637.535455496043, 8644.588494201611, 284.62706298482567, 284.24370755198424, 284.5815726058653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7349, 7.609795, 5500.345, 719.6317, 7.643466, 5500.445, 732.1929, 3.000489, 2196.937, 716.0141, 3.072273, 2199.919, 719.8856, 7.639732, 5500.19, 726.9147, 7.563259, 5497.72, 100.0, 100.0, 99.86186, 99.99144, 100.0, 99.96139
44943.62088, 59.98106023001758, 59.9819052292061, 59.97631914449571, 30.518691808292363, 30.542605665161048, 30.49507034976883, 0.999982995040989, 0.9999703724406769, 0.999983489782271, 8643.254383941206, 8649.334598124178, 8638.159313266995, 194.45509970954208, 64.712658177315, 49.45563381074953, 8641.735218764525, 8634.102032485524, 8639.432547907674, 284.6266317107179, 284.23906515623196, 284.6990660444081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.177, 719.5928, 7.64365, 5500.328, 732.0571, 3.000121, 2197.226, 709.8196, 3.095808, 2197.521, 719.9428, 7.640646, 5500.088, 720.672, 7.631746, 5500.111, 100.0, 100.0, 99.85865, 99.88679, 100.0, 100.0
44946.05552, 59.97116884493357, 59.97488813706025, 59.97150070202089, 30.518576302035054, 30.536707066349187, 30.504429767643185, 0.9999895757507231, 0.9999729012782848, 0.9999869403598469, 8644.90393833573, 8641.086437605552, 8638.246499044839, 195.7286206363783, 62.89866382975316, 44.037506878551994, 8644.40106685797, 8645.06456658797, 8637.536658596136, 284.4992918766642, 284.085317066712, 284.52987876699933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1225, 7.538229, 5496.283, 725.8769, 7.575313, 5498.883, 738.5018, 2.968276, 2192.086, 703.5668, 3.118423, 2194.178, 713.4764, 7.704747, 5498.19, 715.6023, 7.684118, 5499.35, 99.93101, 99.97621, 99.65617, 99.71108, 99.96474, 99.98305
44948.575520000006, 59.97307795272295, 59.97856484363882, 59.97240279459424, 30.524362898136676, 30.536899220689225, 30.488529438912295, 0.9999858659930522, 0.9999761663338307, 0.9999879871168594, 8646.958379979242, 8644.072723322282, 8648.221447643737, 194.6229019098189, 62.4522997869276, 41.71807337558221, 8648.143295673448, 8634.681358175958, 8638.881442554279, 284.53605122419646, 284.14727117586415, 284.5134261203071, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.287, 719.6122, 7.643282, 5500.446, 732.1735, 3.000489, 2197.447, 709.8972, 3.096544, 2197.695, 719.9047, 7.63955, 5500.198, 714.4492, 7.696021, 5497.945, 100.0, 100.0, 99.88255, 99.89384, 100.0, 99.96233
44950.97544, 59.978685442258026, 59.981722459027175, 59.97502172313295, 30.524519857466206, 30.51371792724666, 30.513562611795273, 0.999988438050316, 0.9999729604663434, 0.9999865335886785, 8645.559314730914, 8635.46094562435, 8642.687776025221, 188.62101560637416, 58.10723041542224, 37.8447913956843, 8644.466725882961, 8624.85789386755, 8645.545581490349, 284.7050438509496, 284.17670720690774, 284.49451683271445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.6254, 7.639242, 5500.391, 715.7601, 7.682884, 5498.409, 726.777, 3.026259, 2199.626, 716.1111, 3.071722, 2199.793, 726.123, 7.571978, 5498.596, 708.0474, 7.754803, 5490.873, 100.0, 99.97447, 99.9678, 99.97382, 99.97306, 99.83604
44953.25888, 59.981462966090234, 59.986068496266455, 59.98040361411894, 30.52534544951977, 30.539824359902575, 30.48893150843363, 0.99998890460578, 0.9999724478519926, 0.9999864565676279, 8644.155987328524, 8643.353475104159, 8638.016784025273, 188.7391535240513, 60.20778046872783, 39.34932786775033, 8641.071910277617, 8636.646242602708, 8652.785897943162, 284.6285823651864, 284.1014842863695, 284.6602735512493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.4195, 7.611044, 5500.287, 719.6317, 7.643282, 5500.335, 732.1347, 3.000489, 2197.326, 709.839, 3.095624, 2197.764, 719.9047, 7.639732, 5500.133, 714.3696, 7.695838, 5497.777, 100.0, 100.0, 99.84432, 99.89696, 100.0, 99.9634
44955.594880000004, 59.98697507863533, 59.97874360407964, 59.98510123954163, 30.515023936081484, 30.530381708673378, 30.513979565665306, 0.9999864109127665, 0.9999746098546819, 0.9999843467430126, 8647.143040143743, 8639.679084749223, 8646.305693165126, 198.6258925029324, 63.50666457654688, 48.05587579449593, 8643.190429992339, 8641.254649792241, 8642.109239474086, 284.6683691905953, 284.26991379364193, 284.53416906427435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609795, 5500.177, 719.6512, 7.644019, 5500.559, 732.1735, 3.001594, 2196.929, 716.0917, 3.071354, 2199.521, 719.9047, 7.64028, 5499.868, 708.0474, 7.754803, 5491.062, 100.0, 100.0, 99.85903, 99.98838, 99.99619, 99.83609
44957.89864000001, 59.98672722876421, 59.978542378907584, 59.986055525200065, 30.502512543501947, 30.5239813887736, 30.463136346570366, 0.9999806252762194, 0.9999768353388331, 0.9999800795174622, 8638.247035663997, 8632.042401589653, 8637.582786654835, 202.6436404852093, 54.183250878906165, 54.67989890426861, 8640.470642991684, 8636.27127889739, 8639.548722428135, 284.69985013903585, 284.1767555321527, 284.5678130386329, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.0831, 7.538407, 5496.178, 725.8964, 7.575313, 5498.717, 738.4435, 2.96754, 2192.37, 722.3834, 3.045062, 2200.172, 713.6863, 7.704017, 5497.219, 701.7053, 7.808823, 5480.067, 99.93016, 99.97527, 99.62798, 100.0, 99.94989, 99.63618
44960.2142, 59.98132507187111, 59.981187752584205, 59.983039469492375, 30.517991593878737, 30.550045263558115, 30.49013173989761, 0.9999835124722082, 0.999973903165808, 0.9999807292190951, 8641.858012242797, 8634.434593020702, 8643.185597632872, 200.43298921961832, 61.18773920353283, 52.38879853690878, 8643.102163118554, 8637.782986785565, 8635.873159786033, 284.61939916515536, 284.02636408330966, 284.50968356153226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609616, 5500.12, 719.6317, 7.643282, 5500.446, 732.1347, 3.000489, 2196.998, 716.0723, 3.07209, 2199.628, 719.9047, 7.64028, 5500.144, 708.0076, 7.754253, 5491.174, 100.0, 100.0, 99.86213, 99.9916, 100.0, 99.83927
44962.6154, 59.98660178059945, 59.984131795168906, 59.987197988253634, 30.505041795214883, 30.517873851106216, 30.489259602735505, 0.999986322021107, 0.999976163988554, 0.9999858142745257, 8642.31838681609, 8637.767541407096, 8645.010415400306, 191.8252053040378, 61.86436082005184, 47.16785084304138, 8643.923482852562, 8639.262872917288, 8642.711019082979, 284.67230805480773, 284.16164599222225, 284.52359144282644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609973, 5500.455, 719.5928, 7.644019, 5500.276, 732.3676, 3.000673, 2197.532, 715.315, 3.077606, 2199.302, 722.041, 7.612886, 5499.921, 712.0435, 7.714883, 5497.076, 100.0, 100.0, 99.88643, 99.96094, 100.0, 99.93406
44964.949, 59.98745218832674, 59.98465206418133, 59.98452575196229, 30.535814116907535, 30.533946357484847, 30.529804145230532, 0.9999912449467772, 0.999973640215311, 0.9999876033151806, 8640.180500202992, 8640.920320808214, 8644.600516934404, 197.0877654342363, 60.237443279166655, 44.85799157266456, 8646.933467677964, 8641.672028601732, 8642.976853883381, 284.56694322213434, 284.0625566035551, 284.5184234292133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.7219, 7.667975, 5499.948, 714.9235, 7.684358, 5499.083, 728.6017, 3.014111, 2198.317, 714.2664, 3.077238, 2200.089, 720.4769, 7.634071, 5500.136, 708.0076, 7.755169, 5491.296, 100.0, 99.98438, 99.92542, 99.98384, 100.0, 99.84035
44967.288720000004, 59.986804877152714, 59.99147978167404, 59.985599727937064, 30.494872903702074, 30.539389146710544, 30.5191040560887, 0.9999867969690739, 0.9999698937975363, 0.9999871057106771, 8641.41402682923, 8640.635156655797, 8649.316887025037, 198.4209487411489, 64.03734995025525, 40.63757390917499, 8639.60246068768, 8630.318003666347, 8639.05367753478, 284.6447882828654, 284.27277882880475, 284.57825314263323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.288, 719.5928, 7.643282, 5500.5, 732.0959, 3.001041, 2197.121, 709.839, 3.095992, 2197.82, 719.9237, 7.64028, 5500.355, 708.0275, 7.75462, 5491.394, 100.0, 100.0, 99.86774, 99.89952, 99.99924, 99.84213
44969.628800000006, 59.99649115038678, 59.99143292459874, 59.99160655063368, 30.495070921479545, 30.485482067221444, 30.45946791186476, 0.9999858632513285, 0.9999708943616282, 0.9999853679136006, 8634.19643168708, 8621.98395816603, 8638.145573239435, 201.82757951941016, 67.07311203606696, 43.14851716386602, 8631.048876208655, 8631.016108321443, 8632.756043955067, 284.6607853805288, 284.0537021395034, 284.63277452830005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 728.9648, 7.538229, 5496.23, 725.8964, 7.575129, 5498.776, 738.5212, 2.968092, 2192.59, 703.7027, 3.117136, 2193.572, 713.6672, 7.703286, 5497.387, 701.6854, 7.810105, 5479.957, 99.93006, 99.97535, 99.66178, 99.72712, 99.95108, 99.64561
44972.00912, 59.991193581992135, 59.98451344909871, 59.99315860538094, 30.535583211532636, 30.53225460566702, 30.50205219802551, 0.9999857431929542, 0.9999720149098972, 0.9999865073473317, 8640.190138466867, 8633.885639424185, 8638.83549305551, 199.00330496785273, 62.568884332366, 47.27879163687885, 8646.418309932978, 8637.44852371778, 8638.513290901981, 284.506546481526, 284.01392928739665, 284.5259170158135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609795, 5500.229, 719.6122, 7.643835, 5500.445, 732.1347, 3.001225, 2196.661, 710.0331, 3.095808, 2197.825, 719.9237, 7.639915, 5500.135, 707.948, 7.755718, 5491.001, 100.0, 100.0, 99.84682, 99.87888, 100.0, 99.84224
44974.345440000005, 59.99050151913875, 59.989941803134535, 59.98443339047977, 30.51041785140647, 30.54270529520564, 30.5272069770546, 0.999987393853709, 0.9999733230236585, 0.9999871137215687, 8643.293065464675, 8646.929887984707, 8648.085485749058, 197.3080323507661, 69.90693300390285, 43.68686927990575, 8638.853303875858, 8641.639499791536, 8639.055914650902, 284.46793904189434, 284.06411490909824, 284.45708860314335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.345, 719.5928, 7.643282, 5500.505, 732.0959, 3.000305, 2197.042, 709.8584, 3.095257, 2197.309, 719.9237, 7.640098, 5500.467, 708.0673, 7.753704, 5490.452, 100.0, 100.0, 99.84926, 99.90398, 99.99906, 99.825
44976.70412, 59.98592798327039, 59.98745961359747, 59.98508575353515, 30.522390516557195, 30.543504936389624, 30.530211001007366, 0.9999886307268904, 0.9999734308554465, 0.999989664345049, 8646.259486224153, 8642.086735900091, 8640.563245356052, 189.97192902853658, 61.01512266034251, 44.56644940250196, 8642.18892777187, 8637.369081756839, 8641.993262065553, 284.5270633295223, 284.13434017217224, 284.5507329715183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.5248, 7.674757, 5499.553, 713.0557, 7.70904, 5497.472, 725.9035, 3.029941, 2199.727, 716.1111, 3.072641, 2199.536, 725.0358, 7.589145, 5499.418, 711.5465, 7.72294, 5494.041, 99.98742, 99.94869, 99.98619, 99.9775, 99.98726, 99.88212
44979.087080000005, 59.98670764892577, 59.98418261693857, 59.98341720104425, 30.52893234336939, 30.532005408087162, 30.51334129525077, 0.9999852380981092, 0.9999724388684361, 0.9999852062109463, 8646.398907194025, 8638.938581313992, 8631.529283002417, 197.2778267460435, 62.45328887049163, 47.832277913827056, 8645.784699976657, 8639.017233550776, 8642.394839219614, 284.55539164806754, 284.05771151998056, 284.4975368379719, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609795, 5500.34, 719.6317, 7.643835, 5500.275, 732.1153, 3.000857, 2197.056, 713.8004, 3.080547, 2199.269, 719.9428, 7.64028, 5500.249, 708.127, 7.755718, 5491.117, 99.99887, 100.0, 99.85364, 99.9796, 100.0, 99.83709
44981.372800000005, 59.982608699831395, 59.982788461914545, 59.98092347659581, 30.487481631558506, 30.516637715002652, 30.509015795902265, 0.999981793630424, 0.9999762711509758, 0.9999853848813358, 8633.080264993312, 8629.174891682995, 8628.120096884155, 198.05434177286588, 59.258148064347324, 49.414486130934165, 8633.131758064594, 8634.061443010703, 8635.16343453889, 284.440851019556, 284.145802888846, 284.5064106740213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 724.5289, 7.587129, 5499.152, 722.7835, 7.609758, 5499.879, 736.7741, 2.976192, 2193.197, 721.9562, 3.047268, 2200.016, 713.5718, 7.703834, 5497.124, 701.586, 7.809006, 5480.411, 99.99275, 100.0, 99.70231, 100.0, 99.94631, 99.64244
44983.76404, 59.97648000372955, 59.98020472886205, 59.980232248888605, 30.543258128470587, 30.558440882317388, 30.523357533803427, 0.9999821979673823, 0.9999757428926433, 0.999984031830395, 8644.273596987234, 8634.80102592749, 8634.220560015952, 201.24844955165509, 60.736990092863266, 49.01782262897996, 8645.769348669952, 8633.431279038317, 8643.415462433353, 284.53029012753814, 283.9719836862292, 284.42929357007426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 724.2529, 7.59748, 5499.979, 719.729, 7.642913, 5500.33, 732.1347, 3.000857, 2197.259, 716.0723, 3.07209, 2199.771, 719.9428, 7.639367, 5500.193, 707.8088, 7.755352, 5489.831, 99.99577, 100.0, 99.86974, 100.0, 100.0, 99.84031
44986.076120000005, 59.97715884708877, 59.976665136105275, 59.97583214709625, 30.520436396909055, 30.52797228263138, 30.51411447873665, 0.999983101303815, 0.9999762351637265, 0.999985234533763, 8641.66924770485, 8639.111812274068, 8644.241308295102, 197.19781107707172, 61.87805799763464, 49.201049786301155, 8642.07822416424, 8644.650996552933, 8646.359782475985, 284.49208017934114, 284.0238408639452, 284.58203973843825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.397, 719.6122, 7.643835, 5500.446, 732.1735, 3.001041, 2197.053, 716.0723, 3.071722, 2199.727, 719.9619, 7.640463, 5500.361, 709.2999, 7.757184, 5491.295, 100.0, 100.0, 99.86463, 99.99387, 100.0, 99.83456
44988.37948, 59.97787384071892, 59.97721694648562, 59.97646097939341, 30.518729988027523, 30.555122791311817, 30.552117580778738, 0.9999882700076452, 0.9999761753971015, 0.9999875823538729, 8642.905345165907, 8639.388399476544, 8638.009499077229, 192.3605162264979, 56.64666910504275, 36.21037588257241, 8649.46749026589, 8642.788834132942, 8643.186917196508, 284.5068291580273, 284.08639682681974, 284.4440555609174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.5051, 7.675471, 5499.663, 713.3087, 7.707751, 5497.303, 726.1752, 3.031229, 2200.2, 709.8584, 3.09544, 2197.327, 726.123, 7.572343, 5498.322, 714.3895, 7.696205, 5497.714, 99.98531, 99.94956, 100.0, 99.90846, 99.96809, 99.9634
44990.71936, 59.97222750570561, 59.97306005669967, 59.97175481377056, 30.563096539403443, 30.58557084108598, 30.505121310197165, 0.9999869753956234, 0.999976253221883, 0.9999860592170979, 8640.501169317458, 8634.185900602144, 8643.583771832582, 196.683625121329, 60.638340054043056, 50.658875713438135, 8646.980429977553, 8647.308357956977, 8640.80716473763, 284.5014103383537, 284.0883245028748, 284.4716665610198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609795, 5500.345, 719.5928, 7.64365, 5500.44, 732.1347, 3.000121, 2197.275, 716.1888, 3.072458, 2199.843, 719.9047, 7.640098, 5500.301, 710.3735, 7.743999, 5493.224, 100.0, 100.0, 99.86843, 99.99952, 100.0, 99.87045
44993.02868, 59.97551567317857, 59.96451363522805, 59.970038472312915, 30.501579373244944, 30.54415072124962, 30.5117601607548, 0.9999868359544459, 0.9999702702504839, 0.9999843493811613, 8643.606957915938, 8641.967062387379, 8643.124325831292, 199.5580665018324, 65.4984866128757, 44.24006351073467, 8639.452243721595, 8637.903362818972, 8642.09587389409, 284.45758676735954, 284.0864871129684, 284.6783865214242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8335, 7.609795, 5500.34, 719.6122, 7.643466, 5500.44, 732.1347, 2.999937, 2197.264, 709.606, 3.096176, 2196.614, 718.3978, 7.655621, 5499.627, 717.0536, 7.665257, 5499.885, 100.0, 100.0, 99.87424, 99.86554, 99.99182, 99.99667
44995.34468, 59.97320017162523, 59.969531383034465, 59.97409187104044, 30.52499148482361, 30.534803031975873, 30.54100708321905, 0.999988750370723, 0.9999695825144912, 0.9999885686843998, 8642.901514216399, 8645.250081452676, 8648.082290396338, 196.9935789386809, 65.8583265703412, 42.838542330573546, 8642.320522754444, 8637.758113083071, 8646.221900167639, 284.51548685718575, 284.0509976113502, 284.4415993643407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1422, 7.538051, 5496.172, 725.3905, 7.587655, 5499.648, 736.8323, 2.980793, 2194.006, 706.7514, 3.104082, 2196.534, 717.7682, 7.657995, 5499.972, 714.7871, 7.695106, 5498.066, 99.92899, 99.98776, 99.72616, 99.81292, 99.99809, 99.96343
44997.715840000004, 59.97257082190255, 59.97088207172654, 59.971425487408524, 30.533304068267288, 30.564603292898422, 30.5282745219433, 0.9999879984269333, 0.9999738050056026, 0.999986546651987, 8639.568425099204, 8646.303144178246, 8632.468016666344, 198.4388661908063, 60.476516034437736, 40.378466989659955, 8643.467150334673, 8643.94020461466, 8642.021441011304, 284.49975778673314, 284.08715612589, 284.39504253476935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.229, 719.5733, 7.643466, 5500.558, 732.2706, 3.000857, 2197.006, 709.7613, 3.095624, 2197.861, 719.9428, 7.639732, 5500.301, 714.4094, 7.695838, 5497.946, 100.0, 100.0, 99.86252, 99.88133, 100.0, 99.9655
45000.07892000001, 59.97368434130115, 59.97233202208858, 59.97228180892983, 30.539768011766196, 30.530727601633586, 30.516974190801502, 0.999988553643012, 0.9999763368633208, 0.999987091441576, 8645.057278861652, 8640.515262198714, 8638.56783870934, 192.0422541137291, 58.10825846405987, 45.084089112285255, 8644.241759721861, 8638.194474927033, 8647.336103880558, 284.55513827802946, 284.00505794467136, 284.42448405570826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 717.6879, 7.670831, 5499.508, 713.2308, 7.707014, 5497.139, 725.7676, 3.030861, 2199.736, 716.1888, 3.071906, 2199.963, 726.1039, 7.571978, 5498.378, 708.0076, 7.755352, 5491.409, 99.98965, 99.95062, 99.99975, 99.99693, 99.9691, 99.84224
45002.4254, 59.974598771443944, 59.97144232678496, 59.97194176517618, 30.517512175221707, 30.54639571026069, 30.516517593877172, 0.9999891643537466, 0.9999737046157787, 0.9999876000003352, 8644.909447010037, 8639.272385386812, 8638.932872330226, 189.1415717570444, 64.06620074450984, 42.328368137718144, 8647.820371910502, 8642.502788926342, 8644.095057348984, 284.5102582600605, 283.9767172934023, 284.462087052628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.177, 719.6512, 7.643835, 5500.393, 731.9988, 3.001962, 2197.372, 709.9166, 3.09544, 2197.977, 719.9237, 7.640098, 5500.304, 714.4094, 7.696021, 5498.118, 100.0, 100.0, 99.86674, 99.9032, 100.0, 99.95916
45004.76556000001, 59.968552666752494, 59.969704571945314, 59.970277645105895, 30.52254824030121, 30.544131102095843, 30.515857761567684, 0.9999879473735764, 0.9999734617395395, 0.9999854109279639, 8642.88280080627, 8640.442642854163, 8647.679329316235, 200.6523766496398, 57.944940352270464, 50.674337554921294, 8641.644491526655, 8645.487307523637, 8636.70289214794, 284.3651099025761, 284.14517388676455, 284.58297601196136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609795, 5500.172, 719.5928, 7.64365, 5500.388, 732.1929, 3.001041, 2196.702, 716.1694, 3.07117, 2200.235, 719.9428, 7.639915, 5500.14, 708.1468, 7.75407, 5490.989, 100.0, 100.0, 99.84871, 99.97893, 100.0, 99.8372
45007.09932, 59.969042697144445, 59.97429971920385, 59.96505373405396, 30.52676449627004, 30.5168723746519, 30.498371148194828, 0.9999820607520058, 0.9999767912411024, 0.9999821910384797, 8641.419128092004, 8640.023686407614, 8640.856756672018, 200.11508068474495, 58.62801502974935, 54.734103915719515, 8641.299026056837, 8648.591031567943, 8639.39779366375, 284.52561736462644, 284.1890899298283, 284.55673601365015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1028, 7.537872, 5496.173, 725.8964, 7.575129, 5498.883, 738.56, 2.968644, 2191.966, 722.4222, 3.046533, 2199.776, 713.7817, 7.70146, 5498.104, 703.256, 7.79747, 5485.146, 99.92701, 99.97828, 99.64408, 100.0, 99.96608, 99.72852
45009.384360000004, 59.96695880593487, 59.96908550530391, 59.96927529338399, 30.52085081084774, 30.556929114233487, 30.519694741051765, 0.9999853378328478, 0.9999766178184037, 0.9999843823339775, 8644.144123704773, 8634.676201520357, 8639.956515263862, 199.58401332450785, 59.52251793261621, 51.634444601175346, 8649.864131807624, 8641.24155400554, 8635.303866925682, 284.5437567537242, 284.1102330355833, 284.2898991948363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609795, 5500.177, 719.6122, 7.643466, 5500.442, 732.2318, 3.000857, 2197.091, 715.9946, 3.071538, 2199.584, 719.9047, 7.64028, 5499.808, 708.0275, 7.755352, 5491.355, 100.0, 100.0, 99.86636, 99.98639, 99.9951, 99.84142
45011.69468, 59.970223604531895, 59.97041364092974, 59.97052921417286, 30.572909602381568, 30.56955771485663, 30.546863597370177, 0.9999872548594138, 0.9999764081084574, 0.9999885740431135, 8635.243710726412, 8636.873869999543, 8638.463936938297, 190.89000503150146, 61.50796533954144, 43.43362718017352, 8646.572730818296, 8638.264494846426, 8636.765398717544, 284.5504837196916, 284.09680447055194, 284.3746912189526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.313, 718.6006, 7.658386, 5499.854, 729.5335, 3.013374, 2198.687, 711.8002, 3.08827, 2198.354, 724.9595, 7.581109, 5498.522, 714.3497, 7.696388, 5498.127, 100.0, 99.99802, 99.94392, 99.9238, 99.98365, 99.96455
45014.009040000004, 59.97069106748905, 59.970089721884335, 59.97719647097341, 30.539547499920975, 30.548228728988896, 30.504054420512876, 0.9999841872244096, 0.9999776752224016, 0.9999855100898698, 8643.828265753382, 8645.212795408246, 8639.506956563619, 199.44473186145342, 61.148814058942776, 47.61513698042472, 8639.292746853913, 8650.31724478899, 8639.874191513814, 284.4958187459732, 284.16935165643287, 284.5146695228399, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 719.5214, 7.638171, 5500.554, 717.4527, 7.661702, 5500.164, 731.6106, 3.001225, 2196.94, 716.0917, 3.07209, 2199.869, 719.8856, 7.64028, 5500.085, 708.1866, 7.753887, 5490.937, 100.0, 100.0, 99.88228, 100.0, 100.0, 99.84656
45016.320360000005, 59.974594480996245, 59.98038821836145, 59.975680449029625, 30.510479103509415, 30.531700043109165, 30.53152483315674, 0.999989297411612, 0.9999698477854766, 0.9999898779780245, 8649.496362730337, 8646.592988775008, 8646.570803950279, 197.05014412424885, 61.363112418751825, 44.000708770008714, 8647.245031629687, 8645.635106617472, 8640.916422159904, 284.429672988496, 284.1778849310582, 284.4497117883111, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.288, 719.6317, 7.643466, 5500.335, 732.1153, 3.000857, 2197.552, 709.6836, 3.095992, 2198.084, 719.9619, 7.639732, 5500.41, 714.3497, 7.695472, 5497.952, 100.0, 100.0, 99.85686, 99.91149, 100.0, 99.96455
45018.621320000006, 59.978514887640266, 59.98211297953441, 59.983865240124494, 30.49244447932639, 30.548700209818627, 30.471518170713832, 0.9999908768579653, 0.9999756978699388, 0.9999887723826514, 8642.459618047298, 8631.426776278844, 8637.725455963484, 195.14037442375047, 64.50371717276357, 42.631736996982, 8642.206958662078, 8633.901322438282, 8639.917235104163, 284.64150353031386, 284.2781551075623, 284.5701024585543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 729.1225, 7.537872, 5496.011, 725.8964, 7.575129, 5498.771, 738.56, 2.967908, 2192.305, 703.6833, 3.117504, 2193.644, 713.5718, 7.704017, 5497.062, 720.7117, 7.631746, 5500.227, 99.92606, 99.97728, 99.64885, 99.69834, 99.94517, 100.0
45020.99352, 59.98246302224992, 59.980720460342134, 59.98145527402473, 30.542457214767172, 30.55159660834554, 30.519967738474474, 0.9999886810090756, 0.999975401465306, 0.9999901072131099, 8644.47398808873, 8644.06103188308, 8638.852475012662, 196.07568076575853, 61.11951057489068, 41.134472360914344, 8646.910380622769, 8641.128855160887, 8631.948266185585, 284.5424048862516, 284.0351228520252, 284.3921650998409, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8138, 7.609437, 5500.34, 719.5733, 7.643097, 5500.611, 732.29, 3.000121, 2196.771, 709.7419, 3.096911, 2197.188, 719.9047, 7.639915, 5500.192, 714.3895, 7.696205, 5497.656, 99.99972, 100.0, 99.85621, 99.87079, 100.0, 99.95597
45023.37004, 59.98480127554256, 59.98832034931703, 59.983892346976226, 30.538078104871897, 30.550564755286143, 30.538155030639633, 0.999989682134891, 0.9999769404860036, 0.9999896572724721, 8642.70203586875, 8635.834384457523, 8648.334309339521, 194.54920741477963, 61.38829040241944, 40.59234165119824, 8641.674346474667, 8637.154602161132, 8640.85090108893, 284.585162615354, 284.05613177623815, 284.5165960569862, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7744, 7.609795, 5500.397, 719.6122, 7.643282, 5500.501, 732.2318, 3.000673, 2197.004, 709.9943, 3.096176, 2197.522, 719.9428, 7.639367, 5500.286, 713.4153, 7.711403, 5495.976, 100.0, 100.0, 99.8624, 99.88595, 100.0, 99.93465
45025.67312000001, 59.985837133190245, 59.984211200153624, 59.98316499543638, 30.537709539192665, 30.58431279774506, 30.51533545958807, 0.9999891919129174, 0.9999764131555882, 0.9999883408906362, 8645.656469377682, 8637.808070159754, 8644.1258360432, 193.0369236619681, 59.554563822236105, 39.889222496022285, 8648.73679210532, 8641.580609464907, 8641.851037200773, 284.4117526104793, 284.1721204493501, 284.45147557082913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.4854, 7.675471, 5499.385, 713.3476, 7.705909, 5497.251, 726.4082, 3.028284, 2199.614, 714.5189, 3.080547, 2199.101, 723.1473, 7.605399, 5499.997, 711.9243, 7.710488, 5497.044, 99.98741, 99.95246, 99.98106, 99.95347, 99.99854, 99.93583
45027.97264000001, 59.98876185129538, 59.987493209604004, 59.985564483154434, 30.52009409306506, 30.54391984962602, 30.53833087592233, 0.9999865980090409, 0.9999732731205226, 0.9999879357772966, 8644.830794656807, 8641.053512347167, 8636.19483538413, 198.20276170844954, 62.0631325540262, 46.84275280772681, 8648.57978808618, 8636.326257761615, 8642.648610067678, 284.52508694102994, 284.18730941776136, 284.4915694544703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609795, 5500.287, 719.5928, 7.64365, 5500.387, 732.1929, 3.000673, 2197.179, 714.6354, 3.077606, 2199.648, 719.8856, 7.64028, 5500.355, 708.0872, 7.755352, 5491.123, 100.0, 100.0, 99.87424, 99.99413, 100.0, 99.83907
45030.356680000004, 59.98542262459722, 59.99071105566395, 59.990157929772806, 30.499135249906015, 30.52175832454471, 30.489795019190158, 0.9999809865633612, 0.9999762272541032, 0.9999808942223866, 8639.120623613653, 8631.708247265335, 8631.405746879944, 200.64620171989145, 56.14567077297215, 54.35278521081909, 8634.880204850975, 8634.338524783367, 8628.020190467627, 284.5329684813638, 284.05941131221925, 284.45965278676715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 725.7316, 7.569996, 5498.329, 724.0286, 7.596128, 5499.317, 737.8224, 2.968276, 2192.135, 722.3834, 3.045613, 2200.515, 713.6863, 7.703286, 5497.555, 701.7451, 7.809006, 5480.296, 99.96822, 99.99155, 99.64108, 99.99489, 99.95207, 99.64893
45032.723280000006, 59.99019326164459, 59.98799545435156, 59.98932214568192, 30.535564992295907, 30.562946667361842, 30.516629196672564, 0.9999803808215054, 0.9999732038590722, 0.9999844147591229, 8645.649917013621, 8641.312255829565, 8638.739691449271, 200.6275130126619, 59.0377889322458, 50.70142553061487, 8645.6650326404, 8632.674826758734, 8639.544604577852, 284.5687474989943, 284.0067138784943, 284.4713224998503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8729, 7.609259, 5500.449, 719.5733, 7.644019, 5500.498, 732.1541, 3.000121, 2196.916, 715.9364, 3.073009, 2200.186, 719.8856, 7.63955, 5500.135, 708.1866, 7.755718, 5491.284, 100.0, 100.0, 99.87717, 99.98719, 100.0, 99.83587
45035.249560000004, 59.9859540442133, 59.984643304297315, 59.98503410583216, 30.5501680916206, 30.57284337229394, 30.521762132616605, 0.9999825707069857, 0.999976738477323, 0.9999826295194012, 8643.402546687532, 8640.113903551424, 8641.77827904216, 194.49196886814184, 63.043594906655926, 48.29035855016582, 8645.531070124338, 8643.085657794652, 8639.770821875501, 284.62619314835746, 284.14895970914137, 284.4252984303467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.287, 719.5928, 7.64365, 5500.391, 732.0959, 3.000673, 2197.065, 716.1306, 3.071722, 2199.851, 719.8856, 7.639367, 5500.249, 707.9281, 7.756634, 5491.288, 100.0, 100.0, 99.87935, 100.0, 100.0, 99.83921
45037.61656, 59.98750510492664, 59.98844566946514, 59.989658995556354, 30.520031051322313, 30.5454379546157, 30.519137079321958, 0.9999907516936545, 0.9999746749000084, 0.999991042735036, 8639.706538414977, 8636.105038995443, 8636.180352048066, 196.6099509939587, 59.881348308619636, 42.707785791071274, 8643.799969493748, 8642.725403541595, 8640.946062280751, 284.5831034386201, 284.11924569663137, 284.5176573873555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 716.5445, 7.675114, 5499.443, 713.2503, 7.707014, 5497.292, 725.8452, 3.030493, 2199.938, 709.9943, 3.095992, 2197.843, 726.0658, 7.57563, 5498.889, 712.799, 7.715798, 5495.062, 99.99552, 99.95232, 100.0, 99.90056, 99.97839, 99.93498
45039.92656000001, 59.988035545263365, 59.9900131953973, 59.988675982242924, 30.52511759162438, 30.534462499624922, 30.50188277542337, 0.9999876924075718, 0.9999741494119788, 0.9999870425029432, 8647.208942638872, 8637.446334504126, 8632.494820617034, 199.79246910781535, 61.79422050476478, 45.191121158824444, 8641.50505106126, 8640.266504133957, 8636.57432381257, 284.50942074844136, 284.0869974079286, 284.5848237683283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8335, 7.609616, 5500.229, 719.6317, 7.643466, 5500.385, 731.96, 3.001041, 2197.27, 713.8975, 3.081835, 2198.397, 719.9237, 7.639915, 5500.193, 708.0673, 7.754986, 5490.828, 100.0, 100.0, 99.87163, 99.92575, 100.0, 99.84019
45042.35136, 59.990998640259754, 59.989428249179866, 59.98828909224325, 28.07730220741823, 27.9679953004466, 27.82346168697392, 0.9999878827489587, 0.9999812716110607, 0.9999902009859882, 7733.96712161079, 7697.774837194245, 7651.371506886925, 168.07084450706316, 48.44986144432187, 37.34697991867188, 7638.503677017999, 7704.319101404685, 7772.885574680578, 284.35582743979154, 283.97145056613226, 284.2896036726148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.287, 719.6122, 7.644019, 5500.389, 732.0571, 3.000857, 2196.833, 709.7031, 3.09636, 2197.188, 719.8856, 7.640646, 5500.081, 708.3257, 7.752239, 5490.941, 100.0, 100.0, 99.87756, 99.87076, 100.0, 99.83389
45044.63684000001, 59.99086625754394, 59.98710799003659, 59.989741135422705, 29.491894519689584, 29.65998086383862, 29.984158729341793, 0.9999912018499317, 0.9999833019647971, 0.9999928391315155, 8640.230786320677, 8628.90222313405, 8601.225287665258, 186.67782750697052, 58.3463270952293, 36.27541673002122, 8406.258468653557, 8276.006110199234, 8328.391231424703, 284.5009631356829, 284.08969751467276, 284.4872386396656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.7152, 7.608902, 5500.235, 595.2526, 8.283181, 4580.235, 732.0765, 3.000673, 2197.257, 709.6836, 3.096176, 2197.335, 719.8284, 7.640828, 5500.075, 707.3715, 7.747112, 5490.747, 100.0, 84.90911, 99.87391, 99.87971, 100.0, 99.83035
