TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45061.16556, 59.97421084959751, 59.97822398420447, 59.978089679580634, 26.758851592221703, 26.756703650338515, 26.72907597125527, 0.9999875847791321, 0.9999824930603824, 0.9999894059528106, 7554.6629810817385, 7558.201496214946, 7552.924724025179, 166.21519690319013, 42.20635091318172, 31.13662006531831, 7556.5907267125185, 7556.705940793207, 7557.487032583537, 284.29809323495624, 283.9186039925611, 284.3427186690033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.229, 7.677791, 5499.185, 713.1725, 7.707935, 5497.121, 722.7005, 3.044482, 2200.444, 715.5286, 3.07448, 2200.213, 724.1965, 7.593893, 5499.44, 694.6276, 3.146586, 2185.582, 99.98692, 99.94821, 100.0, 100.0, 99.99038, 99.35324
45063.53388, 59.97595091506286, 59.97300274664165, 59.97854493397182, 26.72456291611206, 26.772745827010144, 26.71265925871804, 0.9999902151729929, 0.9999839221915701, 0.9999911588543331, 7566.783747859049, 7568.329036441111, 7561.063875261882, 161.9381382841434, 46.59235632110767, 35.16172864278394, 7564.066757641019, 7555.878574518075, 7560.3196982165955, 284.3276575944889, 284.09158856106046, 284.4695055864724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.615149, 5500.428, 719.4371, 7.645308, 5500.374, 728.8541, 3.016871, 2198.893, 709.2564, 3.098198, 2197.255, 717.9972, 7.660004, 5499.99, 700.9498, 3.127358, 2191.117, 100.0, 100.0, 99.95159, 99.88758, 99.99842, 99.6209
45065.962040000006, 59.97345369903479, 59.97840441513313, 59.97650728126574, 26.71608388716146, 26.7419938574424, 26.71922962695176, 0.9999904933141986, 0.9999830974184537, 0.9999912598585358, 7554.585377319901, 7557.574699501261, 7552.545477602369, 167.75362469345419, 44.947166260242284, 31.787911324972583, 7559.160172509049, 7551.230507186824, 7550.852915235294, 284.45627034666063, 284.0527618551928, 284.2615281638424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.2815, 7.61497, 5500.261, 719.4566, 7.645124, 5500.425, 728.9317, 3.015951, 2198.563, 709.1399, 3.097831, 2197.37, 717.9972, 7.660186, 5499.992, 700.8305, 3.126259, 2192.163, 100.0, 100.0, 99.93328, 99.85416, 99.99844, 99.62684
45068.330760000004, 59.97526221915758, 59.973370956449344, 59.97570823296851, 26.7378406585885, 26.7563640453044, 26.74758614083754, 0.9999866972377848, 0.9999810917817832, 0.999988764015837, 7558.230552311617, 7560.101369425877, 7560.305974856477, 166.58354260643728, 44.27204228733104, 33.97868800019205, 7562.148833333622, 7562.492243980604, 7557.3930026805365, 284.4664088465802, 284.04800075880996, 284.32656184567213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 728.6099, 7.54394, 5496.654, 725.7213, 7.576787, 5498.871, 735.3376, 2.985579, 2195.46, 703.2366, 3.117136, 2193.812, 713.6481, 7.699634, 5498.262, 703.5145, 3.118019, 2192.964, 99.93966, 99.97806, 99.75725, 99.71734, 99.96699, 99.68407
45070.69956, 59.970439967195354, 59.969634835002026, 59.96993069678915, 26.729317323803222, 26.73814911736553, 26.739122671481923, 0.9999877484003344, 0.9999855399154629, 0.9999913514117887, 7562.433494399497, 7564.441276004283, 7555.929821468338, 167.8160663171625, 43.462998330292066, 29.723691813358528, 7563.490078468107, 7559.940132460766, 7560.621461799441, 284.38421049188634, 284.0546840184159, 284.3639330544495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.614613, 5500.266, 719.4761, 7.645308, 5500.313, 728.9706, 3.015399, 2198.132, 709.1205, 3.097831, 2197.162, 717.9781, 7.660186, 5499.932, 707.1329, 3.105201, 2195.971, 100.0, 100.0, 99.94343, 99.86895, 99.99631, 99.81548
45073.039240000006, 59.97175387279876, 59.9735615525976, 59.9737791561856, 26.744402943280722, 26.760041254042786, 26.736514025427905, 0.9999894100657282, 0.9999827752631377, 0.9999888613105555, 7560.009705533534, 7562.254598942516, 7563.100154211136, 167.72473591617768, 44.457548984428286, 34.49626466821701, 7566.635498640141, 7557.679482885707, 7564.128969981947, 284.37436555225736, 283.9953078567383, 284.46947415710287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 719.4229, 7.651913, 5500.104, 715.0596, 7.689515, 5497.648, 723.2829, 3.044482, 2200.587, 715.4897, 3.074296, 2199.746, 724.1965, 7.593893, 5499.44, 713.634, 3.081944, 2199.198, 100.0, 99.96678, 100.0, 99.98013, 99.98842, 99.96215
45075.47004, 59.97143570095192, 59.96884400633074, 59.9707192675049, 26.72344734494159, 26.759439797586367, 26.717449549766297, 0.9999898451646584, 0.9999876121055895, 0.999990327291887, 7558.95997574197, 7558.64322263839, 7559.055615193083, 161.86440441866534, 43.43821874765399, 35.88140930813313, 7560.524697167481, 7558.956791986485, 7566.506503588595, 284.41344259137156, 283.98753531060476, 284.31101940722976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.2421, 7.615506, 5500.371, 719.4566, 7.645124, 5500.432, 729.0288, 3.015951, 2198.632, 709.1593, 3.098382, 2197.468, 717.9781, 7.660004, 5499.768, 707.1329, 3.106116, 2196.64, 100.0, 100.0, 99.9387, 99.88351, 99.99438, 99.81482
45077.811400000006, 59.969043844228885, 59.969849683545064, 59.971586219572806, 26.71771632252936, 26.75660044855618, 26.74007561892657, 0.9999895981802803, 0.9999811935979649, 0.9999903294088481, 7561.598805502552, 7556.320457810585, 7555.963906330473, 170.10881694413501, 42.8714167654274, 37.40984304188396, 7561.045335007964, 7562.352877571293, 7566.132059738094, 284.46562984129497, 283.9998260450502, 284.22573367488945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.615327, 5500.48, 719.4371, 7.645124, 5500.487, 729.0094, 3.016319, 2198.847, 709.1982, 3.098014, 2196.93, 717.959, 7.660186, 5499.77, 713.475, 3.081944, 2198.738, 100.0, 100.0, 99.94637, 99.89183, 99.99441, 99.95032
45080.15064000001, 59.97015316469495, 59.97203902635735, 59.97423280091307, 26.715443105342796, 26.74594070315012, 26.72161947703011, 0.9999906172567878, 0.9999810164594699, 0.9999894914829696, 7569.9232374144185, 7563.713111360972, 7567.760872249872, 170.8590005502922, 43.872429269405984, 36.00785543847587, 7570.108267378374, 7554.852072751762, 7564.002799391058, 284.46450138366095, 284.0141646553368, 284.27456418994416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 728.5902, 7.544118, 5496.596, 725.7213, 7.577155, 5498.871, 735.3376, 2.984107, 2194.394, 702.9454, 3.119343, 2193.582, 711.7597, 7.721366, 5496.016, 719.9364, 3.055575, 2200.346, 99.93967, 99.97806, 99.77719, 99.70687, 99.91538, 100.0
45082.461520000004, 59.975337094015586, 59.976875087718504, 59.97529949843593, 26.719590332803797, 26.766424636453714, 26.713774426954117, 0.9999888934070131, 0.9999845409255468, 0.9999869705200061, 7566.57918559488, 7560.771874724585, 7558.592373416304, 167.80946636982696, 44.80175085775545, 34.703018715701546, 7571.461807098973, 7562.08742777354, 7561.391199017045, 284.3655838298232, 284.0845805735991, 284.4896402869585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.2815, 7.615149, 5500.313, 719.4566, 7.645124, 5500.377, 728.9317, 3.015767, 2198.459, 709.1011, 3.09875, 2197.438, 717.9781, 7.660734, 5499.982, 716.5566, 3.070225, 2200.256, 100.0, 100.0, 99.92855, 99.86696, 99.99828, 99.99988
45084.752400000005, 59.97640904634064, 59.9761794554085, 59.97730405312645, 26.73738719707732, 26.758233419295852, 26.720744610671908, 0.9999906579643526, 0.9999861764631502, 0.9999892079976413, 7557.3821662751125, 7560.147610054318, 7562.6146360066605, 165.44026564165233, 39.21575289227894, 37.40610707502424, 7565.134609824713, 7561.925265916255, 7560.768935967469, 284.4790405437051, 284.04206084692754, 284.3511629782798, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.61497, 5500.48, 719.3983, 7.645861, 5500.178, 727.8058, 3.022394, 2199.488, 711.6061, 3.089373, 2198.865, 721.1827, 7.620374, 5500.267, 724.7675, 3.032136, 2199.519, 100.0, 100.0, 99.95556, 99.93209, 100.0, 99.9935
45087.079560000006, 59.98030703441902, 59.98112508105069, 59.98196172193673, 26.729402660498543, 26.762344074084567, 26.720310132170614, 0.99998929259814, 0.999987341772222, 0.9999898149496776, 7564.319364159548, 7566.62270668219, 7560.18945178657, 164.41183184783858, 39.085155217428564, 34.87492919266947, 7567.932810383032, 7563.309969824914, 7557.812629655364, 284.42474413076746, 284.0096358659231, 284.4181818779696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 717.3528, 7.662443, 5500.214, 715.4682, 7.679753, 5499.584, 726.777, 3.024971, 2199.201, 709.839, 3.095624, 2196.953, 717.9972, 7.660369, 5499.882, 719.8569, 3.056124, 2200.349, 99.99979, 99.99103, 99.96229, 99.88397, 99.99646, 100.0
45089.39504, 59.97869668037812, 59.97907438812336, 59.981406626654554, 26.72832327548062, 26.75399780090682, 26.72308621439138, 0.9999883230209394, 0.9999834332674417, 0.9999900403688968, 7566.605631588678, 7558.292235048959, 7566.7467809887985, 166.99078627031713, 34.50356041605744, 38.46266789639412, 7560.735514604182, 7555.433370291382, 7562.18138051318, 284.41547387475896, 284.0510462097874, 284.36414514302425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.61497, 5500.538, 719.4566, 7.645124, 5500.318, 728.9317, 3.015399, 2198.72, 709.0428, 3.09875, 2197.176, 717.959, 7.660369, 5499.933, 726.1393, 3.028656, 2199.801, 100.0, 100.0, 99.94044, 99.89446, 99.99735, 99.98955
45091.85076, 59.98119166132654, 59.98058881433071, 59.9835455777342, 26.71936173324325, 26.731547695528672, 26.694620739729526, 0.999990554536627, 0.9999861791728042, 0.999987068586473, 7554.5939790852335, 7558.957760296213, 7556.58960906936, 165.85432734992582, 38.59945600245101, 38.9354037533235, 7560.25787773725, 7555.09739621407, 7551.94707728907, 284.36302659535437, 284.027552856464, 284.41507416786106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 728.6099, 7.544118, 5496.759, 725.7213, 7.576787, 5498.982, 735.26, 2.984843, 2194.56, 702.9454, 3.11971, 2192.976, 711.7216, 7.721549, 5495.638, 732.4019, 2.99954, 2196.224, 99.93862, 99.98009, 99.77942, 99.71476, 99.91928, 99.82697
45094.21864000001, 59.9818546037748, 59.98126480106949, 59.98078255154932, 26.7460318283717, 26.777438532955774, 26.70148731017745, 0.9999861598680192, 0.9999857975487527, 0.9999894591176591, 7558.455039444364, 7567.551468617058, 7559.361963725576, 164.16271759145445, 38.39781283653792, 34.305467696587584, 7559.521833946341, 7563.759751790243, 7562.99757900236, 284.37433869002024, 284.0131623381245, 284.42302781204467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.615149, 5500.428, 719.4566, 7.644939, 5500.43, 729.0094, 3.016135, 2198.854, 709.1593, 3.097831, 2196.934, 717.9399, 7.660369, 5499.814, 726.1194, 3.02884, 2199.499, 100.0, 100.0, 99.93887, 99.86739, 99.99631, 99.97113
45096.538, 59.97932222402001, 59.97941045115877, 59.9836076402063, 26.736242148290167, 26.753704295856114, 26.719446114623945, 0.9999861564391591, 0.9999877809723161, 0.9999879545396364, 7558.051449528895, 7557.842881356658, 7557.562957035348, 165.571035371353, 31.836115353387868, 38.62842721416837, 7556.086451229668, 7557.068207214398, 7555.242011098891, 284.3517535423058, 284.09673619193137, 284.34160320655093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3209, 7.61497, 5500.428, 719.4371, 7.645308, 5500.431, 729.0288, 3.014663, 2198.798, 708.9651, 3.09875, 2197.216, 717.9399, 7.660186, 5499.843, 732.879, 2.995512, 2196.201, 100.0, 100.0, 99.94398, 99.86433, 99.99738, 99.82085
45098.87084, 59.97713629197475, 59.97895380872388, 59.98009895755928, 26.74564650796643, 26.759188868632517, 26.718567119775606, 0.9999893621482, 0.9999896643408062, 0.9999885486299653, 7560.322761189718, 7559.715350808517, 7558.114897646994, 167.47231860392958, 35.472722661353146, 37.912415633030264, 7563.820983951564, 7563.206099059089, 7565.429163223989, 284.3630405300657, 283.8279124100863, 284.3530769868536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 715.953, 7.681003, 5499.295, 713.153, 7.708119, 5497.174, 722.5064, 3.042826, 2199.985, 713.9946, 3.079996, 2198.923, 722.041, 7.624209, 5500.365, 734.4894, 2.990934, 2195.892, 99.98681, 99.95019, 100.0, 99.96038, 100.0, 99.80023
45101.27348, 59.97387106039993, 59.97496953260811, 59.9784647645688, 26.73473743168526, 26.753832806533616, 26.703857203132998, 0.999987791920963, 0.9999868544521484, 0.9999882805549822, 7560.390474986962, 7563.848414213791, 7561.729533416835, 165.81378647017664, 36.4119472128923, 40.42188210842869, 7568.619262536341, 7564.092431890488, 7556.017137157728, 284.44419461684714, 284.1319752955939, 284.36771264432934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.61497, 5500.376, 719.4566, 7.644755, 5500.437, 728.7376, 3.015399, 2198.794, 709.2176, 3.098198, 2197.327, 717.9399, 7.660734, 5499.93, 732.3025, 2.99954, 2196.632, 100.0, 100.0, 99.92312, 99.87444, 99.99143, 99.84552
45103.66932, 59.97883837800308, 59.97768252480423, 59.976726407717294, 26.724361424382103, 26.732181920629966, 26.691556401711786, 0.9999878700912284, 0.9999878484830902, 0.9999870430288822, 7559.910347495674, 7558.935903738185, 7556.89802214426, 159.17754725282475, 32.97973112639421, 37.250669988014124, 7556.444965756137, 7556.605661537295, 7556.140664846767, 284.4600409652111, 284.0291630788616, 284.4065011822583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 726.599, 7.561787, 5497.659, 725.3322, 7.581576, 5499.033, 735.2018, 2.985027, 2194.786, 702.8483, 3.120078, 2193.048, 711.5499, 7.721731, 5495.585, 726.0995, 3.029023, 2199.42, 99.95603, 99.97983, 99.76159, 99.70502, 99.91833, 99.9881
45105.981680000004, 59.97445274723298, 59.97251942195692, 59.97583862281312, 26.734756301466025, 26.761872352512302, 26.727183934948467, 0.9999873501848886, 0.9999865718269418, 0.9999880086766405, 7557.691324498802, 7558.270644377659, 7562.903984759871, 166.40076941530106, 35.14553999391501, 39.526939616518575, 7568.527238282499, 7558.906572163073, 7557.836181187925, 284.4653126767607, 284.17906662706014, 284.4043004797271, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3209, 7.61497, 5500.538, 719.4566, 7.645124, 5500.257, 728.5435, 3.016135, 2198.604, 709.1399, 3.09875, 2197.438, 717.9399, 7.660369, 5499.982, 732.5212, 2.998808, 2196.986, 100.0, 100.0, 99.93516, 99.88718, 99.99828, 99.83947
45108.2922, 59.972237142457665, 59.973851541937215, 59.97352208646473, 26.728849509972314, 26.757466114892917, 26.71964679016115, 0.9999876417912691, 0.9999875468445525, 0.999985997051086, 7562.632073782692, 7559.418515681442, 7557.193329187862, 168.8256982059048, 42.14466259526307, 39.798908588034465, 7567.59804645185, 7564.998178661081, 7559.346145893458, 284.38611889575446, 284.18218280758526, 284.47443004805507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3209, 7.615149, 5500.318, 719.4566, 7.645124, 5500.379, 728.8929, 3.016687, 2198.302, 709.1399, 3.097831, 2197.657, 717.9781, 7.660552, 5500.041, 732.4417, 3.00009, 2196.519, 100.0, 100.0, 99.95336, 99.8921, 99.99836, 99.84035
45110.601, 59.97564905530799, 59.97487623865461, 59.97552644764289, 26.7171963775413, 26.733887374796264, 26.715312410369407, 0.9999885064152639, 0.9999925573120565, 0.9999902247164663, 7556.987818968137, 7557.177115868846, 7564.472695662581, 160.69078538926806, 36.503656636990854, 33.78196176333904, 7564.1064488904385, 7562.557879461594, 7567.013789430446, 284.5187763829589, 284.0761478783928, 284.42029093495256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 715.8939, 7.681181, 5499.017, 713.1725, 7.707935, 5497.405, 722.7393, 3.044114, 2200.145, 715.4897, 3.074296, 2199.357, 724.2155, 7.593893, 5499.599, 738.6645, 2.967311, 2191.335, 99.98776, 99.95141, 100.0, 99.96938, 99.98736, 99.60472
45112.94728, 59.97341855993121, 59.97349969376926, 59.972082790577744, 26.722298428331687, 26.7590691459334, 26.718150257607384, 0.99998562517544, 0.999986845516359, 0.9999874454253654, 7565.286720489845, 7566.916165510341, 7564.192351278572, 167.48664994175851, 42.502282074595314, 40.67290564554696, 7571.45376908988, 7556.239182855247, 7555.988509403754, 284.535840822291, 284.16824306449786, 284.48379055433946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.614792, 5500.261, 719.4761, 7.645308, 5500.542, 728.99, 3.015399, 2198.854, 709.2758, 3.097831, 2197.26, 717.9399, 7.659821, 5499.933, 732.3224, 3.000456, 2196.916, 100.0, 100.0, 99.92312, 99.8621, 99.99648, 99.84481
45115.306840000005, 59.97396564846484, 59.975106209528455, 59.97520020845473, 26.752011442987733, 26.722403920608777, 26.713156758844654, 0.9999869761450867, 0.9999846112736209, 0.9999888399982657, 7561.04567787592, 7559.131680942332, 7564.307595757127, 164.8439912372428, 41.14496840471861, 39.25021561854555, 7550.210845711199, 7561.451540696063, 7553.601346547617, 284.4723937044199, 284.0030071542595, 284.32772873575567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.61497, 5500.48, 719.4566, 7.644939, 5500.611, 729.8441, 3.008588, 2197.907, 706.8485, 3.108311, 2195.279, 714.106, 7.698538, 5496.936, 727.2924, 3.026093, 2199.77, 100.0, 100.0, 99.91261, 99.78843, 99.95027, 99.98894
45117.834240000004, 59.97405642222532, 59.97616089056886, 59.97462931918707, 26.732169963881354, 26.74054251750954, 26.733705960947944, 0.9999865625249669, 0.9999853415243948, 0.9999882619210352, 7560.541774831269, 7564.761715873166, 7556.153960188973, 168.75730504996739, 35.03742475932631, 37.41170616717409, 7567.799448855163, 7554.6948205401395, 7557.1445828605665, 284.54781010558776, 284.1126726113652, 284.27525953120477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 725.8893, 7.581775, 5499.807, 721.5773, 7.629836, 5500.475, 729.2811, 3.015767, 2198.501, 709.237, 3.098382, 2197.21, 717.9781, 7.660186, 5499.872, 732.4218, 2.999174, 2197.076, 99.98769, 100.0, 99.93045, 99.8921, 99.9934, 99.8657
45120.174640000005, 59.97217956468022, 59.97120155003568, 59.97754304675899, 26.739913205151794, 26.75685571226849, 26.731614880572216, 0.9999861314606375, 0.9999851803600578, 0.9999842154394997, 7565.755185947767, 7570.309712949066, 7556.642787679835, 168.84903206843092, 35.88990969852921, 39.64439135349335, 7565.55683191033, 7559.721743263546, 7563.015930246307, 284.48472478785044, 284.13274746228336, 284.4444653859561, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.614792, 5500.428, 719.4371, 7.645492, 5500.542, 729.0676, 3.015583, 2198.751, 709.1399, 3.098566, 2197.322, 717.9781, 7.660186, 5499.767, 732.3025, 2.998808, 2197.073, 100.0, 100.0, 99.94805, 99.88987, 99.99539, 99.84219
45122.45940000001, 59.974051767554, 59.97347261704085, 59.97332079243463, 26.742293901758373, 26.755775070586697, 26.724570543846017, 0.9999892895387369, 0.9999904149282285, 0.999986004384641, 7564.73929956495, 7563.140076841879, 7559.344819261153, 160.12295340268565, 34.599127830047564, 35.1729517272463, 7557.997453641139, 7563.179941660223, 7569.601665542867, 284.4366683998097, 284.0289910321385, 284.4367258341745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 715.9727, 7.681003, 5499.132, 713.1335, 7.708856, 5497.177, 722.7393, 3.044114, 2200.433, 715.6451, 3.074112, 2200.03, 724.1965, 7.593893, 5499.599, 738.7639, 2.966762, 2191.963, 99.98777, 99.94726, 99.99736, 99.96898, 99.9884, 99.61235
45124.800520000004, 59.973246086890136, 59.97362437644308, 59.97054245174856, 26.743497522213868, 26.74709414470226, 26.726522779058865, 0.9999851459867819, 0.9999867116730768, 0.9999887925222705, 7562.6060835492935, 7560.986499908196, 7563.771007860386, 164.1308267314812, 35.67521663900584, 37.771884816320835, 7563.941021099225, 7559.238255331895, 7561.0775334322825, 284.42852718757746, 284.1988671443301, 284.50492256947473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3209, 7.61497, 5500.48, 719.4371, 7.645308, 5500.261, 728.9706, 3.015399, 2198.344, 709.1205, 3.098382, 2196.939, 717.959, 7.660369, 5499.932, 732.2031, 3.000456, 2196.919, 100.0, 100.0, 99.92333, 99.88458, 99.98941, 99.83197
45127.219800000006, 59.973064105214604, 59.97466790631918, 59.97319359738397, 26.72082853598031, 26.744485992026956, 26.68661949617002, 0.9999868893099491, 0.9999894106477977, 0.9999855701438481, 7562.333925649434, 7553.390115044384, 7553.700247846957, 166.49413196881392, 34.221742460126734, 39.543212442354616, 7564.767894095583, 7564.169185257353, 7557.515484683396, 284.4470544265257, 284.08983966459647, 284.3536778599365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.61497, 5500.428, 719.4761, 7.645308, 5500.321, 729.087, 3.017056, 2198.673, 709.1982, 3.097647, 2197.295, 717.2532, 7.667309, 5498.926, 729.8969, 3.011077, 2198.455, 100.0, 100.0, 99.9254, 99.87141, 99.98578, 99.92038
45129.595400000006, 59.970139623907016, 59.96991423349559, 59.97042060387152, 26.750338829091653, 26.75005704047013, 26.717844462526013, 0.9999884360611923, 0.9999896525632666, 0.9999879295071485, 7562.61532924348, 7561.617546819865, 7553.317910303887, 165.7664748363427, 35.82177346429444, 35.25055097095401, 7558.23116575793, 7563.643087705815, 7557.789371551612, 284.52619097515446, 284.07295046678576, 284.35527391032053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 728.6099, 7.544297, 5496.596, 725.6629, 7.583786, 5499.403, 733.3576, 2.995151, 2197.063, 705.8193, 3.108679, 2196.103, 716.0325, 7.676075, 5499.765, 732.3423, 2.99954, 2196.93, 99.93975, 99.98216, 99.84032, 99.81637, 99.98857, 99.85906
45131.898760000004, 59.970621656675696, 59.96989170506356, 59.96963616973659, 26.754105900116855, 26.746867167434587, 26.723999963263413, 0.9999886281782662, 0.9999891098844866, 0.9999872002917221, 7559.590984644534, 7558.938986877913, 7556.545115330635, 166.1195703680837, 38.725805050877625, 35.76936667381847, 7572.8005732563015, 7567.463713784702, 7562.2857784657535, 284.47214287535746, 284.07854328236976, 284.5088814956439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.2815, 7.61497, 5500.48, 719.4566, 7.645308, 5500.491, 728.8929, 3.016687, 2199.016, 709.1399, 3.09875, 2197.211, 717.959, 7.660552, 5499.875, 726.0399, 3.028656, 2199.793, 100.0, 100.0, 99.94392, 99.89007, 99.99427, 99.98917
45134.26956, 59.97049627522393, 59.970857262332366, 59.970219677721644, 26.74379571931715, 26.757626943571374, 26.73641469165198, 0.9999898078539342, 0.9999863473127292, 0.9999888916883203, 7560.381944311584, 7561.828309120494, 7561.403624664654, 163.8722725502621, 35.96928766515009, 37.7732381455412, 7566.524489979662, 7570.380862641751, 7562.990797737546, 284.3996661880401, 284.0380195166033, 284.54038310593546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 717.5894, 7.664406, 5499.501, 713.6005, 7.707014, 5497.405, 722.6229, 3.045403, 2200.082, 715.5092, 3.073928, 2199.051, 724.1965, 7.593893, 5499.496, 719.8767, 3.056674, 2199.999, 99.99085, 99.9462, 100.0, 99.95545, 99.98942, 99.99427
45136.64572, 59.969843510411636, 59.97181273358259, 59.97524610255093, 26.734843209300774, 26.769187352804718, 26.724781668955924, 0.9999886980007401, 0.9999899971179667, 0.9999885447837666, 7560.65025140987, 7569.012214978777, 7565.077392005867, 166.41480247650588, 39.06324769877574, 33.901816493571914, 7572.821735201135, 7563.43423997768, 7561.520052968441, 284.44951535359814, 284.0826041280426, 284.4477213844231, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.614792, 5500.37, 719.4371, 7.644939, 5500.484, 729.1064, 3.016135, 2198.513, 709.1593, 3.098382, 2197.157, 717.9781, 7.660186, 5499.876, 726.0797, 3.029206, 2199.789, 100.0, 100.0, 99.93665, 99.86936, 99.99828, 99.98901
45139.01672000001, 59.97446144102661, 59.97149942894559, 59.97537382654466, 26.72761818463164, 26.769630539934155, 26.73128332680495, 0.9999824379725978, 0.9999853644289974, 0.9999861908861684, 7558.484077650722, 7560.305570569231, 7564.095014672224, 169.68946359634197, 37.7158676785898, 37.088401792534114, 7562.032074226274, 7555.438155271504, 7557.679698922557, 284.5072832901606, 284.02921087519564, 284.3606674942197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.615149, 5500.428, 719.4761, 7.645124, 5500.431, 728.9706, 3.014847, 2198.858, 709.2564, 3.097831, 2197.215, 717.9209, 7.660004, 5499.767, 726.0001, 3.029023, 2199.767, 100.0, 100.0, 99.91752, 99.8777, 99.99646, 99.98819
45141.38016, 59.97825013657993, 59.974784627153475, 59.97459346747747, 26.736831829167542, 26.761352430204884, 26.724513519790992, 0.9999881109023008, 0.9999870747905159, 0.9999845101693225, 7564.1408767856865, 7559.843732627005, 7558.857699449443, 166.22188252241767, 34.935889234168826, 36.95159256792405, 7564.535569442588, 7568.976539852635, 7556.73380607585, 284.429979077803, 284.1311299728046, 284.3939584637607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 728.5902, 7.54394, 5496.596, 725.7213, 7.576971, 5498.93, 735.26, 2.985211, 2195.129, 702.8677, 3.120078, 2193.461, 712.3511, 7.715522, 5497.242, 730.6523, 3.01126, 2198.168, 99.93566, 99.97806, 99.76215, 99.68272, 99.94162, 99.91851
45143.787000000004, 59.975506228486566, 59.978975609889595, 59.98027305423626, 26.75420934544702, 26.765272545706917, 26.747515059967927, 0.9999868227948501, 0.9999863851680949, 0.9999871838064699, 7561.660530879424, 7561.40688750738, 7562.341227280688, 162.74602954561942, 40.17908729760961, 32.43871486372109, 7563.530407962972, 7556.846302821078, 7560.352778805503, 284.4073015249531, 284.0254598710029, 284.30666289812456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3209, 7.61497, 5500.533, 719.4566, 7.644939, 5500.318, 729.0482, 3.015767, 2198.624, 709.1593, 3.098382, 2197.01, 717.9399, 7.660552, 5499.824, 731.9247, 3.000822, 2196.951, 100.0, 100.0, 99.93605, 99.89671, 99.9934, 99.86003
45146.15856, 59.981720189201084, 59.98080333696292, 59.98170176244929, 26.721617737179557, 26.733378086866185, 26.734389813997055, 0.9999880574708649, 0.9999895415288726, 0.999988480316214, 7567.965473043314, 7558.022211661503, 7564.5663814089385, 161.0301110548694, 36.0226248929647, 37.85821167912218, 7565.335149393478, 7557.795490695229, 7561.458231649815, 284.42052460863175, 284.0370829576425, 284.38281948531517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 721.1971, 7.631211, 5500.586, 716.8107, 7.678279, 5498.891, 724.7194, 3.035831, 2200.163, 714.4412, 3.075583, 2199.883, 724.1392, 7.594076, 5499.383, 738.6645, 2.967311, 2192.069, 100.0, 99.98536, 100.0, 99.98884, 99.99036, 99.61436
45148.521360000006, 59.98239174391298, 59.98064481234875, 59.97902696522399, 26.746292374259056, 26.77618638590479, 26.73412227120994, 0.9999862744723949, 0.9999884974036356, 0.9999880673855225, 7565.997226595821, 7565.2829847329185, 7559.95978866867, 164.97358742829306, 37.626102318033645, 38.512685969225004, 7565.761858005487, 7564.727049132714, 7564.913533573868, 284.4222915898678, 284.0604958038634, 284.3731061935245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 721.1971, 7.622466, 5500.306, 719.4371, 7.645124, 5500.319, 729.1647, 3.015399, 2198.854, 709.2176, 3.097463, 2197.651, 717.959, 7.660552, 5499.825, 732.4218, 2.998808, 2196.521, 100.0, 100.0, 99.94653, 99.85642, 99.99931, 99.83752
45150.838560000004, 59.9803429124996, 59.98029601097375, 59.98370190541993, 26.73622076316878, 26.764146311344383, 26.733510700146883, 0.9999900107480997, 0.9999875153374099, 0.9999852023190606, 7572.731508393179, 7558.767331519744, 7564.0040062054395, 165.35375820178547, 33.918908455702876, 39.268617236935825, 7564.027546629875, 7566.1776361420325, 7567.806972714456, 284.5773266055514, 284.0159927922342, 284.37862398961454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.615327, 5500.371, 719.4566, 7.645308, 5500.43, 728.8152, 3.01724, 2198.236, 709.2176, 3.098014, 2197.045, 717.9209, 7.660552, 5499.822, 732.3423, 2.998991, 2196.923, 100.0, 100.0, 99.9184, 99.85702, 100.0, 99.85874
45153.17888000001, 59.976521387574515, 59.97753701653723, 59.977996557040704, 26.716524098351645, 26.751767170325156, 26.721428335367136, 0.9999889826808123, 0.9999848511547634, 0.9999889074931171, 7559.530678399702, 7558.6878377176545, 7563.35678340325, 163.28710486459454, 38.91662207808258, 34.17057581263043, 7564.964434490639, 7564.094981525438, 7568.163903521655, 284.3634567097755, 284.045769378174, 284.4229936615978, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 728.5902, 7.544118, 5496.591, 725.7018, 7.576971, 5498.928, 735.3765, 2.984659, 2194.84, 702.79, 3.119894, 2192.761, 711.7407, 7.721731, 5495.369, 726.0995, 3.029389, 2199.502, 99.93661, 99.98118, 99.75693, 99.69731, 99.91439, 99.97597
45155.48176, 59.981401254155855, 59.97857150746342, 59.97825030401305, 26.75570545671599, 26.763425001731648, 26.724872272505607, 0.9999884624575547, 0.99998762222981, 0.9999876551247656, 7572.186638346076, 7565.28678948645, 7558.681590205751, 164.22937326330248, 35.855171122601405, 38.53283357102123, 7561.490617285605, 7560.596565131299, 7570.158067483005, 284.44314191399144, 283.9225328024351, 284.3196191204592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.61497, 5500.313, 719.4566, 7.645124, 5500.375, 729.1064, 3.016135, 2198.344, 709.1011, 3.098198, 2197.104, 717.959, 7.660369, 5499.935, 731.726, 3.0054, 2197.829, 100.0, 100.0, 99.92333, 99.86716, 99.99528, 99.88214
45157.82808000001, 59.98360654839377, 59.981646577136026, 59.97932648307777, 26.731188388554564, 26.757904475812783, 26.725248332917257, 0.9999879741623374, 0.9999903824404085, 0.9999864796781298, 7554.0015849068, 7559.315752914566, 7564.284910767362, 162.6380472771134, 36.578900007543325, 39.94046547416565, 7568.783478836419, 7571.039973083442, 7559.976444851875, 284.4095130685437, 284.0184296014459, 284.38636849284626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.2815, 7.615149, 5500.255, 719.4566, 7.645124, 5500.49, 729.087, 3.016319, 2198.938, 709.9166, 3.095257, 2197.963, 719.485, 7.638454, 5500.474, 722.6402, 3.046785, 2200.178, 100.0, 100.0, 99.93904, 99.90376, 100.0, 100.0
45160.13736, 59.979913900874124, 59.97954730749614, 59.98048004303438, 26.73938809117863, 26.75424439245371, 26.756834761305132, 0.9999879302781189, 0.999989810007272, 0.9999837382979532, 7557.816506298834, 7571.292507873421, 7564.048430401448, 166.53123328000083, 39.532815296149465, 40.7817023207449, 7565.846541425413, 7562.58778549975, 7559.834041414154, 284.54360065332696, 283.8986235934246, 284.3555945178606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 715.9333, 7.679933, 5499.552, 714.262, 7.692647, 5498.854, 724.9911, 3.032702, 2199.879, 711.5284, 3.089557, 2198.003, 719.6185, 7.649411, 5499.887, 726.0001, 3.029206, 2199.852, 99.99045, 99.97157, 99.99311, 99.91872, 99.99755, 99.99043
45162.53224, 59.97803873823054, 59.97777342851362, 59.97904462172342, 26.73518502732229, 26.771479609341448, 26.742096296484217, 0.9999877251193239, 0.999985336330028, 0.9999869651826202, 7563.229777468995, 7564.269071604865, 7564.420742010969, 165.88751168726822, 40.22191455754262, 37.324139749946426, 7563.2747156285395, 7562.430051997569, 7563.84511739059, 284.40609587964997, 283.98396111921244, 284.3192549511234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.61497, 5500.48, 719.4177, 7.645308, 5500.372, 728.8929, 3.016319, 2198.617, 709.2564, 3.098382, 2197.603, 717.959, 7.660369, 5499.873, 726.0001, 3.029755, 2199.374, 100.0, 100.0, 99.94587, 99.86979, 99.99539, 99.99885
45164.87244000001, 59.984533594595, 59.985238237542916, 59.98199115418325, 26.69572579362835, 26.746267988668947, 26.728177130844674, 0.9999848666292716, 0.9999852208573439, 0.9999882897312102, 7554.25846656528, 7557.490469161276, 7560.203239780655, 162.1869497706689, 35.43961984402176, 43.37876133599002, 7559.045091786317, 7558.769488027481, 7560.58961743477, 284.25921426699773, 283.9710824744069, 284.29297219512046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 727.8805, 7.546082, 5496.758, 725.7018, 7.577339, 5498.871, 735.4541, 2.983738, 2195.176, 702.9842, 3.12063, 2193.483, 711.6644, 7.721366, 5495.638, 732.2826, 3.000273, 2197.064, 99.93965, 99.979, 99.7793, 99.69185, 99.91737, 99.84769
45167.218440000004, 59.98733109936627, 59.976836579002146, 59.98561232053626, 26.745981594211006, 26.777137605303498, 26.74161511543332, 0.9999830268137172, 0.9999862895185574, 0.9999868699067045, 7564.41316589044, 7565.9299750039945, 7563.106813858839, 163.8152408416829, 35.97085867291071, 40.70261342607364, 7562.353451249873, 7565.3298487813045, 7561.383553630815, 284.2141205681687, 283.85979659817247, 284.2388244887936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.615149, 5500.48, 719.4371, 7.645124, 5500.484, 728.9123, 3.015767, 2198.894, 709.237, 3.099118, 2196.997, 717.9399, 7.660369, 5499.873, 725.9604, 3.029938, 2199.33, 100.0, 100.0, 99.94099, 99.88758, 99.99539, 99.98172
45169.558240000006, 59.98253864398654, 59.98744162569028, 59.985339988841055, 26.743634807461614, 26.769251738051608, 26.74900781048106, 0.9999876432079358, 0.9999877831703851, 0.9999861748458437, 7563.101624966667, 7559.955247186379, 7562.369838192966, 169.72076263809845, 40.78909131575392, 37.07974442067689, 7563.397942063883, 7559.246486831388, 7563.7471956179415, 284.333121030966, 284.05024707919756, 284.3124707402893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.371, 719.4371, 7.645492, 5500.601, 729.1064, 3.016319, 2198.627, 709.1593, 3.098014, 2197.001, 717.9399, 7.660369, 5499.987, 732.4218, 2.998625, 2196.455, 100.0, 100.0, 99.94615, 99.8623, 99.99528, 99.85019
45171.98404, 59.98521443904105, 59.98418008281295, 59.98115501294976, 26.744057223045722, 26.770380813519484, 26.718744202663395, 0.9999880388714585, 0.9999884922954116, 0.9999863155205051, 7563.709638212937, 7563.692052261627, 7564.584468378553, 163.12078113398547, 37.9000038625918, 37.06868133391288, 7560.063797724643, 7565.741513411818, 7564.41274542259, 284.3073481480619, 283.94011617669025, 284.2809732617569, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 715.953, 7.680289, 5499.3, 713.1335, 7.708672, 5497.345, 722.6229, 3.044298, 2200.344, 715.3927, 3.074296, 2198.994, 723.1283, 7.610329, 5500.102, 736.0004, 2.983792, 2194.458, 99.98082, 99.94726, 99.99774, 99.97632, 100.0, 99.74669
45174.32132, 59.981108148673236, 59.97920602988088, 59.986635733398806, 26.760764133241267, 26.775174326422665, 26.736945314659316, 0.9999871794380152, 0.9999856308883662, 0.9999860336799642, 7558.544540301285, 7561.203014366722, 7566.780512853091, 163.81833004778855, 40.858926827510004, 38.69076908098407, 7562.002364196433, 7561.547285373288, 7566.334179339249, 284.1431016035288, 283.7870431994895, 284.24657285129024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 722.3012, 7.614792, 5500.261, 719.4761, 7.644571, 5500.548, 728.8347, 3.016319, 2198.282, 709.2952, 3.098198, 2196.881, 717.9399, 7.660186, 5499.984, 732.4417, 2.999174, 2196.609, 100.0, 100.0, 99.92568, 99.85682, 99.99831, 99.84502
45176.6698, 59.97973052366003, 59.986197033778005, 59.986667204889585, 26.742171938638396, 26.73459161473355, 26.734297403348926, 0.9999868933995945, 0.9999877216001342, 0.9999859960251685, 7553.196713367735, 7557.586481637928, 7558.6588499306845, 164.8778640401797, 36.91710375730804, 40.147725756602995, 7565.0619378491565, 7556.838614255437, 7557.558463173355, 284.30920801040935, 284.0285965229681, 284.3512581608431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 720.0, 723.6615, 7.600336, 5499.718, 721.9664, 7.612153, 5500.14, 733.2606, 2.991838, 2195.79, 703.2172, 3.118791, 2193.19, 711.7979, 7.721731, 5495.521, 726.0399, 3.029755, 2199.631, 99.99519, 100.0, 99.7973, 99.70662, 99.9174, 99.97092
