TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45718.65348, 59.97594851285555, 59.97496138902555, 59.97492088303935, 30.53163929479262, 30.547243416069424, 30.518998226235936, 0.999980243254642, 0.9999658210052057, 0.9999803607407144, 8636.570275984992, 8632.627637948806, 8629.504546703449, 206.94281468404188, 70.2694876032283, 53.33728147703573, 8625.619206673491, 8630.546029942563, 8636.852758647125, 284.2505197746738, 283.8901834597333, 284.3018298743334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.3297, 7.636029, 5500.541, 706.2852, 3.109278, 2195.849, 710.3351, 7.736506, 5495.583, 726.2865, 7.570308, 5498.279, 717.3677, 3.066957, 2200.063, 733.3562, 7.485799, 5489.932, 100.0, 99.8099, 99.88804, 99.96947, 100.0, 99.81545
45720.985400000005, 59.97454050254985, 59.97606215307654, 59.976273096744116, 30.523423036464976, 30.546634048721387, 30.520696000396697, 0.9999771151995493, 0.9999635159921282, 0.9999806044635174, 8633.79967375848, 8628.988239310916, 8636.420772244832, 209.2862556650275, 68.65651033350832, 59.05611674989996, 8637.31111427647, 8633.631864188947, 8641.350425874609, 284.32513362767673, 283.72255350540956, 284.32127407755064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.599, 7.567855, 5498.373, 700.0205, 3.129356, 2190.548, 703.8516, 7.780499, 5485.836, 732.5198, 7.496579, 5491.535, 710.9395, 3.091794, 2198.656, 738.6844, 7.432511, 5480.434, 99.97207, 99.59928, 99.74107, 99.84063, 99.93749, 99.64285
45723.357480000006, 59.979601915808004, 59.96995292464811, 59.97330734056605, 30.539704490992666, 30.56545731652846, 30.500350652598083, 0.9999811262910946, 0.9999632043462339, 0.9999775703491076, 8630.748722818234, 8629.101597699348, 8643.936658491115, 207.8447721468533, 70.1005200564689, 57.17814998643826, 8642.23342593181, 8627.216122324931, 8640.812765280938, 284.2283816307288, 283.8255401922035, 284.24521096455356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.31, 7.636386, 5500.483, 706.4603, 3.107621, 2195.333, 709.8499, 7.739082, 5496.295, 726.2476, 7.570676, 5498.337, 713.6481, 3.083759, 2198.586, 733.3363, 7.486715, 5489.987, 100.0, 99.81503, 99.92416, 99.96837, 99.97187, 99.81856
45725.67136, 59.97175375197675, 59.9701157383311, 59.97136197629306, 30.536498170694703, 30.55816943549294, 30.526301221563614, 0.9999809874180509, 0.9999633558506215, 0.9999821142507344, 8633.531976783801, 8636.117893147179, 8640.841754819714, 216.68160965560628, 75.75633355651485, 55.926996562023305, 8638.327243933612, 8632.166375677589, 8634.55359021765, 284.2855783908571, 283.97152960478866, 284.2539345562066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 727.0327, 7.562144, 5497.292, 707.7639, 3.101358, 2197.121, 713.7711, 7.69693, 5498.578, 721.8397, 7.62657, 5500.225, 705.2552, 3.113527, 2194.535, 727.0737, 7.561794, 5497.846, 99.95674, 99.86774, 99.96577, 100.0, 99.74042, 99.95836
45727.98156, 59.97508406767188, 59.97220229373934, 59.972262335069544, 30.509610969293604, 30.547980108051927, 30.519505049028897, 0.9999821107922586, 0.9999641870102759, 0.9999785642613681, 8638.96898678499, 8637.133214914966, 8636.188782476649, 211.86796111043185, 71.56210236951483, 54.713994584943975, 8635.846250485885, 8632.94963950488, 8639.024429849664, 284.1856392337443, 283.76470878893844, 284.33541495674376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 729.4182, 7.539122, 5497.08, 707.3553, 3.104858, 2195.615, 709.9663, 7.727302, 5495.912, 726.2671, 7.570676, 5498.454, 710.9205, 3.091247, 2198.36, 733.3959, 7.485799, 5490.161, 99.93099, 99.82697, 99.92426, 99.97254, 99.92407, 99.8197
45730.25716, 59.97444878442254, 59.97200441448999, 59.9726096824152, 30.55583550479673, 30.56623351075719, 30.510083589019693, 0.999980068207477, 0.9999645633789174, 0.9999785555496292, 8640.237180684686, 8640.418623966107, 8636.74584488824, 213.39155143380003, 72.00191609045396, 54.639538577578605, 8629.453617968597, 8637.772028521636, 8642.61011184992, 284.28746929160985, 283.81254216076024, 284.40911189463617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5399, 7.567855, 5498.211, 712.5888, 3.086254, 2199.277, 711.9075, 7.727118, 5494.408, 726.2671, 7.570676, 5498.397, 711.0731, 3.09216, 2197.836, 727.0737, 7.561428, 5497.674, 99.97416, 99.94833, 99.92151, 99.96743, 99.92457, 99.95739
45732.56356, 59.98116057655117, 59.97918615386075, 59.98346083598903, 30.534189719638523, 30.556626485380594, 30.494651429526847, 0.999979888833158, 0.999969271393809, 0.9999801338171576, 8632.781544418354, 8630.693116507518, 8636.36161800634, 208.42890804031958, 73.93649220385987, 59.62742854003727, 8630.752875952197, 8637.673700748224, 8639.177470734661, 284.29502164860844, 283.8045747343887, 284.41645867934074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.31, 7.636386, 5500.65, 719.0675, 3.05973, 2200.835, 704.0069, 7.787862, 5483.339, 732.481, 7.49713, 5491.535, 717.196, 3.067688, 2200.337, 720.7913, 7.630648, 5500.298, 100.0, 100.0, 99.71712, 99.84468, 100.0, 100.0
45734.94784, 59.979633800936774, 59.98278315277277, 59.980540608462306, 30.55790010016347, 30.58418810434476, 30.530317158050465, 0.999979474291128, 0.9999621448725102, 0.999977204116818, 8636.769526809472, 8642.082337507843, 8648.44899581206, 205.41697645668773, 66.39497429363405, 56.55339162250584, 8636.551107271212, 8641.320790059242, 8643.753663533094, 284.0889604790182, 283.7773138503585, 284.4034698487926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5399, 7.567498, 5498.379, 712.511, 3.086254, 2198.649, 710.2187, 7.736137, 5494.631, 726.2865, 7.570492, 5498.508, 710.9968, 3.091977, 2198.471, 727.0538, 7.561794, 5497.733, 99.96807, 99.93718, 99.89703, 99.96848, 99.90009, 99.95739
45737.25664000001, 59.972964711712976, 59.98345642411271, 59.98243086383715, 30.534702658776524, 30.6024684372616, 30.514139786774322, 0.9999797354022275, 0.99996589708173, 0.9999765561187325, 8637.58422781809, 8632.608756213398, 8650.653500109858, 201.96989110189406, 67.96081058341701, 59.42662269439279, 8641.03658505533, 8638.900492130055, 8643.517010964706, 284.2104643148221, 283.69225210986207, 284.40097633186184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.3297, 7.636386, 5500.483, 712.7444, 3.085701, 2199.057, 709.9858, 7.72362, 5495.691, 726.2476, 7.570676, 5498.449, 717.2532, 3.067688, 2200.241, 719.996, 7.645114, 5500.143, 100.0, 99.93824, 99.91383, 99.96847, 100.0, 99.99978
45739.583000000006, 59.983595571154574, 59.978626500693515, 59.98253164533022, 30.553828869905786, 30.570517888050645, 30.528583106072208, 0.9999801661685827, 0.9999640289572115, 0.999978876837858, 8634.465596546805, 8635.162991958654, 8641.415501921838, 205.0951813948052, 67.47500966570715, 55.28517967926473, 8640.339024426383, 8639.743637569234, 8636.50511571154, 284.28802018555143, 283.951799080092, 284.29776385766667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 714.0604, 7.699385, 5497.967, 706.2852, 3.109278, 2195.351, 717.1099, 7.673737, 5499.229, 721.1989, 7.62657, 5500.243, 720.8965, 3.053808, 2199.768, 718.4651, 7.649692, 5500.399, 99.9626, 99.78727, 99.99442, 100.0, 100.0, 100.0
45741.945920000006, 59.97793018975929, 59.9791712772886, 59.982458430184316, 30.535992881632158, 30.55644631255444, 30.525377594641583, 0.9999825968668966, 0.99996620658397, 0.9999778496840306, 8633.529160699969, 8629.918833997648, 8644.55724397005, 197.7826908231816, 67.64680761248655, 54.27101493606506, 8634.895650410761, 8633.310371661315, 8638.187837478421, 284.0694979066931, 283.81466912551866, 284.40787441844765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.31, 7.636208, 5500.708, 710.5071, 3.095095, 2197.45, 710.7428, 7.729511, 5494.302, 726.2671, 7.570859, 5498.561, 717.0435, 3.067505, 2199.789, 714.5684, 7.69419, 5497.964, 100.0, 99.88267, 99.9129, 99.96837, 99.99098, 99.96671
45744.324640000006, 59.9826672767439, 59.97972610235913, 59.978776037312144, 30.510888868929914, 30.5330229471879, 30.50933967411677, 0.9999800390479507, 0.9999637585229676, 0.9999755106348139, 8633.933169501446, 8623.260482000347, 8621.833625190759, 203.72231599738734, 71.43080588459043, 55.681900371492475, 8626.09048204564, 8628.799654713515, 8633.003978481887, 284.10705881664717, 283.87406563447604, 284.3918129949748, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 724.1346, 7.594982, 5499.363, 701.1489, 3.12733, 2191.15, 704.1039, 7.78731, 5486.352, 732.5004, 7.49713, 5491.482, 710.9014, 3.091977, 2197.925, 708.0275, 7.75462, 5490.938, 99.99158, 99.59635, 99.75045, 99.84572, 99.90427, 99.84231
45746.666320000004, 59.97398714452222, 59.976918812338326, 59.97395098244147, 30.538978234011605, 30.571353760574528, 30.53050832765127, 0.9999796882520777, 0.9999731420014063, 0.9999808292579621, 8640.131047507002, 8632.795342400275, 8637.610063410955, 198.85118326734573, 67.07646276596188, 57.81165370923463, 8635.818155401636, 8635.260443510337, 8640.821393038974, 284.1941015493161, 283.77309185963037, 284.4477705185692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.31, 7.636029, 5500.708, 706.2463, 3.109278, 2195.617, 710.7428, 7.730431, 5494.672, 726.2671, 7.571043, 5498.286, 717.0625, 3.067505, 2199.964, 714.5088, 7.694739, 5497.842, 100.0, 99.81989, 99.90803, 99.96743, 99.99892, 99.96163
45748.999840000004, 59.97387049269054, 59.97781009132825, 59.974219304260146, 30.52551851289117, 30.53707347022356, 30.500218089684132, 0.9999857063095475, 0.9999687460737482, 0.9999807004710951, 8628.57543699474, 8627.750469302724, 8633.823306925886, 206.12493427467598, 71.90980862063769, 53.05587390100618, 8635.932528257737, 8629.620305892251, 8628.779841064981, 284.110284191767, 283.8331234883197, 284.3803712107039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5596, 7.567855, 5498.541, 706.3825, 3.108542, 2195.732, 704.3369, 7.78234, 5485.355, 726.2476, 7.570676, 5498.344, 710.8823, 3.092342, 2198.305, 708.2661, 7.754436, 5491.111, 99.97207, 99.81267, 99.73233, 99.96848, 99.91215, 99.84158
45751.321, 59.97645253821405, 59.97596379361298, 59.976618897966155, 30.500062617546433, 30.50332451557667, 30.468600206740504, 0.999984684077618, 0.9999660360703475, 0.9999811909722032, 8626.06344095971, 8623.251627128251, 8633.335862923228, 205.73573851854417, 73.0626036392946, 51.69781223120117, 8631.040985197347, 8628.92060966892, 8629.459382471015, 284.1772637521479, 283.8795801294637, 284.3334392485546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 732.888, 7.492541, 5491.148, 712.6666, 3.085517, 2198.347, 698.1833, 7.838482, 5472.551, 719.9755, 7.639441, 5500.342, 704.5495, 3.11517, 2194.214, 701.8842, 7.808274, 5481.687, 99.83453, 99.92345, 99.50165, 100.0, 99.73559, 99.64799
45753.69056, 59.97589554474032, 59.976753702657255, 59.97387140137662, 30.515170337143612, 30.537754348467793, 30.502712241042424, 0.9999804321813269, 0.9999659618015085, 0.9999811885474781, 8629.36864036812, 8626.137381111454, 8629.977640593504, 208.61949600775858, 73.15965461959422, 54.2702740040786, 8629.21667703005, 8625.794440756912, 8632.257402562767, 284.3165310120877, 283.80818838319345, 284.35659381699696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5596, 7.567676, 5498.431, 706.3241, 3.108357, 2195.452, 704.2787, 7.787678, 5484.809, 726.2476, 7.570676, 5498.396, 710.9205, 3.09216, 2198.314, 708.1866, 7.754803, 5491.361, 99.97006, 99.79924, 99.74891, 99.96943, 99.92183, 99.84152
45755.995760000005, 59.974240163824525, 59.977966401296484, 59.97768169988975, 30.538527199305342, 30.558852601201504, 30.511891574685162, 0.9999811545506196, 0.999965775240587, 0.99998278346366, 8641.719725189858, 8633.956699200706, 8637.442403711952, 201.3472674484051, 68.38256419477739, 52.58048751716308, 8640.245900735927, 8634.287982309746, 8639.315786019912, 284.3280228599268, 283.8479378019745, 284.4064919777006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5596, 7.567676, 5498.321, 712.6083, 3.084412, 2199.306, 705.8704, 7.771111, 5489.553, 728.4808, 7.537948, 5494.763, 714.7926, 3.073897, 2200.039, 713.7732, 7.702248, 5498.059, 99.97007, 99.9594, 99.79641, 99.91702, 100.0, 99.95773
45758.36396, 59.973581303613386, 59.97169293940063, 59.979432374746835, 30.50135569803526, 30.533509179167936, 30.491718335540988, 0.9999824419556927, 0.9999662903557267, 0.9999764340917999, 8626.913892918546, 8619.30747243705, 8634.91561779363, 208.31363699427038, 72.06427341302697, 50.516881971115026, 8638.129810123182, 8624.766984889247, 8632.670364763184, 284.3352516481534, 283.8927587096925, 284.2851936475227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.0252, 7.617826, 5500.186, 715.4099, 3.07686, 2199.606, 705.7928, 7.775529, 5485.602, 726.3641, 7.569572, 5498.508, 710.9395, 3.091429, 2198.259, 708.1071, 7.754986, 5491.587, 100.0, 99.98067, 99.74067, 99.97147, 99.91944, 99.83612
45760.680440000004, 59.9741173690043, 59.97089331372897, 59.97397843183048, 30.527695878939554, 30.542256101204448, 30.542979221266577, 0.9999831194950625, 0.9999665746536816, 0.9999804327040289, 8632.644832184968, 8629.646612363977, 8636.50056949965, 203.38854081988893, 75.21416897637036, 48.71139369645198, 8641.31232463302, 8635.72271379482, 8644.692152813632, 284.5145189371774, 283.81219866143755, 284.29106029781474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 721.1577, 7.631925, 5500.379, 712.5499, 3.085333, 2199.398, 710.8398, 7.729695, 5492.83, 726.2671, 7.570308, 5498.455, 710.8442, 3.091794, 2197.836, 714.5883, 7.694922, 5498.307, 100.0, 99.94545, 99.86824, 99.97051, 99.91417, 99.96781
45763.04312, 59.979757544987905, 59.97480090458122, 59.97379566029837, 30.51425833505685, 30.536404720187544, 30.530001116465066, 0.9999822652423739, 0.9999658728019861, 0.9999805985037468, 8636.738878026936, 8639.569148969837, 8639.864596224272, 202.90806796151833, 66.1793469263057, 55.891453635098514, 8636.57829351418, 8626.55406504747, 8642.695377637101, 284.2610045444241, 283.8382224343009, 284.3331789893581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 714.0801, 7.700456, 5497.962, 706.2852, 3.10891, 2195.904, 717.0905, 7.669319, 5499.753, 719.9755, 7.638889, 5500.231, 704.5495, 3.11444, 2194.274, 720.7515, 7.631014, 5500.182, 99.95638, 99.81204, 99.99411, 100.0, 99.75069, 100.0
45765.39052, 59.97297668247184, 59.974923212603585, 59.97499554851084, 30.528214308613638, 30.5849028299064, 30.530871979999983, 0.9999816211868152, 0.9999724982697297, 0.9999815036580425, 8637.09160611159, 8632.988967903766, 8643.098488643296, 200.49157982326574, 67.07438795913731, 53.03264942429951, 8644.3687956135, 8641.573104729372, 8636.815985901594, 284.22621316952024, 283.85491433887995, 284.38491552483947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.2903, 7.636386, 5500.541, 712.4526, 3.085701, 2198.657, 711.0728, 7.730799, 5494.99, 726.2671, 7.570676, 5498.508, 710.9586, 3.091612, 2198.317, 714.5684, 7.695289, 5498.306, 100.0, 99.9559, 99.90138, 99.97146, 99.92211, 99.96779
45767.723640000004, 59.980685416812214, 59.9761344791114, 59.97983495000317, 30.522294430483758, 30.533902743151103, 30.497095582400597, 0.999983437654126, 0.9999681180656257, 0.999984211454043, 8625.286160106225, 8631.647236378189, 8639.496844280748, 205.4476070642986, 70.58343360309163, 45.78384921964829, 8632.108862626023, 8626.935271484403, 8629.824843708093, 284.42051505245837, 283.7829981366627, 284.406268603617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.31, 7.636029, 5500.54, 712.6277, 3.085886, 2198.385, 710.9952, 7.731719, 5494.831, 726.2671, 7.570859, 5498.455, 710.9777, 3.092342, 2198.26, 714.1708, 7.697853, 5496.867, 100.0, 99.92517, 99.90462, 99.96837, 99.91951, 99.95316
45770.06668, 59.976399289678085, 59.97523149244056, 59.973686422580904, 30.52929221467983, 30.574166755149555, 30.54153221753691, 0.9999849681078701, 0.9999652058629501, 0.999986493369022, 8634.143201961586, 8634.586115495456, 8637.568001231693, 204.05950377814497, 69.95330039609735, 50.548156288049995, 8631.831177311775, 8635.816421425248, 8642.424128561903, 284.24063442170694, 283.6725410909562, 284.3467110449174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5399, 7.567855, 5498.373, 718.9897, 3.061019, 2200.175, 704.9581, 7.789334, 5486.911, 731.7237, 7.51092, 5494.122, 714.8689, 3.079376, 2198.866, 712.0038, 7.718728, 5496.858, 99.96902, 100.0, 99.76969, 99.89173, 99.98921, 99.93858
45772.435040000004, 59.973513671129204, 59.97489316500296, 59.97281737237719, 30.529348853043043, 30.55842408839343, 30.532695557411493, 0.9999819478969225, 0.999965672204379, 0.999986600545038, 8634.983248312807, 8630.27345224175, 8634.291244892996, 200.5456294207861, 69.5142539573776, 49.832039001096746, 8634.092437739962, 8638.031655947916, 8639.215388755469, 284.26262577369965, 283.7642594674241, 284.3701789866501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.586, 7.629426, 5500.666, 712.4915, 3.085886, 2198.62, 710.9175, 7.727486, 5493.271, 726.2282, 7.571227, 5498.506, 716.8527, 3.067322, 2199.731, 708.127, 7.755169, 5491.019, 100.0, 99.95021, 99.91388, 99.97039, 99.98636, 99.8353
45774.835680000004, 59.9639999476364, 59.97364429892725, 59.97389801144384, 30.526721223132583, 30.540797668077435, 30.50526601491647, 0.9999817654673683, 0.9999665938952116, 0.9999840551577382, 8626.947704165963, 8628.818700866712, 8636.134567017818, 206.1562082068789, 70.92356596200307, 50.36993684827121, 8633.144246786384, 8634.535415109012, 8638.922741971433, 284.32100756837514, 283.78660328922535, 284.35087909056165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 729.8716, 7.528949, 5493.989, 708.1335, 3.104674, 2196.376, 716.6246, 7.670423, 5499.521, 719.9755, 7.639256, 5500.342, 723.567, 3.041755, 2200.155, 701.7451, 7.807724, 5480.769, 99.90994, 99.83387, 99.9899, 100.0, 100.0, 99.64895
45777.17568, 59.96966623469585, 59.97346381353489, 59.97229651565754, 30.53719109505069, 30.55362728252658, 30.515219706233193, 0.9999855650153916, 0.9999641094606633, 0.9999817175575954, 8637.185995184374, 8633.373152488626, 8640.205887049267, 209.7452612991474, 69.91777038625332, 46.8965549256352, 8641.200748350226, 8637.846472605808, 8642.71194961365, 284.2033455036358, 283.98519308819795, 284.36731458067027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5793, 7.568033, 5498.599, 712.6277, 3.085517, 2199.551, 710.5099, 7.733192, 5494.639, 726.2476, 7.571043, 5498.396, 717.2532, 3.067322, 2200.005, 708.2263, 7.753704, 5491.062, 99.96902, 99.97818, 99.90113, 99.97347, 99.99409, 99.84149
45779.48496, 59.969915700251, 59.969674252550135, 59.97567676193568, 30.533630609676752, 30.55146156814877, 30.507808548539966, 0.9999860907719712, 0.9999684019210657, 0.999985121098343, 8641.951031265338, 8631.735794874565, 8642.597714868998, 208.7372128198076, 69.2266406932331, 46.66239464283285, 8638.027988467857, 8638.43921429003, 8638.087157892418, 284.27102651807337, 283.9160518518286, 284.2557620065911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5201, 7.567855, 5498.489, 712.5888, 3.085517, 2198.83, 711.0922, 7.732088, 5494.398, 726.2282, 7.570859, 5498.453, 717.1006, 3.067322, 2200.274, 707.9679, 7.748027, 5491.285, 99.97006, 99.95335, 99.88456, 99.96943, 100.0, 99.84979
45781.92252000001, 59.97363347903561, 59.97171256864745, 59.971623936703374, 30.538922521075694, 30.57978613517252, 30.525479733893967, 0.9999853050671322, 0.9999641557488409, 0.9999836222319193, 8636.209700847981, 8632.618936690104, 8639.543582504808, 206.74915711551694, 71.108614107, 43.02021546768765, 8633.960959834476, 8632.82266159842, 8637.799287172102, 284.1915186104378, 283.72789311941887, 284.29018500524023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.2903, 7.636386, 5500.541, 718.9313, 3.05973, 2200.116, 704.1234, 7.783996, 5485.795, 732.4616, 7.496946, 5491.426, 710.9205, 3.091612, 2198.417, 714.1509, 7.701698, 5497.391, 100.0, 100.0, 99.74561, 99.8406, 99.92665, 99.95116
45784.28704, 59.979189486273604, 59.970840195619175, 59.98064206893004, 30.521798096902934, 30.567332188533356, 30.530361311950525, 0.9999851561512714, 0.9999633314217538, 0.9999863819146133, 8635.872492793926, 8637.54860999041, 8639.608624600329, 203.13343515238648, 73.26457166234604, 46.78984916074114, 8638.627111067242, 8633.562001287737, 8638.733220188693, 284.18291844369816, 283.65115910317974, 284.3414844255404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5596, 7.567855, 5498.541, 712.4915, 3.085333, 2199.113, 710.5875, 7.725829, 5496.072, 726.2282, 7.571043, 5498.396, 714.4302, 3.078645, 2198.961, 712.1031, 7.7147, 5497.031, 99.96807, 99.95016, 99.92717, 99.97358, 99.94423, 99.94461
45786.596280000005, 59.97770814350189, 59.97651590190747, 59.97343314275515, 30.53008845871478, 30.561587385874684, 30.529563295945483, 0.9999849359442275, 0.9999690082615139, 0.9999829522548254, 8641.843155254051, 8642.117480831455, 8637.294263885655, 207.0796689787037, 70.19408007482889, 44.5156180219833, 8643.924895285294, 8632.530152064308, 8635.926554699901, 284.1871398829537, 283.87738355595894, 284.2589440762925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.31, 7.636565, 5500.501, 719.7095, 3.055309, 2200.641, 712.9946, 7.709263, 5497.776, 723.0824, 7.613332, 5500.25, 706.1136, 3.108779, 2194.497, 720.2545, 7.631746, 5500.408, 100.0, 100.0, 99.95403, 100.0, 99.77429, 100.0
45788.99800000001, 59.973141947142615, 59.974784283113664, 59.97250051024321, 30.527732605022592, 30.55905445399651, 30.527807777670816, 0.9999837353000893, 0.9999674586523295, 0.9999844886327515, 8637.682497363068, 8640.364258873415, 8645.13405506662, 209.21164668223764, 67.86704092967875, 51.91301641707267, 8637.197094392348, 8637.149645379082, 8639.999417363182, 284.3040822397867, 283.7750568501746, 284.32631969261354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 716.6825, 7.667797, 5500.169, 720.8768, 3.055125, 2200.636, 711.1505, 7.737794, 5494.685, 726.2476, 7.571043, 5498.506, 711.0921, 3.091429, 2197.941, 714.5088, 7.694373, 5497.561, 100.0, 100.0, 99.89607, 99.96943, 99.90499, 99.95425
45791.367880000005, 59.97460338106057, 59.97689634671171, 59.9797662181542, 30.536150762030626, 30.549230062819554, 30.533419921433293, 0.9999872644548349, 0.9999650783916842, 0.9999837712570486, 8639.091590145543, 8638.892164930237, 8637.148414882182, 203.63149875147064, 74.25176303868034, 46.47364448504504, 8637.357497430208, 8646.471093116237, 8638.72781921754, 284.252100753067, 283.9148079438347, 284.409123362504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.2903, 7.636386, 5500.425, 719.048, 3.060651, 2200.624, 709.3257, 7.725461, 5494.29, 726.2282, 7.570308, 5498.507, 710.8632, 3.091977, 2197.989, 714.5486, 7.694373, 5498.138, 100.0, 99.99672, 99.89477, 99.9654, 99.9097, 99.96469
45793.73820000001, 59.975891613888884, 59.97710659539218, 59.97713532352442, 30.54817692550547, 30.58276565591827, 30.535578687834054, 0.9999840611731013, 0.9999700586719237, 0.9999831888762647, 8640.584877213232, 8637.825516377181, 8644.567971394526, 199.8050099826878, 64.5828665873189, 51.671403471886606, 8645.366755938445, 8636.683581131118, 8643.743656951281, 284.2317520363649, 283.7328646355118, 284.3363089765388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.31, 7.636565, 5500.541, 718.8729, 3.060651, 2200.232, 711.4417, 7.729511, 5494.823, 726.2282, 7.571227, 5498.508, 710.9586, 3.09216, 2198.645, 714.5287, 7.694922, 5497.781, 100.0, 100.0, 99.90447, 99.97038, 99.90485, 99.95825
45796.133400000006, 59.971592166690634, 59.97494561630183, 59.971565696406984, 30.56510935947989, 30.551372099482933, 30.54005543081962, 0.9999860489143891, 0.9999718626585749, 0.9999869404938566, 8627.447067481562, 8629.957514734951, 8647.454465725496, 199.442031861219, 65.67307834968688, 48.3412082101313, 8639.681505292552, 8631.918074155117, 8639.464290448754, 284.33923748798765, 283.838012573489, 284.3645454245642, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.2903, 7.636565, 5500.65, 718.8146, 3.060282, 2200.565, 710.9175, 7.729511, 5494.055, 726.2282, 7.571595, 5498.454, 711.0349, 3.091794, 2198.375, 714.4492, 7.69419, 5497.964, 100.0, 100.0, 99.8939, 99.97048, 99.92197, 99.96159
45798.44560000001, 59.97020869979597, 59.97496321800552, 59.97591863992588, 30.55367501663026, 30.57659190549464, 30.490500770730982, 0.9999850887127014, 0.9999718310811719, 0.9999863418867829, 8585.53700284469, 8587.261803066172, 8573.011224496018, 198.12418361453524, 67.40798134358647, 46.02774275039201, 8531.854820171662, 8518.485163788848, 8512.323250119562, 284.30450127319233, 283.9040386510626, 284.3109002109214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 335.0831, 8.428604, 3809.695, 718.62, 3.06194, 2200.687, 710.5875, 7.731351, 5494.83, 726.3836, 7.570676, 5498.612, 710.558, 3.091612, 2197.723, 714.5088, 7.694922, 5498.297, 69.26621, 100.0, 99.9046, 99.97337, 99.93346, 99.96361
45800.727600000006, 59.9715442671753, 59.97191183131443, 59.97585962847465, 28.295111109894098, 28.188903379818495, 28.05710963100517, 0.9999898569324428, 0.9999634671721541, 0.9999865850583762, 7785.4344853343955, 7768.490617920488, 7728.381850828535, 178.1196424703894, 64.92427714934911, 40.14879763998442, 7572.640077041841, 7551.829559486747, 7578.939028771945, 284.02621459862405, 283.66576496373926, 284.2368963739035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.4283, 7.635315, 5500.883, 737.881, 3.083122, 2198.928, 711.2475, 7.739082, 5492.865, 726.1117, 7.572698, 5498.613, 710.9777, 3.091977, 2198.413, 714.2504, 7.696937, 5497.538, 100.0, 99.96545, 99.89892, 99.97435, 99.88934, 99.96433
45803.013320000005, 59.97428882314597, 59.98107084474127, 59.975163996329094, 28.9687047945676, 29.233235361444986, 29.234192610110032, 0.9999915277074348, 0.9999685798181656, 0.9999915001624429, 8521.766076702137, 8566.659518517736, 8619.26962011196, 202.76515267363084, 71.6210061301399, 49.99854859690595, 8573.40783253942, 8526.995719115383, 8500.277674766514, 284.1384090308855, 283.7803996098269, 284.4083181460487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.172, 7.638171, 5500.592, 713.0947, 3.083859, 2199.346, 711.5193, 7.724173, 5495.047, 474.3695, 8.418469, 3456.51, 711.3019, 3.090333, 2198.017, 714.0118, 7.698768, 5497.682, 100.0, 99.97268, 99.90854, 68.44565, 99.90848, 99.95664
45805.32288000001, 59.97762653969714, 59.97936552219827, 59.97599821842232, 30.541499072148927, 30.5739584809729, 30.541079529955645, 0.9999846102736991, 0.9999697194379135, 0.9999843582491134, 8641.52388253577, 8632.011104723351, 8648.578260108327, 201.84999632964855, 66.7516145746498, 53.473273759128915, 8633.877041939904, 8641.146069671468, 8645.555952705778, 284.1754803469986, 283.7759534419038, 284.3124287777734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.3691, 7.635673, 5500.521, 712.9974, 3.085333, 2199.37, 710.8787, 7.729695, 5494.596, 722.7135, 7.609655, 5500.087, 464.2269, 3.362812, 2058.796, 713.9323, 7.700416, 5497.958, 100.0, 99.94654, 99.89824, 100.0, 77.8403, 99.96147
45807.657320000006, 59.97655466108864, 59.978180463070565, 59.97400069296024, 30.548761714416553, 30.552828016005336, 30.513530344348858, 0.9999804408120966, 0.9999716191605611, 0.9999832799250457, 8635.968260682988, 8633.686131012353, 8645.760215151777, 207.119085954252, 67.69145999157718, 55.523578987985275, 8642.470888973397, 8632.81745487704, 8631.968900559026, 284.2495248332619, 283.82815050271483, 284.3366862550675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.9157, 7.640848, 5500.63, 713.0168, 3.083859, 2198.743, 711.3252, 7.73669, 5493.711, 722.597, 7.611677, 5500.064, 705.2171, 3.112614, 2195.195, 710.9302, 7.729349, 5495.587, 100.0, 99.94147, 99.9198, 99.99977, 99.75812, 99.92957
45809.99648, 59.97654195276933, 59.97410625796814, 59.97424756365782, 30.553467078282345, 30.552072507247455, 30.527066454662197, 0.9999837231801172, 0.9999684200480095, 0.9999833286647857, 8629.615640601682, 8638.35151819517, 8645.144861998644, 210.82820886833838, 68.9458907902308, 51.96408164389095, 8636.8122612735, 8630.924744393176, 8647.779322769613, 284.27255751349134, 283.7139106352051, 284.3596509039927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.7974, 7.641562, 5500.514, 712.939, 3.084596, 2199.091, 712.0628, 7.716074, 5495.379, 722.5581, 7.612045, 5500.232, 705.179, 3.112979, 2194.978, 711.2483, 7.726053, 5494.968, 100.0, 99.93186, 99.91458, 100.0, 99.78007, 99.9071
45812.366760000004, 59.966676053554856, 59.97085764004991, 59.975402269750234, 30.53891714153696, 30.536152064948595, 30.530306110414013, 0.999984839856862, 0.99996350444541, 0.9999837507941555, 8634.945036254276, 8630.242004422096, 8642.669103924132, 206.54705138088912, 73.25023631421118, 46.59500666877102, 8639.034565787879, 8629.72981663666, 8635.380490181577, 284.3471472210535, 283.84457422876176, 284.3432983837572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0667, 7.573387, 5498.688, 706.6938, 3.108542, 2195.814, 706.2393, 7.772216, 5486.973, 728.8109, 7.541257, 5496.369, 711.5118, 3.089238, 2198.698, 704.3098, 7.790145, 5487.268, 99.97977, 99.80452, 99.81765, 99.93257, 99.93944, 99.74946
45814.73748, 59.971443286220655, 59.97698359899067, 59.975903003289474, 30.539454453969242, 30.550002089245158, 30.548477852762357, 0.9999834029325398, 0.9999670181541105, 0.99998478866532, 8636.099385727179, 8629.548390598742, 8641.787650823255, 204.96992304515925, 71.4039256771722, 51.22369478730343, 8633.159652642824, 8635.468665652987, 8641.300657745509, 284.05740261225515, 283.75262863353214, 284.40701603343575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.7974, 7.64174, 5500.509, 712.9196, 3.08478, 2199.079, 712.8975, 7.71773, 5496.57, 722.5193, 7.612045, 5500.174, 706.6668, 3.104944, 2196.473, 711.4272, 7.724405, 5494.381, 100.0, 99.95203, 99.91547, 100.0, 99.83826, 99.91571
45817.077040000004, 59.973575817301054, 59.97318779577907, 59.971459464957015, 30.522715424529583, 30.56041769528351, 30.515630814336408, 0.9999832577751464, 0.9999640306340469, 0.9999821735627188, 8627.680524546222, 8632.499102903912, 8633.81178228536, 207.32766714536774, 69.87929101885288, 51.22402332254023, 8625.316731101439, 8634.041414883084, 8633.268179549383, 284.1246097761731, 283.8582843409529, 284.3818752589545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0667, 7.573209, 5498.901, 712.9779, 3.082202, 2199.596, 704.5698, 7.785837, 5483.114, 719.9366, 7.644037, 5499.93, 715.7845, 3.071706, 2199.942, 716.9343, 7.665806, 5499.608, 99.97862, 99.97203, 99.68275, 99.99732, 99.9862, 99.99444
45819.405000000006, 59.966843008504256, 59.96880702824386, 59.97028378986575, 30.509983984318, 30.56013730634618, 30.52358208029654, 0.9999851690325431, 0.9999655349912254, 0.9999834223802762, 8624.815795596536, 8629.078221808057, 8638.63757993615, 214.13027777977777, 74.68105298225146, 48.58948036726588, 8638.42580376863, 8625.96144149753, 8633.814487878022, 284.2745569939735, 283.79609304122005, 284.42179492299033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 730.3251, 7.52877, 5495.96, 715.3515, 3.076492, 2199.27, 704.1039, 7.778658, 5486.417, 722.3251, 7.612229, 5500.122, 711.4927, 3.08942, 2198.37, 710.632, 7.729166, 5495.842, 99.92514, 99.9654, 99.78988, 100.0, 99.91461, 99.88648
45821.727600000006, 59.970819262912805, 59.962616238823834, 59.96942819708793, 30.537198524357166, 30.54201117133047, 30.500355232820038, 0.9999830558089775, 0.9999664434257486, 0.9999832427673366, 8632.166104761376, 8637.6172218787, 8641.921305914197, 205.77646236444934, 70.32109194195618, 46.299066678328074, 8632.75497127915, 8629.928368440063, 8636.120501017978, 284.38817738614193, 283.91515922948633, 284.25772527096024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.047, 7.573387, 5498.85, 712.9779, 3.084412, 2198.744, 705.5599, 7.778106, 5487.628, 722.5387, 7.612229, 5500.121, 717.6157, 3.065314, 2200.349, 710.4729, 7.72056, 5494.881, 99.97768, 99.96185, 99.77365, 100.0, 99.99366, 99.92368
45824.063120000006, 59.96549885317823, 59.96750118731366, 59.97027388194866, 30.523374859618915, 30.562385765107926, 30.522665298649212, 0.9999850461190462, 0.99996762504868, 0.9999846401090738, 8630.135619761686, 8631.939599818204, 8637.993122132162, 204.161070193029, 65.5112371739425, 51.06486340955826, 8639.942557130711, 8633.144047452659, 8634.613819299113, 284.306299768826, 283.91404581572436, 284.3256343877744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.8369, 7.641562, 5500.624, 706.6743, 3.107989, 2196.111, 712.4122, 7.714969, 5495.937, 728.8303, 7.541074, 5496.087, 723.9103, 3.03865, 2199.631, 705.0255, 7.782271, 5486.575, 100.0, 99.81633, 99.92472, 99.93054, 100.0, 99.76129
45826.38280000001, 59.964866990062426, 59.97028829247498, 59.96751238647957, 30.536043344304577, 30.546916998227022, 30.510519066392728, 0.9999857609325727, 0.9999659725490636, 0.9999818288319248, 8641.754430454004, 8640.407013649437, 8632.67181245553, 204.81732824687333, 69.91991215672397, 47.87024481241133, 8633.945328414486, 8636.954882202637, 8646.738014806902, 284.1166253724856, 283.83376472344787, 284.283103364017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0864, 7.573387, 5498.85, 712.8806, 3.085149, 2198.812, 705.6763, 7.779579, 5486.71, 722.5193, 7.612597, 5500.232, 717.7682, 3.065314, 2199.853, 711.1887, 7.724771, 5495.321, 99.97873, 99.94461, 99.75697, 100.0, 99.99192, 99.91353
45828.7156, 59.975889349435704, 59.970855136969824, 59.966675632135576, 30.557346061544127, 30.571303136846996, 30.5360774105872, 0.9999829084933112, 0.9999658771417251, 0.9999801651082059, 8636.540672091176, 8633.56305360949, 8642.60256225808, 209.4145170055972, 70.76714747204096, 50.72412136808816, 8644.253964141095, 8641.398655322391, 8644.303566955783, 284.2054145289151, 283.83986568344534, 284.29761914488415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0667, 7.573387, 5498.792, 712.8612, 3.084596, 2199.19, 711.1116, 7.726197, 5495.422, 722.5193, 7.612597, 5500.285, 717.6538, 3.064948, 2200.104, 711.4471, 7.72532, 5496.508, 99.97662, 99.9618, 99.92652, 100.0, 100.0, 99.91465
45831.03188, 59.97146023072997, 59.97177720421542, 59.968312845926896, 30.55446009842698, 30.568395531610857, 30.54895800003239, 0.9999843669824331, 0.9999664649091193, 0.9999795390305756, 8644.349178151877, 8639.498713825535, 8639.446557448116, 211.90958950602362, 69.18695716609864, 53.87396177048424, 8632.236993750937, 8643.501497108213, 8647.251041243017, 284.27387564039816, 283.7357132125598, 284.3504588677997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 732.3557, 7.498609, 5491.896, 719.0675, 3.058993, 2199.885, 718.294, 7.656986, 5500.139, 716.8102, 7.672168, 5499.962, 713.0187, 3.081567, 2199.327, 714.4492, 7.699501, 5496.943, 99.85126, 100.0, 100.0, 99.99196, 99.96762, 99.94301
45833.34208, 59.97700634233746, 59.97326679200535, 59.972112219410555, 30.554559389888, 30.566326775005724, 30.542481657721183, 0.9999825389640119, 0.9999677575820723, 0.9999797270801083, 8637.04659203176, 8639.75089380469, 8640.723777755627, 205.20517065135164, 69.12994616274136, 51.875481334417145, 8644.331288601243, 8637.002735690226, 8641.695048322945, 284.3522221591946, 283.8752330239875, 284.37919120634393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.047, 7.573387, 5498.792, 713.8145, 3.077965, 2199.385, 712.354, 7.715705, 5494.66, 722.5193, 7.612229, 5500.174, 712.4846, 3.087411, 2198.958, 710.4332, 7.732462, 5495.093, 99.97767, 99.97066, 99.94437, 100.0, 99.92948, 99.90937
