TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
46242.658520000005, 59.97012983063657, 59.968296321846246, 59.969411499452676, 26.77917650323846, 26.799735492141156, 26.780846631674667, 0.9999833708226351, 0.9999763094865233, 0.9999835570515468, 7558.34463054073, 7555.077837109934, 7563.475237219052, 169.00703163122625, 49.405122107979594, 42.83339247333197, 7564.685526088356, 7559.987850425076, 7559.435272675765, 283.95299980283824, 283.45158240212544, 283.89115804344743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3406, 7.614792, 5500.429, 718.3477, 3.062493, 2199.932, 715.887, 7.681099, 5499.027, 706.4019, 3.108127, 2195.487, 723.5479, 3.040477, 2200.474, 722.9981, 7.607025, 5500.029, 100.0, 100.0, 99.98091, 99.80867, 100.0, 100.0
46244.99708, 59.97065954482791, 59.97453214214362, 59.97538207872661, 26.807177287081867, 26.864214238191064, 26.80135656088769, 0.9999848818366692, 0.9999859742116753, 0.9999858518911736, 7553.914426701635, 7557.174351817968, 7565.485399771929, 166.61727137118498, 40.05303177999076, 40.150099234797835, 7569.4360918714765, 7561.470776623603, 7567.832763774261, 283.7522302615536, 283.35534296566874, 283.9205864166498, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.0516, 7.680111, 5499.358, 724.9625, 3.034679, 2199.796, 722.157, 7.61649, 5500.33, 712.6935, 3.08496, 2199.03, 717.4631, 3.066592, 2199.835, 716.7753, 7.672399, 5499.544, 99.98484, 99.99711, 100.0, 99.93693, 100.0, 99.9903
46247.34648, 59.97535695470182, 59.9765365899379, 59.97759857880035, 26.7756843136177, 26.827921115653727, 26.778584541271183, 0.9999834115071476, 0.9999835913193807, 0.9999851617340113, 7559.981361230049, 7560.410555669749, 7566.4421806083, 166.3443429926233, 43.525738018106495, 46.627894850467555, 7572.68194111383, 7559.429452335235, 7560.74313682939, 283.86847005008184, 283.4217426331916, 283.8950515075281, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3012, 7.614792, 5500.481, 718.7368, 3.06194, 2200.315, 715.9258, 7.681099, 5499.139, 706.3048, 3.108862, 2195.662, 723.567, 3.041024, 2199.698, 723.0179, 7.607025, 5500.148, 100.0, 100.0, 99.98294, 99.81838, 100.0, 99.99912
46249.70940000001, 59.977318493079785, 59.97780201705799, 59.97858580895912, 26.788707325300493, 26.80689823047704, 26.787811069845166, 0.9999868158370545, 0.9999866787825566, 0.9999856984712202, 7562.127380251275, 7558.390888360909, 7564.01509872807, 167.18987706674534, 39.926516464929136, 42.90635834789367, 7554.519561155782, 7555.724264807827, 7563.515219874818, 283.88471411911553, 283.39000526886696, 283.8273022086127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3406, 7.614792, 5500.428, 718.7368, 3.061572, 2200.486, 715.9064, 7.681099, 5498.969, 712.7129, 3.086063, 2198.625, 717.4249, 3.066775, 2200.037, 716.7952, 7.672399, 5499.131, 100.0, 100.0, 99.97985, 99.95293, 100.0, 99.98148
46252.0474, 59.97835891121806, 59.977606376145815, 59.97248705125696, 26.79602564363709, 26.798148347389947, 26.814816930007424, 0.9999848864324618, 0.999986037422016, 0.9999856122202894, 7567.9571754144, 7560.644557438166, 7569.207489307735, 166.32993847872558, 39.45307648195808, 42.28858505598646, 7570.568402610634, 7555.428692443168, 7562.137867761492, 283.8689916219266, 283.38443298860875, 283.77357690807366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.6494, 7.543405, 5496.591, 712.2581, 3.087175, 2198.759, 709.481, 7.741292, 5493.064, 718.6744, 3.063816, 2199.734, 712.9233, 3.082298, 2199.287, 713.7732, 7.702248, 5497.766, 99.94177, 99.96161, 99.87249, 99.9865, 99.95361, 99.95797
46254.333000000006, 59.97116232619336, 59.97233910527532, 59.97797244677393, 26.792701165364292, 26.821855648437793, 26.79975259805916, 0.9999836548433474, 0.9999822163317059, 0.9999858471431732, 7552.091025581409, 7559.726147834817, 7564.106441741739, 162.82940938848287, 43.22572496843782, 42.839141777682016, 7560.429955012561, 7554.736344206599, 7552.5745053865785, 283.82162077528534, 283.32164114968344, 283.74238885426877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.318, 717.6667, 3.067097, 2199.677, 713.6158, 7.703557, 5497.022, 712.5381, 3.085144, 2198.483, 712.4846, 3.085585, 2198.829, 710.791, 7.732829, 5494.144, 100.0, 100.0, 99.94446, 99.94949, 99.94536, 99.8943
46256.63596000001, 59.97141163454225, 59.97134710271228, 59.966167614428755, 26.73348489825755, 26.779660623431095, 26.745091060843375, 0.9999842087872384, 0.9999809656223608, 0.9999842180767174, 7544.587215194007, 7545.666020002948, 7548.235050906655, 161.80334756856905, 45.34020008288144, 44.79536917294263, 7551.484745029073, 7542.612254894806, 7551.16432132968, 283.8422715987381, 283.33931149365486, 283.7454903198022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 720.6846, 7.632103, 5500.533, 709.4565, 3.098963, 2197.009, 705.1133, 7.781235, 5485.063, 707.1981, 3.107024, 2195.59, 704.7402, 3.11444, 2194.908, 704.0712, 7.789779, 5484.886, 100.0, 99.8622, 99.74559, 99.79816, 99.75913, 99.72379
46258.981680000004, 59.97288282385912, 59.978676361408915, 59.96866334847819, 26.758667632869106, 26.787619874813277, 26.78620967543129, 0.9999837163306574, 0.9999813023767692, 0.9999838925500608, 7558.058660028087, 7552.226830100541, 7557.693087546877, 168.39200902398898, 42.17333811902972, 45.240654849620114, 7562.103820353648, 7555.435546840636, 7556.414667866483, 283.7736323594122, 283.31863284589423, 283.7538572208877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 720.7831, 7.631567, 5500.564, 711.9857, 3.087175, 2199.036, 709.5004, 7.741292, 5493.573, 712.7518, 3.08496, 2199.0, 711.054, 3.091247, 2197.922, 710.4133, 7.733561, 5494.432, 100.0, 99.94432, 99.88174, 99.95313, 99.93575, 99.89736
46261.32228, 59.9694608954894, 59.97053007289315, 59.97359502345238, 26.76985689836564, 26.811550353645817, 26.765275076066896, 0.9999841825556997, 0.9999827381961445, 0.9999807351394134, 7556.138229630566, 7558.653504976505, 7561.364839299001, 162.21170611292473, 46.26888784236576, 40.743206069346115, 7557.275539359402, 7556.5170272184, 7556.769784240146, 283.7480524643261, 283.34791490020865, 283.878448183189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3012, 7.61497, 5500.596, 712.3553, 3.086438, 2198.643, 709.384, 7.741476, 5493.518, 706.2659, 3.108495, 2195.778, 711.0158, 3.090516, 2197.656, 710.3138, 7.733012, 5494.375, 100.0, 99.9369, 99.87585, 99.79857, 99.9258, 99.89537
46263.68404000001, 59.97390023872625, 59.97245959916918, 59.97005418048998, 26.79239214999586, 26.826273406579205, 26.782473951256016, 0.9999856060806032, 0.999976128037339, 0.9999840761172215, 7563.009925355102, 7555.177890058296, 7557.6630007237545, 168.6521538538782, 49.15724355798102, 42.35661820296855, 7563.119708798784, 7559.520155610495, 7559.540125602074, 283.72137646258255, 283.36927352793305, 283.82798811187087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.6494, 7.544118, 5496.764, 718.7173, 3.06194, 2200.528, 715.9452, 7.680731, 5499.081, 700.052, 3.129455, 2191.126, 717.3868, 3.066775, 2200.225, 716.8349, 7.671849, 5499.489, 99.93976, 100.0, 99.98189, 99.59526, 99.99855, 99.98931
46266.02592000001, 59.96804262632662, 59.97378438876918, 59.97195969427589, 26.769031611842117, 26.817112487584037, 26.7631593694266, 0.9999844684190086, 0.9999785144689415, 0.9999848800098058, 7559.083765917869, 7554.52005132082, 7558.549128392713, 165.74706689393622, 45.54765663903072, 41.85439252262813, 7567.097762090092, 7550.524491510841, 7561.454259847142, 283.73743943633445, 283.3820671038297, 283.85160169836615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.428, 712.3942, 3.086254, 2199.022, 709.5198, 7.741476, 5493.234, 706.3242, 3.108495, 2195.31, 711.1494, 3.090881, 2198.497, 710.4133, 7.733927, 5494.143, 100.0, 99.95414, 99.87781, 99.80622, 99.93028, 99.89311
46268.39660000001, 59.965281605476335, 59.958485816106474, 59.964383627882896, 26.766377580420862, 26.78262250358961, 26.747063893434365, 0.9999831161475259, 0.9999832484586733, 0.9999829318034749, 7553.498034834655, 7551.6006953192755, 7556.086157468101, 165.81522528771347, 46.32604956145178, 41.729055191949726, 7561.612382285768, 7552.940337560476, 7548.654980909461, 283.80219556713257, 283.34139424993236, 283.7918668940496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3012, 7.61497, 5500.533, 718.6395, 3.061019, 2200.085, 709.5004, 7.745157, 5492.396, 707.5476, 3.10445, 2196.593, 719.8665, 3.056, 2200.273, 706.2979, 7.769819, 5486.443, 100.0, 100.0, 99.87002, 99.84371, 100.0, 99.75211
46270.746680000004, 59.96038311068323, 59.96267602794202, 59.95987409979762, 26.774742308947346, 26.79921215920139, 26.772779230107346, 0.999984336104048, 0.9999791652538114, 0.9999819603601678, 7561.195465648778, 7561.834539202562, 7563.8939147544625, 167.07325185198715, 46.78492927147215, 43.76246237576652, 7562.393458457075, 7559.506902107445, 7560.688735733015, 283.7365123719323, 283.26051083798876, 283.86519410344346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.229, 7.678326, 5499.611, 723.7563, 3.042968, 2200.533, 706.084, 7.762092, 5489.167, 708.2855, 3.10114, 2196.0, 717.9018, 3.064218, 2199.871, 710.3934, 7.733744, 5494.138, 99.99153, 100.0, 99.84129, 99.84956, 99.99271, 99.89529
46273.045920000004, 59.966968350844574, 59.960124811815255, 59.960491619540136, 26.762497423564746, 26.838391062753626, 26.804334464176286, 0.9999865863610339, 0.999982958718332, 0.9999846606631027, 7557.350230163713, 7563.199129204728, 7562.976119156656, 171.05207532578808, 44.07947328322416, 41.73095681549512, 7563.324602006236, 7556.1851507535785, 7554.5439990513505, 283.6982066572787, 283.39843319262576, 283.9377683738601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.591, 718.6978, 3.061572, 2200.869, 709.384, 7.743132, 5493.358, 712.6935, 3.08496, 2198.825, 717.3105, 3.066592, 2200.107, 710.3735, 7.733927, 5494.261, 100.0, 100.0, 99.87883, 99.94521, 99.9982, 99.89425
46275.41676000001, 59.96108519165163, 59.96208055643769, 59.96204974417663, 26.799285121335444, 26.811160964474734, 26.802464986469072, 0.9999853006252547, 0.9999806105117647, 0.9999830756420164, 7555.111633736782, 7557.530043748058, 7565.485720784287, 164.78938822227155, 42.38848600995652, 42.76677340380431, 7559.2382469521335, 7559.0581207776995, 7565.93733707208, 283.91028301122657, 283.3696454808091, 283.90968810263445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.0776, 7.545011, 5496.701, 712.2775, 3.086438, 2199.017, 715.9064, 7.681099, 5499.254, 718.655, 3.061242, 2200.115, 711.0731, 3.090881, 2198.463, 716.815, 7.672032, 5499.487, 99.93859, 99.92921, 99.98595, 100.0, 99.92875, 99.98926
46277.758720000005, 59.96255618286066, 59.96142513510489, 59.961799434993026, 26.779435958762654, 26.78987993409953, 26.790021987646504, 0.9999836963340772, 0.9999803769470139, 0.999983164948551, 7561.234562759064, 7549.190804570782, 7561.716149438078, 164.9174099582965, 42.91196505046386, 40.57593695717969, 7569.622324683192, 7556.4416647404, 7559.174842009231, 283.73631826680935, 283.3483425671481, 283.9942108759713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3012, 7.61497, 5500.261, 718.8729, 3.061387, 2200.484, 709.5198, 7.741476, 5493.251, 712.6935, 3.085328, 2198.924, 717.3677, 3.067322, 2200.373, 710.4133, 7.733195, 5494.261, 100.0, 99.99029, 99.8759, 99.94727, 100.0, 99.89216
46280.03564, 59.96333502304425, 59.96429371602738, 59.96537388936599, 26.751604175819246, 26.788943401415683, 26.785205221277415, 0.9999850090120393, 0.9999843831656746, 0.9999831441138243, 7558.836802262532, 7551.078932659272, 7559.1133145348795, 163.53643667686316, 40.33679758252174, 43.204253249467456, 7563.651598182064, 7554.444381769384, 7550.330614088931, 283.8159310125723, 283.3974027524076, 284.0328178887118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.318, 712.3359, 3.086807, 2198.691, 715.9258, 7.681283, 5499.304, 712.6158, 3.086431, 2198.981, 711.1875, 3.090699, 2198.074, 710.4133, 7.734293, 5494.199, 100.0, 99.93908, 99.98079, 99.95229, 99.91583, 99.89313
46282.3818, 59.965255652402796, 59.962451499252325, 59.96230150511044, 26.764068935744717, 26.776788150691118, 26.77106597566763, 0.9999819355548546, 0.9999779985703766, 0.9999822500170518, 7552.296396737276, 7559.483177010581, 7566.398040692849, 165.1978474270968, 48.66069787617789, 40.05102119052174, 7556.979356206028, 7555.3840902149805, 7567.7402125426015, 284.04270911439306, 283.32552996903706, 283.93014877580384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.0319, 7.680111, 5499.358, 705.9155, 3.109831, 2195.925, 722.1764, 7.616306, 5500.22, 706.3048, 3.107943, 2195.256, 704.931, 3.113527, 2194.959, 705.264, 7.773848, 5488.673, 99.98683, 99.81336, 100.0, 99.80888, 99.76946, 99.79266
46284.71652, 59.96548821087338, 59.96251315967587, 59.96371718333688, 26.792650676662934, 26.7938148291533, 26.78424661924033, 0.9999829214423666, 0.9999792823079364, 0.9999822864035931, 7554.929735051406, 7548.191040370067, 7565.261936270541, 158.59341792875148, 47.018790231819935, 44.744101651367146, 7556.196959044084, 7551.246442186164, 7571.268340986911, 283.8190421581308, 283.1692006048475, 283.9978564644902, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.486, 712.1997, 3.08607, 2199.245, 715.8676, 7.681468, 5499.133, 712.6158, 3.08496, 2198.869, 711.0921, 3.091247, 2198.083, 710.3735, 7.733561, 5494.146, 100.0, 99.96428, 99.98174, 99.9472, 99.91144, 99.89423
46287.12264, 59.97105312515872, 59.970800248785764, 59.970550468479985, 26.749888428785148, 26.78582958928904, 26.757744726387568, 0.9999842729639961, 0.9999836555409296, 0.9999820353772468, 7559.320408861153, 7555.653567993632, 7562.099555893166, 167.6792232415287, 43.62880754165735, 45.23701047088389, 7556.6487349649615, 7549.015660387819, 7560.48084275287, 284.0304057809323, 283.4756264578483, 283.8836053226783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.4392, 7.609973, 5500.205, 714.009, 3.078518, 2199.66, 712.7034, 7.716258, 5495.413, 717.6258, 3.064919, 2200.108, 717.3105, 3.066957, 2200.092, 716.815, 7.671849, 5499.427, 100.0, 99.99613, 99.9152, 100.0, 100.0, 99.98827
46289.554200000006, 59.97153076034087, 59.97356929315241, 59.969678070387275, 26.773780452111296, 26.7852470037028, 26.751462051954327, 0.9999852924700131, 0.9999840147702119, 0.9999861043019065, 7555.224769227301, 7559.425191490916, 7560.035629722438, 162.6025558548506, 44.328975238230214, 41.87453044063386, 7555.55444747713, 7558.413346280211, 7572.152698289843, 283.8654617964727, 283.5507584197278, 283.9712459420515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 724.4698, 7.595874, 5499.986, 712.725, 3.086807, 2199.043, 715.887, 7.681283, 5499.021, 712.4022, 3.086247, 2198.919, 711.1494, 3.091612, 2197.909, 710.3934, 7.733744, 5494.373, 99.99834, 99.94384, 99.98594, 99.95718, 99.94081, 99.88996
46292.009840000006, 59.963031825972486, 59.97391761150969, 59.97485022315684, 26.759720501779192, 26.821024086610535, 26.77930525058373, 0.99998485289928, 0.9999844282459324, 0.99998336380962, 7557.000319145991, 7557.435803012832, 7570.733200848636, 166.63231443773202, 41.26343828624567, 43.06932310191405, 7563.357000410705, 7554.933306031558, 7563.282647427777, 283.9140914648675, 283.40411407443145, 283.96558995722467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.538, 718.6589, 3.062677, 2200.258, 709.5781, 7.742028, 5493.695, 712.6547, 3.086247, 2198.54, 717.3677, 3.066227, 2200.166, 716.7753, 7.672032, 5499.598, 100.0, 100.0, 99.87349, 99.93225, 99.98795, 99.98825
46294.35676, 59.9687004265577, 59.968657623064125, 59.97012682148573, 26.774847870081988, 26.821005669205533, 26.78838743358842, 0.9999844257245936, 0.9999826102376412, 0.999981741089538, 7561.772147893595, 7549.459637760567, 7559.917179485803, 161.79379012150775, 48.86178782005618, 40.5862274938504, 7560.379139892479, 7554.9277403412625, 7565.135991467186, 283.97889521584, 283.2954518145302, 283.87632698746694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.0121, 7.679933, 5499.411, 724.9236, 3.034863, 2199.959, 703.0169, 7.800011, 5482.489, 706.4601, 3.108311, 2195.386, 723.7196, 3.039929, 2200.416, 723.0179, 7.606842, 5500.024, 99.98484, 99.99674, 99.66541, 99.79836, 100.0, 99.99705
46296.720120000005, 59.97426867938011, 59.969797962280055, 59.97343791498803, 26.783202392271004, 26.787863970734552, 26.77670262276639, 0.9999820934970202, 0.9999870366957568, 0.9999836610339602, 7563.548205902166, 7557.1058861781985, 7563.236372849925, 165.80601977510378, 44.90887540098993, 44.83173827012706, 7566.497338014333, 7549.468648007655, 7561.708963101742, 283.8022845323484, 283.34458265038126, 283.85015314933617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.486, 718.6784, 3.062124, 2199.915, 709.6558, 7.740923, 5493.351, 712.6353, 3.085696, 2198.661, 717.3295, 3.066957, 2200.418, 716.7753, 7.672399, 5499.545, 100.0, 100.0, 99.87368, 99.93749, 100.0, 99.9914
46299.02984, 59.96970213588423, 59.970367579632025, 59.973371629202376, 26.76663141479631, 26.808370515632358, 26.759036101605645, 0.9999841051345398, 0.9999825202524307, 0.9999849216230317, 7556.986827474846, 7548.1361965028045, 7552.959054558945, 166.10094162527457, 42.995948061326544, 39.2900657174182, 7558.581519483093, 7555.818587734508, 7555.381730817747, 283.94122439978753, 283.508635808215, 283.9238681732698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.615149, 5500.371, 718.4449, 3.062308, 2200.301, 710.1605, 7.731904, 5494.958, 704.2659, 3.117872, 2193.608, 713.8198, 3.080837, 2198.902, 712.2225, 7.722391, 5494.896, 100.0, 100.0, 99.90692, 99.70806, 99.96892, 99.90581
46301.404480000005, 59.97566289646498, 59.97159816182213, 59.97118713084729, 26.756453739946373, 26.80224541658233, 26.764881122025983, 0.9999816378889432, 0.9999805876587329, 0.9999835499786792, 7562.260617139799, 7552.233495855033, 7559.2966949711, 164.83714997265952, 43.51037691162492, 39.230009253345244, 7559.768105114731, 7554.670306133891, 7563.540242198786, 284.0104467458527, 283.40776059085357, 283.8877220175448, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.6242, 7.560359, 5498.746, 714.8262, 3.075018, 2200.002, 711.7328, 7.724909, 5494.531, 705.9164, 3.108127, 2195.706, 717.3868, 3.067322, 2199.708, 716.7952, 7.672399, 5499.427, 99.97112, 99.9987, 99.89916, 99.7858, 100.0, 99.98922
46303.826120000005, 59.97657043829663, 59.97303445243627, 59.9748284829336, 26.771162901543107, 26.787914009539612, 26.773490361388856, 0.9999872737972128, 0.9999809288839235, 0.9999843585164893, 7554.473644312233, 7558.023065190776, 7559.191241507679, 162.34417925259004, 42.68766180997932, 41.93900096595053, 7557.84863109981, 7557.610910212899, 7565.178673710003, 283.8692145117087, 283.39484652367724, 284.0013922502751, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.423, 712.472, 3.086807, 2198.917, 715.9064, 7.681283, 5499.251, 706.3436, 3.108679, 2195.867, 710.9014, 3.090881, 2198.077, 710.4332, 7.733378, 5494.426, 100.0, 99.9369, 99.98498, 99.80385, 99.91121, 99.88899
46306.195920000006, 59.97273855148824, 59.974372743017334, 59.97605275811699, 26.74506779404048, 26.77765785550588, 26.75248835979954, 0.999985562118908, 0.999979841831392, 0.9999846435387182, 7556.459472530634, 7548.666146722968, 7550.257406615998, 167.26830624420518, 48.997653510675946, 40.6552613003264, 7565.359586425679, 7560.535025287154, 7560.000704524963, 283.87017082430407, 283.4002650490533, 283.95390993863185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.0516, 7.680111, 5499.243, 706.0128, 3.110015, 2196.044, 722.1764, 7.616306, 5500.277, 712.6353, 3.084776, 2198.269, 704.8547, 3.113709, 2194.638, 703.7531, 7.788497, 5484.464, 99.98989, 99.8188, 100.0, 99.94666, 99.75205, 99.71612
46308.542480000004, 59.977278060012054, 59.97445886845148, 59.98106577482246, 26.771550977243763, 26.800306228411177, 26.773924310831756, 0.9999842865191322, 0.9999813087822561, 0.9999871600881279, 7556.736951781912, 7554.486170032266, 7559.630117753297, 159.29894993235712, 42.93652837954005, 40.50498878113831, 7565.544479103315, 7553.550545068205, 7558.982906874736, 283.93720954545967, 283.4855872330532, 283.9982236652162, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.48, 712.4526, 3.086807, 2198.633, 715.9064, 7.681283, 5499.078, 706.2465, 3.108495, 2195.309, 711.0921, 3.091064, 2198.451, 710.4332, 7.733744, 5494.265, 100.0, 99.93647, 99.98286, 99.78536, 99.91352, 99.89433
46310.87604, 59.977754084518736, 59.97571921869358, 59.973972555192276, 26.76428931155361, 26.793041335932326, 26.761180172914255, 0.9999867560995139, 0.9999816651908341, 0.9999839766660525, 7552.911601434358, 7565.2978380627665, 7563.022052216227, 162.08589812674404, 43.37680926980693, 38.97832206699468, 7560.836278447928, 7553.463405813767, 7567.448075268087, 283.9613152503895, 283.51105846050154, 283.92598528545346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.371, 712.4332, 3.086807, 2198.79, 715.9452, 7.681099, 5499.249, 712.6158, 3.085512, 2198.701, 711.1494, 3.090516, 2198.154, 711.3477, 7.720926, 5496.397, 100.0, 99.93428, 99.98493, 99.94216, 99.91467, 99.92464
46313.22204, 59.980233937103385, 59.97883773495317, 59.9809082786438, 26.766554280197937, 26.80562673016692, 26.77785118340096, 0.9999838089044188, 0.9999801654587787, 0.9999847676706152, 7559.136864089874, 7555.569280170776, 7562.127289083138, 166.17539446262708, 48.01712314269207, 40.42711121524004, 7561.896611862644, 7557.447737726758, 7558.9078000825575, 283.8788020334153, 283.41695947883403, 284.01230386824864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.6099, 7.543583, 5496.539, 718.6395, 3.062308, 2199.765, 710.044, 7.732272, 5495.297, 716.9462, 3.06878, 2199.941, 714.2013, 3.081019, 2199.611, 712.2622, 7.722024, 5495.081, 99.94071, 99.9879, 99.89901, 99.98818, 99.98091, 99.91403
46315.55932, 59.97416937722473, 59.982273336936025, 59.98030553543052, 26.77211189494715, 26.811185891286733, 26.790005225934504, 0.9999840041408219, 0.999981241368706, 0.999986218682106, 7560.024948410033, 7555.874291524624, 7564.767887459778, 165.26937226295104, 40.2468818906234, 43.52242895233644, 7557.92525138457, 7550.586710868203, 7570.253233402916, 283.961758063737, 283.51745366053103, 283.97136538167933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.2815, 7.61497, 5500.261, 714.3787, 3.076307, 2199.628, 712.4122, 7.721411, 5495.096, 712.6353, 3.085696, 2198.764, 717.3868, 3.066409, 2200.393, 710.3138, 7.733561, 5494.25, 100.0, 99.98168, 99.90943, 99.95448, 100.0, 99.89218
46317.928320000006, 59.97754021264792, 59.98338994760421, 59.97958236607211, 26.729471247422573, 26.759909724446235, 26.733367092166446, 0.9999859825486724, 0.9999842156088695, 0.9999825950319456, 7549.167310382574, 7539.393500775459, 7549.18066472544, 167.63228841665295, 45.900251243029174, 43.0415945583577, 7553.327326926045, 7541.0921519152735, 7551.983968624253, 283.92691707180524, 283.45652515358574, 284.01166092076386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 718.9299, 7.656553, 5499.904, 723.7757, 3.04002, 2200.091, 702.6869, 7.797802, 5484.053, 706.363, 3.108495, 2196.098, 723.6242, 3.040477, 2199.766, 704.1109, 7.789779, 5485.067, 100.0, 100.0, 99.70865, 99.79857, 99.98796, 99.72933
46320.24268, 59.97704630036855, 59.98195690206791, 59.98137169038255, 26.76869064351639, 26.790198890232357, 26.755454501093304, 0.9999840682094182, 0.9999830941776988, 0.9999851828400717, 7561.903856510019, 7557.720509432578, 7565.018316030932, 166.95798854996633, 44.162787334119685, 45.33813286704026, 7553.274291086499, 7559.767546596628, 7561.3258976460065, 283.9383972308295, 283.3813382732639, 283.86529625214985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.61497, 5500.538, 718.7368, 3.061756, 2200.493, 709.5781, 7.74258, 5493.414, 712.7906, 3.08496, 2199.035, 717.3677, 3.06714, 2199.609, 710.3934, 7.733378, 5494.373, 100.0, 100.0, 99.88283, 99.95475, 100.0, 99.89628
46322.574680000005, 59.98400457004121, 59.98035393413361, 59.97772569520833, 26.763483771875705, 26.791219968184038, 26.797517226616943, 0.9999798458228176, 0.9999841431166901, 0.9999841858811315, 7557.752865692122, 7557.37938945144, 7564.484727145669, 166.10009550372948, 45.95890584214203, 42.537461725057256, 7560.155545704208, 7558.153508629403, 7564.2371177218765, 283.8460784954355, 283.4280835725117, 284.0123591218737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.428, 718.6589, 3.06194, 2200.528, 709.481, 7.742212, 5492.906, 706.2854, 3.108495, 2195.251, 717.4059, 3.066775, 2200.053, 710.2741, 7.732646, 5494.025, 100.0, 100.0, 99.86962, 99.8107, 99.9886, 99.88996
46324.91736000001, 59.97768747439418, 59.978389808050615, 59.98031561367233, 26.77527418423627, 26.795247075759924, 26.784360646546777, 0.9999829209117009, 0.9999811276738272, 0.9999849230137949, 7558.785959966217, 7554.051589248604, 7564.573495979452, 167.832085341116, 47.03152407244352, 45.323838463950324, 7554.175965307146, 7554.513272390199, 7565.286929297612, 283.92692326892495, 283.40057558164114, 284.0619755604753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.6296, 7.543405, 5496.487, 712.4526, 3.086254, 2199.354, 715.9258, 7.680915, 5498.971, 700.0132, 3.128903, 2191.233, 711.1494, 3.091247, 2197.922, 716.7952, 7.672765, 5499.17, 99.93967, 99.96924, 99.98285, 99.60012, 99.90414, 99.98919
46327.25852, 59.97139822344271, 59.9739007813453, 59.97366666742622, 26.783997708561717, 26.77608371833468, 26.76313437282829, 0.9999845063323437, 0.9999808254402728, 0.9999854475831996, 7555.097241214331, 7554.8400259288455, 7555.394353444581, 159.87879788633882, 44.38035992571076, 40.53476217066134, 7557.39119974513, 7559.220544500153, 7555.617770059548, 283.8926576794292, 283.2994143621691, 283.96770454181546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3012, 7.614792, 5500.428, 718.5227, 3.062308, 2200.145, 709.811, 7.739082, 5493.001, 706.4407, 3.108679, 2195.416, 716.0897, 3.075358, 2199.455, 710.4729, 7.733927, 5494.033, 100.0, 100.0, 99.87134, 99.79021, 99.98062, 99.89309
46329.59564000001, 59.973565838390726, 59.97416152080794, 59.97231383691759, 26.72582629677632, 26.75913796587732, 26.760324983908728, 0.999986836942866, 0.9999779134121394, 0.999986181137311, 7546.803329159485, 7540.664670411246, 7548.525491959252, 162.6075132481633, 47.74759214623987, 39.09890584377763, 7554.398478353802, 7548.039233116834, 7555.936729249667, 283.9393325031117, 283.55161954820505, 283.8827346191501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.203, 711.8106, 3.089017, 2198.105, 708.9375, 7.763748, 5489.604, 708.868, 3.097279, 2197.406, 706.9529, 3.107866, 2195.677, 705.1646, 7.78337, 5485.068, 100.0, 99.91246, 99.79965, 99.8807, 99.80181, 99.72712
46331.916560000005, 59.964304775341695, 59.97184420136817, 59.97004132597739, 26.773550745733175, 26.7808252237478, 26.74599833337036, 0.9999874573051579, 0.9999775689310718, 0.999987871062772, 7553.0668222106, 7557.635244321461, 7562.2024716202195, 164.44942343778735, 47.337296195402814, 40.142042343883986, 7558.790124342442, 7554.346248584533, 7554.38129072263, 283.8798499253677, 283.35368953582673, 283.94258512477285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.9442, 7.660658, 5500.156, 708.9895, 3.096753, 2198.118, 707.6369, 7.759514, 5492.993, 706.965, 3.107575, 2196.05, 711.1684, 3.091794, 2197.96, 710.4133, 7.733378, 5494.14, 100.0, 99.91307, 99.83099, 99.81904, 99.90588, 99.8985
46334.245200000005, 59.968341539026696, 59.96748833117572, 59.97050753959089, 26.79192700594507, 26.799166953938652, 26.75907552759361, 0.9999865456560338, 0.9999824622764942, 0.9999866408427295, 7549.378487655219, 7549.258740029933, 7561.331756107186, 162.55769015401756, 41.384968740329896, 40.28694359439919, 7561.650888263465, 7554.357991867773, 7559.410862474106, 283.79354272234536, 283.30953407376126, 283.89094267892517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.486, 712.4332, 3.086622, 2198.541, 709.5587, 7.741292, 5493.241, 712.6158, 3.085328, 2199.361, 704.9501, 3.112796, 2194.57, 710.4928, 7.732646, 5494.312, 100.0, 99.93229, 99.884, 99.92982, 99.7501, 99.89518
46336.566880000006, 59.96340187803105, 59.971073575590346, 59.96906511829319, 26.773547013979634, 26.788527075355415, 26.748898036153538, 0.9999871004936361, 0.9999838160653112, 0.9999866298518164, 7559.682858785439, 7561.744391191726, 7567.303209721591, 165.73225963576397, 40.99208217116529, 40.501244993182354, 7564.086180291531, 7545.618272455672, 7567.454157705756, 283.8187728084463, 283.4498712937404, 283.8808966040619, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.6296, 7.54394, 5496.816, 718.62, 3.06194, 2200.594, 715.9452, 7.680915, 5499.2, 719.0433, 3.060323, 2200.33, 698.5028, 3.134529, 2189.602, 716.8349, 7.671666, 5499.54, 99.93671, 99.99244, 99.98597, 99.9961, 99.52598, 99.99023
46338.870760000005, 59.96776109152041, 59.96669986183225, 59.96286971818552, 26.76021711028341, 26.80540032357617, 26.77360746498357, 0.9999851984205892, 0.9999877778187878, 0.9999838601828794, 7555.746340780958, 7551.431157518906, 7557.745541611018, 164.19385983888697, 38.478220577897844, 39.91377448372077, 7556.096082977048, 7549.37832174258, 7567.160528737468, 283.95880953850747, 283.3508015764166, 283.8289422953499, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.61497, 5500.261, 712.4332, 3.08607, 2198.573, 709.5975, 7.741844, 5493.413, 712.5576, 3.085696, 2198.807, 704.7784, 3.114075, 2194.849, 710.4133, 7.733195, 5494.146, 100.0, 99.92953, 99.87883, 99.94501, 99.75205, 99.89743
46341.18024, 59.967498796485906, 59.96808089063588, 59.969579164645005, 26.74981443784204, 26.781475766698126, 26.74122579451789, 0.9999886168046341, 0.999988629902432, 0.9999846092947479, 7559.1058246515895, 7547.320401523433, 7560.821428445547, 163.50738860620135, 38.882025785508176, 39.98471122871251, 7556.260925754163, 7547.035523439876, 7554.31738396572, 283.83860032448797, 283.47504072975426, 284.0297374905415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.371, 718.5422, 3.062124, 2200.421, 709.5198, 7.743132, 5493.111, 712.7129, 3.085328, 2199.0, 704.7211, 3.114075, 2194.621, 710.4133, 7.732646, 5494.205, 100.0, 100.0, 99.87442, 99.94155, 99.75408, 99.89323
46343.46108, 59.967853158644324, 59.97007631359694, 59.96720783251985, 26.786060901000003, 26.80206012051483, 26.758872090542848, 0.9999881470985552, 0.999981704629967, 0.9999876940995358, 7553.28130683305, 7550.921380950189, 7566.086133269199, 157.98495469405998, 40.5447092698746, 35.192886185834595, 7559.613203719102, 7554.991372026848, 7566.249095536371, 283.8529999445931, 283.13073254775423, 283.82229217659585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.0516, 7.679933, 5499.133, 724.8847, 3.035047, 2200.032, 703.1334, 7.795593, 5483.741, 706.3824, 3.108862, 2196.159, 710.6152, 3.094168, 2197.541, 706.5563, 7.76872, 5489.585, 99.98588, 100.0, 99.70435, 99.79816, 99.8868, 99.83565
46345.802520000005, 59.966343568120706, 59.96776314562572, 59.96512831153424, 26.761638518182405, 26.799750788218525, 26.791669348288462, 0.9999854293480037, 0.9999848777507642, 0.9999851458890795, 7559.575783749513, 7559.13443040152, 7559.71518349269, 166.9539863597165, 43.228787218956086, 37.86310108787188, 7559.177428846531, 7551.396187396291, 7570.494074214671, 283.85208409283274, 283.39630638493816, 283.92863387032617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.428, 718.7562, 3.061203, 2200.877, 709.6558, 7.743132, 5492.951, 712.6935, 3.084592, 2198.348, 708.6887, 3.09983, 2197.494, 710.453, 7.733378, 5494.383, 100.0, 100.0, 99.88374, 99.94724, 99.85979, 99.89214
46348.139200000005, 59.96775597707228, 59.97117128025042, 59.96612036313849, 26.78655652884837, 26.78726498304473, 26.78297925115709, 0.9999865911022151, 0.9999823852351878, 0.9999852975920025, 7562.091731471628, 7558.822651026605, 7564.9421938681335, 164.724244569245, 45.5327657402504, 31.261629773086042, 7560.647138403099, 7556.804665711736, 7572.241601755687, 283.86258599817006, 283.4585644550345, 283.88065709432425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.1095, 7.602299, 5499.91, 716.3243, 3.070966, 2199.385, 712.8393, 7.704477, 5498.214, 717.6064, 3.063264, 2200.124, 717.444, 3.066775, 2200.314, 716.8349, 7.672032, 5499.487, 100.0, 100.0, 99.96009, 100.0, 99.99546, 99.99034
46350.574, 59.965388267808656, 59.96866858061505, 59.97115401617579, 26.781296352760325, 26.814153992049057, 26.776541366074635, 0.9999841202877345, 0.9999821773755423, 0.9999856366769148, 7554.611895624615, 7557.831464843265, 7568.736476212039, 164.2801127325174, 44.86142077601244, 38.65894380876307, 7557.641202808875, 7552.298916787139, 7559.968866687048, 283.9146344170272, 283.34786022381985, 283.7863741343705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.2672, 7.611044, 5500.376, 718.6006, 3.061387, 2199.93, 709.5975, 7.741292, 5493.176, 712.577, 3.08588, 2198.531, 711.1494, 3.090881, 2198.621, 710.453, 7.733561, 5494.145, 100.0, 100.0, 99.87879, 99.9503, 99.91359, 99.89214
46352.88036, 59.96570205798323, 59.96611579628798, 59.97070941319575, 26.78642128266802, 26.791757948629947, 26.79150184946004, 0.9999821758375487, 0.9999874616433004, 0.9999840677304944, 7561.47324276848, 7555.474049045383, 7561.892303740488, 164.27548224529892, 42.11032312702582, 38.18303223006902, 7557.763491827431, 7551.995050688492, 7562.789674420819, 283.7063336319876, 283.43868779414066, 283.9837864760816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.428, 718.5811, 3.061756, 2200.098, 715.887, 7.681283, 5499.08, 712.6353, 3.084776, 2199.103, 717.3868, 3.06714, 2200.311, 710.4332, 7.733378, 5494.145, 100.0, 100.0, 99.98283, 99.95781, 100.0, 99.89214
46355.20676, 59.9687492187001, 59.97073183594955, 59.97028219664521, 26.77092671872833, 26.816107990692785, 26.79710037481438, 0.9999891573870692, 0.9999838291731599, 0.9999856089497421, 7559.26044213127, 7552.866601662221, 7565.580222383561, 162.24820603114495, 44.3635840066371, 36.844923854091576, 7565.021496763812, 7561.787559645009, 7561.769733579195, 283.77692388104697, 283.1443554660009, 283.8860767778474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.0319, 7.680289, 5499.301, 724.8652, 3.035047, 2199.959, 722.157, 7.61649, 5500.39, 706.4019, 3.109046, 2195.818, 723.8531, 3.039381, 2199.866, 703.6934, 7.790328, 5484.297, 99.98389, 99.99209, 100.0, 99.80402, 99.99251, 99.72167
46357.53568, 59.973116881917605, 59.968754872445025, 59.97126821887536, 26.801694011282184, 26.792748316986916, 26.77991863867449, 0.9999843874739678, 0.9999863963077665, 0.999983826818309, 7556.017860659336, 7556.045052439005, 7562.788510321565, 167.03830697510466, 37.89873849887522, 40.912033298354345, 7559.876527982655, 7559.994757181297, 7568.392390667412, 283.8797951498659, 283.1233001051644, 283.8965446732182, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.3406, 7.614613, 5500.486, 718.5422, 3.062493, 2200.541, 715.887, 7.681099, 5499.184, 712.5576, 3.084776, 2198.929, 717.3486, 3.066409, 2200.298, 710.3934, 7.733195, 5493.97, 100.0, 100.0, 99.98285, 99.93141, 100.0, 99.88896
