TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
47030.971600000004, 59.998009926626416, 59.99922219478835, 59.9961125396447, 26.841837888168783, 26.89475852687437, 26.860103986743688, 0.9999899988625637, 0.999988601728756, 0.9999882062851906, 7563.984965103692, 7562.315423885324, 7571.910887227706, 158.02723576993822, 38.849819142725664, 33.952773848295294, 7568.867449702789, 7568.638977690706, 7569.290166102381, 283.27961854207155, 282.8763618824162, 283.30877930516243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621216, 5500.233, 722.0247, 3.047204, 2200.208, 727.7088, 3.022394, 2199.151, 730.9081, 3.00976, 2197.644, 723.8149, 7.598276, 5499.513, 719.2007, 7.650974, 5499.836, 100.0, 100.0, 99.96001, 99.91359, 99.98974, 99.99562
47033.3418, 59.995282896328234, 59.99254221248023, 59.99605799261092, 26.878108535125556, 26.918119105449318, 26.876030261784933, 0.9999906102238945, 0.9999840002981564, 0.9999883649917785, 7565.77152573109, 7563.929572836672, 7570.7769242660115, 161.00075153390299, 36.12189766110396, 36.48541469887499, 7567.1469976422195, 7564.07117572704, 7568.826971188479, 283.255182967951, 282.7041539328599, 283.2847331064899, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 728.0185, 7.552864, 5497.589, 727.0637, 3.026942, 2199.805, 724.3117, 3.037488, 2199.988, 729.2187, 3.014357, 2197.881, 723.319, 7.608138, 5500.076, 721.8251, 7.61966, 5500.108, 99.95476, 99.96379, 100.0, 99.92677, 99.99997, 100.0
47035.68884, 59.991854693051124, 59.989764660077746, 59.99017297846231, 26.866528295808653, 26.89309845642012, 26.854685801797135, 0.9999906796090157, 0.9999876676878303, 0.999987790177902, 7567.314659885919, 7564.906468256742, 7568.03651038369, 158.61410943171586, 40.28932488491273, 33.55620569287072, 7570.847440982978, 7562.705166533777, 7574.820400625, 283.2268220318778, 282.69813386701276, 283.26113286576225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621038, 5500.563, 721.7134, 3.047757, 2200.653, 727.767, 3.022394, 2199.211, 724.7913, 3.034765, 2199.616, 728.5264, 7.544219, 5496.279, 715.6023, 7.683569, 5498.807, 100.0, 100.0, 99.97065, 100.0, 99.93095, 99.97804
47038.0584, 59.9875456000841, 59.988742136062505, 59.99266510414776, 26.866880593151198, 26.89463820259586, 26.848218673016753, 0.999988320326411, 0.9999858160880792, 0.9999901376915452, 7560.412796014798, 7557.3966574263695, 7562.076053279716, 160.00662734000252, 40.926277250337534, 35.740568821101306, 7563.99101729207, 7555.776228231426, 7562.969086388632, 283.2504107883905, 282.8155655162598, 283.2662037779283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 716.0516, 7.685108, 5498.984, 715.4682, 3.073176, 2199.927, 734.0759, 2.992022, 2196.053, 718.519, 3.061977, 2200.04, 734.7639, 7.468429, 5487.641, 709.28, 7.743632, 5492.603, 99.97814, 100.0, 99.81701, 100.0, 99.77388, 99.86623
47040.36868000001, 59.98594347691932, 59.986151852900505, 59.98794065247503, 26.882352693677944, 26.879043649156802, 26.85054728686792, 0.9999899235496041, 0.9999848470825119, 0.9999905721428253, 7568.734255951267, 7556.508606852062, 7567.142699603633, 155.45819902922995, 39.749826404965006, 35.21513255249147, 7570.527033722662, 7561.310439760737, 7567.5973057349265, 283.1675158782254, 282.75219156038224, 283.33665992429513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621395, 5500.672, 721.9858, 3.047757, 2200.49, 727.7088, 3.021289, 2199.604, 724.7136, 3.035133, 2199.945, 728.4883, 7.544584, 5496.214, 715.6221, 7.683935, 5498.804, 100.0, 100.0, 99.9806, 99.99613, 99.93195, 99.97685
47042.824160000004, 59.980904314597375, 59.98205162448791, 59.979987175285515, 26.861675263813908, 26.874910465357477, 26.857495365315526, 0.9999914646254783, 0.9999818836925645, 0.9999898531775363, 7562.559038515859, 7548.03958885215, 7562.101443876876, 151.90415214743962, 41.7320896314759, 32.30887245731947, 7562.793873557974, 7558.375839464318, 7565.57871652559, 283.1244463883602, 282.6348843573319, 283.36340606825956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7097, 7.621395, 5500.563, 715.7211, 3.073913, 2200.173, 727.6117, 3.021657, 2198.602, 718.5579, 3.062713, 2200.5, 728.6027, 7.544584, 5496.594, 709.2601, 7.743999, 5492.541, 100.0, 100.0, 99.96206, 100.0, 99.93667, 99.87253
47045.22484, 59.9782127699355, 59.97772296128904, 59.97876188187273, 26.884970767079956, 26.86968215182611, 26.865098734505953, 0.9999880322307159, 0.9999844893694544, 0.9999907711043473, 7561.701012006064, 7560.964047151904, 7565.702654982248, 160.12639292401082, 45.49673393549483, 34.62825953351967, 7568.1652855991315, 7562.321416775579, 7570.100540464968, 283.13463495293803, 282.68921870186307, 283.33471491607713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9791, 7.551079, 5497.286, 709.223, 3.098411, 2197.628, 721.497, 3.050189, 2200.155, 712.1886, 3.084409, 2199.333, 723.7768, 7.592249, 5498.8, 706.278, 7.765973, 5490.171, 99.94829, 99.90605, 100.0, 99.96503, 99.9857, 99.8199
47047.62576, 59.97604368717521, 59.96983999455004, 59.970175609938735, 26.859030162135518, 26.875170934488377, 26.851310990736977, 0.9999905139714069, 0.999985783528294, 0.999990133335191, 7563.461684455966, 7556.633246279964, 7566.303078104437, 155.45429466220992, 40.44983329646357, 33.822595423714574, 7562.79713476431, 7555.487087718495, 7570.608408592787, 283.33202993055744, 282.70764239532963, 283.212960025885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7097, 7.621038, 5500.343, 715.8379, 3.074097, 2200.156, 727.67, 3.021473, 2199.388, 713.5867, 3.082754, 2198.71, 722.4416, 7.613434, 5500.169, 709.2999, 7.743999, 5492.838, 100.0, 100.0, 99.95984, 99.93996, 100.0, 99.86838
47050.02128, 59.97211503725571, 59.97167180835544, 59.969724508475096, 26.867760001869044, 26.880003735013048, 26.85662693924783, 0.9999904744120155, 0.9999878894762473, 0.9999882074299073, 7566.683594238283, 7560.073103466421, 7564.245191516634, 152.114870348948, 42.33756046759754, 32.1144044006336, 7559.833979905838, 7556.620497406852, 7569.312328315855, 283.22156550281096, 282.7464171873204, 283.40960101822645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.6539, 7.657803, 5499.943, 720.0986, 3.053835, 2199.952, 733.4741, 2.991285, 2196.126, 705.9164, 3.109598, 2195.256, 715.9562, 7.680092, 5498.903, 715.6023, 7.684118, 5498.748, 100.0, 99.99642, 99.82251, 99.77261, 99.97865, 99.97582
47052.39104, 59.9748686872311, 59.97552919939297, 59.97437172549261, 26.873527652862737, 26.89176212756992, 26.870409068831187, 0.9999891735617805, 0.9999860199580444, 0.9999877018667638, 7560.9901680696275, 7557.666856706099, 7569.932045356611, 161.0740334083075, 40.91073274481664, 33.01568371449093, 7563.088441678383, 7564.059570055207, 7564.026073136623, 283.24605751155735, 282.82879089307426, 283.29671495393234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.6506, 7.621038, 5500.505, 715.6823, 3.07336, 2199.471, 727.8253, 3.022394, 2199.697, 712.3051, 3.087534, 2198.59, 722.308, 7.61453, 5500.117, 709.28, 7.744182, 5492.725, 100.0, 100.0, 99.95979, 99.9446, 99.99875, 99.86632
47054.70740000001, 59.976172255511244, 59.97754534293141, 59.973096457453316, 26.84928126685143, 26.896420165238702, 26.885900130550493, 0.9999879526803812, 0.9999802921774712, 0.9999885375636752, 7565.035818801462, 7559.269266764835, 7573.648052905813, 152.46931653038928, 44.10590664153551, 31.34355759926757, 7566.709895137753, 7556.409161198002, 7565.225937031613, 283.1805353834209, 282.7639352314058, 283.35850021189407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621038, 5500.505, 715.799, 3.073913, 2199.92, 734.0176, 2.992022, 2196.047, 712.1304, 3.087167, 2198.644, 715.9753, 7.680458, 5498.841, 715.6023, 7.684302, 5498.689, 100.0, 99.99494, 99.81651, 99.94422, 99.98253, 99.97573
47057.007920000004, 59.976013902301325, 59.976180343933066, 59.97788808046932, 26.85801608957039, 26.879349414823817, 26.847284550052308, 0.9999908047497937, 0.9999891518203948, 0.999989187308485, 7561.033730494908, 7564.796500254841, 7567.895097664948, 150.03191256649484, 40.31278614084704, 34.11045580527434, 7566.15137536743, 7558.286252076023, 7568.116036776571, 283.3031606390837, 282.8208560952605, 283.2774172658805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9988, 7.551257, 5497.396, 709.437, 3.097674, 2197.833, 740.2294, 2.958336, 2189.807, 718.4802, 3.062161, 2200.887, 709.7378, 7.739994, 5493.458, 721.8649, 7.619111, 5500.098, 99.9482, 99.88544, 99.5681, 100.0, 99.87263, 100.0
47059.31964, 59.9882746452094, 59.98467898329198, 59.98318003521241, 26.854272159621253, 26.89137616901007, 26.864539741679444, 0.9999915771594342, 0.9999845464838979, 0.9999902409756694, 7563.042070931247, 7568.656312561934, 7570.419020943902, 157.85021809768205, 37.779692566249196, 32.20073450468908, 7566.140585506399, 7566.936998396833, 7573.07207131302, 283.23490707642947, 282.79058930050496, 283.3301861214217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7097, 7.621395, 5500.395, 715.7017, 3.073913, 2200.074, 733.94, 2.990733, 2195.722, 712.2275, 3.08735, 2199.267, 716.0134, 7.680092, 5499.173, 715.5824, 7.684302, 5498.803, 100.0, 100.0, 99.79609, 99.94519, 99.97955, 99.97683
47061.75736, 59.98844919288561, 59.984756395595724, 59.980361318294435, 26.868316248981735, 26.885539635748145, 26.866295247571188, 0.9999904839686395, 0.9999870673659851, 0.9999920014442484, 7559.0331182147675, 7566.1681149772785, 7569.345906566201, 158.93348893875054, 37.90695568229239, 31.94092384672217, 7566.635933421226, 7565.01615543267, 7571.651887650214, 283.26748941942, 282.89374338879065, 283.3745003095545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7097, 7.621573, 5500.609, 716.5772, 3.070413, 2200.334, 732.2123, 3.00233, 2197.136, 721.8979, 3.047268, 2199.744, 720.1717, 7.632975, 5500.332, 709.7771, 7.742534, 5492.554, 100.0, 100.0, 99.88348, 100.0, 100.0, 99.8665
47064.120800000004, 59.987793561309076, 59.98719965679403, 59.9844194597338, 26.870330160864654, 26.88149698592325, 26.869071877728445, 0.999991913410004, 0.999980073992069, 0.9999900565266526, 7565.9273770007885, 7560.805147383615, 7570.381182208105, 154.59177900934492, 41.79410016480415, 34.26304082851169, 7562.899548967453, 7562.949084142895, 7570.972787406351, 283.0987549295269, 282.70793521958956, 283.3145152537221, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 717.8259, 7.661907, 5500.351, 718.192, 3.065992, 2200.406, 733.1441, 2.993862, 2195.783, 718.5385, 3.061793, 2200.063, 715.9943, 7.680275, 5499.009, 715.6221, 7.684485, 5498.631, 100.0, 100.0, 99.81953, 99.99072, 99.98058, 99.97888
47066.468, 59.984907014780575, 59.98291388151638, 59.98348411750307, 26.88363550584272, 26.916888856795012, 26.873811107775218, 0.9999903820259264, 0.9999836317135001, 0.9999922199754572, 7566.543287390365, 7565.045773898892, 7574.09869458002, 157.60399718669396, 41.903259350077406, 33.216970843313675, 7568.514571219324, 7571.945545758224, 7565.186818737121, 283.1964089990307, 282.7490195502729, 283.35874167750967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621395, 5500.395, 715.799, 3.07465, 2200.203, 727.767, 3.021473, 2199.324, 718.5385, 3.061058, 2200.49, 722.3271, 7.61453, 5500.11, 715.6221, 7.683935, 5498.803, 100.0, 99.98314, 99.96788, 99.98786, 100.0, 99.97584
47068.83212000001, 59.98545676617684, 59.985570766970234, 59.98369624649403, 26.874982465139478, 26.911130590432176, 26.86084425238052, 0.9999895254887021, 0.9999824753561972, 0.9999898121721387, 7567.43684179553, 7566.4504088077565, 7571.054738993711, 158.3354959264284, 44.70528667965311, 32.68977394390822, 7563.246662329831, 7567.273665750642, 7573.905754192793, 283.2132009589564, 282.7523847727292, 283.32676737601076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9988, 7.551257, 5497.337, 709.3592, 3.097674, 2197.566, 721.3999, 3.050373, 2200.395, 712.0721, 3.086799, 2198.3, 728.6027, 7.544219, 5496.66, 721.845, 7.619294, 5500.278, 99.95019, 99.87824, 100.0, 99.94645, 99.93787, 100.0
47071.209160000006, 59.98990209493142, 59.9864835740439, 59.98894226622151, 26.866868105667916, 26.904679014950187, 26.85520741283532, 0.9999894919789445, 0.9999861943761515, 0.9999905777849997, 7562.44651714079, 7561.133955918584, 7572.160641536004, 158.75564835739215, 41.755968468294725, 33.12507521541147, 7567.02392555983, 7566.422304537336, 7567.527990763949, 283.21368949180027, 282.7327344667094, 283.305747385296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621216, 5500.337, 715.6823, 3.07336, 2199.378, 727.7282, 3.02221, 2199.328, 718.519, 3.061977, 2200.156, 722.308, 7.614347, 5500.339, 715.6023, 7.683752, 5498.802, 100.0, 100.0, 99.96539, 100.0, 99.99981, 99.97486
47073.531160000006, 59.98517775843604, 59.9861310038832, 59.99050020478436, 26.85031306767557, 26.860168478597856, 26.84087911859281, 0.9999840229979193, 0.9999852670382716, 0.9999898684000943, 7562.615390749552, 7553.23277387999, 7566.21517033239, 155.8204169289511, 39.75897036828928, 34.11357943630355, 7560.588879402556, 7550.454711756288, 7563.779974231162, 283.2050524079079, 282.70297978466556, 283.2798658822148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7689, 7.621395, 5500.51, 715.546, 3.073176, 2200.267, 727.6312, 3.022394, 2199.155, 712.1886, 3.086799, 2198.581, 722.1936, 7.619643, 5500.29, 714.0515, 7.698951, 5497.247, 100.0, 99.98758, 99.97266, 99.93409, 100.0, 99.94854
47075.88192000001, 59.991071255674655, 59.987756262065744, 59.98767972558586, 26.852809050201884, 26.870305471923462, 26.850228839503785, 0.9999893911635404, 0.9999849071047829, 0.9999825437452495, 7569.642533242352, 7560.01739652636, 7569.184353075726, 156.65660241543742, 42.943126712153116, 33.880832833646764, 7565.519486534288, 7558.639926197728, 7572.786306447409, 283.16929178965114, 282.6750760870568, 283.35150554574057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.4404, 7.686, 5498.99, 721.9469, 3.047941, 2200.497, 733.5323, 2.998096, 2196.853, 707.5476, 3.102059, 2197.108, 719.5422, 7.644115, 5500.33, 714.0118, 7.696021, 5498.405, 99.98023, 100.0, 99.86373, 99.85989, 100.0, 99.9696
47078.192160000006, 59.99320313925964, 59.99318366348093, 59.99089003369015, 26.871026141767466, 26.901178274087847, 26.855044937951142, 0.9999878389859796, 0.9999856772772475, 0.9999902185649567, 7566.593791283353, 7567.6618783062595, 7570.73460656807, 154.5229134935389, 37.57784468810087, 34.67661514226802, 7573.370612060431, 7561.829671065257, 7565.660430786338, 283.2619951272203, 282.80612146761223, 283.3317150817734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7097, 7.621038, 5500.453, 715.6628, 3.073729, 2199.988, 727.7282, 3.021842, 2199.543, 712.1886, 3.086799, 2198.581, 716.2042, 7.679544, 5498.738, 715.5824, 7.684118, 5498.921, 100.0, 99.99318, 99.97782, 99.92681, 99.98255, 99.97898
47080.537840000005, 59.991276336159984, 59.988760850676705, 59.99034931231922, 26.855419558393336, 26.87167139842383, 26.83953571767407, 0.9999908680415275, 0.9999833228864865, 0.9999920636689626, 7559.851190748541, 7554.697537055476, 7566.639354754227, 153.03298202682294, 38.16903920951518, 34.44471889685383, 7562.391752001417, 7565.565512042378, 7566.953692892847, 283.2173612902126, 282.81569035032027, 283.3497994369193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 725.1007, 7.577313, 5498.746, 710.0985, 3.095095, 2197.472, 721.167, 3.050373, 2200.167, 718.655, 3.06161, 2200.169, 709.6615, 7.740542, 5492.953, 721.8251, 7.619294, 5500.046, 99.98132, 99.90383, 100.0, 100.0, 99.87047, 99.99944
47082.869040000005, 59.987624106532685, 59.98672638063744, 59.985303550656326, 26.87163216259014, 26.888976510392713, 26.85696537633265, 0.9999896944005383, 0.9999817342889551, 0.9999915278693459, 7564.0261273622755, 7559.812110692459, 7568.205552011493, 156.1129478718815, 37.901773789982144, 33.414574005621944, 7567.919377012474, 7565.472350598733, 7573.4513515497865, 283.12465839491693, 282.61178846494505, 283.3001020989468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7886, 7.621038, 5500.395, 715.7795, 3.07336, 2199.996, 727.7476, 3.022026, 2199.585, 712.2857, 3.08735, 2198.707, 716.0134, 7.680458, 5499.009, 715.5824, 7.684118, 5498.743, 100.0, 99.99777, 99.95035, 99.9398, 99.98058, 99.97474
47085.269120000004, 59.985415249839185, 59.98724371798565, 59.98621006953469, 26.87139375188947, 26.874000475283253, 26.86683758160873, 0.9999912880006161, 0.9999850445604861, 0.9999901764666226, 7565.6366561226605, 7557.485076037486, 7571.543553672445, 155.3050584198577, 41.98354541172239, 33.5703137561502, 7564.945115870755, 7560.7906056252405, 7569.4740384110755, 283.21457972860907, 282.7132108619457, 283.3704450667789, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7097, 7.621038, 5500.505, 715.7795, 3.073544, 2199.943, 727.7088, 3.022026, 2199.414, 718.6356, 3.061793, 2200.218, 715.9943, 7.680275, 5499.011, 715.6221, 7.683935, 5498.863, 100.0, 99.98769, 99.9479, 100.0, 99.98061, 99.97683
47087.581640000004, 59.99300022482314, 59.986634748139224, 59.99004120488037, 26.86280731919143, 26.882493892733905, 26.837727424531245, 0.9999912489292164, 0.9999848522505163, 0.9999905545871008, 7564.687498689735, 7562.216097340524, 7565.402818671659, 160.27943879236682, 35.45790135510833, 34.621499515998266, 7567.943206666708, 7558.781423491808, 7567.666955990958, 283.2792476829465, 282.75508922580553, 283.321114581435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.4207, 7.686357, 5498.932, 722.0247, 3.048125, 2200.324, 734.1147, 2.990733, 2195.733, 724.8495, 3.035685, 2199.53, 722.289, 7.61453, 5500.117, 709.2999, 7.743632, 5493.409, 99.97918, 100.0, 99.80463, 100.0, 100.0, 99.87876
47089.959160000006, 59.990786487383055, 59.994839352712646, 59.992549045988405, 26.86784459103939, 26.8830530859268, 26.845543728740648, 0.9999878770308066, 0.9999859923152589, 0.999989824032636, 7562.07117448002, 7558.824205315953, 7572.812039113397, 153.75470045796874, 43.821851125943795, 30.307765550780076, 7566.824122243132, 7563.428081254242, 7572.407629232586, 283.25390176535154, 282.67896656462835, 283.36809779420065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621573, 5500.563, 715.585, 3.074281, 2199.937, 727.67, 3.021473, 2198.744, 718.2472, 3.06161, 2200.811, 718.0162, 7.655255, 5500.321, 715.6221, 7.683569, 5498.635, 100.0, 99.99793, 99.96838, 99.99841, 99.99826, 99.9789
47092.26864, 59.98985031341825, 59.989801337496694, 59.990336803559764, 26.851255442861753, 26.886304981019048, 26.855171465528745, 0.9999901713947328, 0.9999856984718017, 0.9999887164254403, 7563.408019998414, 7559.262605902615, 7565.169822534517, 157.3873524545379, 45.23653015824402, 32.396204332670436, 7568.788710093569, 7558.325466888962, 7568.483218077809, 283.3103177221991, 282.7830901982402, 283.3933656055938, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621216, 5500.396, 715.6628, 3.077044, 2199.548, 726.2335, 3.032334, 2199.443, 715.315, 3.077238, 2198.905, 726.3519, 7.564673, 5497.181, 721.2684, 7.622041, 5500.217, 100.0, 99.97805, 100.0, 99.98845, 99.95743, 100.0
47094.60396, 59.98825656825103, 59.98789984503705, 59.98913977691544, 26.864765674824724, 26.90758159545688, 26.871459256400957, 0.9999908366756911, 0.9999869955865314, 0.9999889266880839, 7567.896128392357, 7562.454914131044, 7566.299809335135, 158.8204245824645, 36.256195095961175, 35.3242886733924, 7570.12871924905, 7559.639939554514, 7566.758496634288, 283.2529479678918, 282.7711803284538, 283.30806331328984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 726.0273, 7.580348, 5499.465, 713.1141, 3.081096, 2199.527, 726.5052, 3.02405, 2199.5, 718.422, 3.061793, 2200.107, 722.2699, 7.614712, 5500.061, 715.6221, 7.683935, 5498.636, 99.98887, 99.95838, 99.95526, 100.0, 100.0, 99.97793
47096.91820000001, 59.98610533788721, 59.98965309070153, 59.988485122112166, 26.868692231698503, 26.87751234032904, 26.851297480452107, 0.9999904106610721, 0.9999831610064083, 0.9999906906154078, 7562.279419791366, 7556.450872843283, 7574.816203894022, 154.10370507867856, 41.00575576853271, 33.01956497627907, 7566.040369474944, 7568.421589052396, 7570.9791681840825, 283.261905638804, 282.710308112095, 283.4030039529153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7491, 7.621216, 5500.453, 715.8184, 3.073729, 2199.502, 727.5535, 3.021657, 2199.227, 712.1304, 3.08735, 2198.344, 722.289, 7.614712, 5500.225, 715.6023, 7.683935, 5498.459, 100.0, 100.0, 99.96262, 99.93735, 100.0, 99.97693
47099.253880000004, 59.98739470237646, 59.98664206316403, 59.98284721564437, 26.847300451777524, 26.856419131021855, 26.843443807736346, 0.9999907698289289, 0.9999844375140674, 0.9999910694280557, 7561.593388337858, 7555.74600818562, 7564.901074441242, 154.6542959636131, 42.46322662860226, 33.22482514883495, 7561.853761706361, 7556.462732187025, 7565.319724890277, 283.25990532291496, 282.87699239099135, 283.377810702795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.4404, 7.685822, 5498.88, 722.0052, 3.047573, 2200.432, 734.037, 2.991838, 2195.779, 706.0135, 3.109046, 2195.069, 715.9943, 7.68064, 5499.116, 709.28, 7.743999, 5492.771, 99.98318, 100.0, 99.80675, 99.79087, 99.97947, 99.86507
47101.513000000006, 59.98185958380339, 59.98747454748218, 59.989921352891066, 26.862107505744465, 26.87156691635783, 26.87072597107241, 0.9999892824649319, 0.9999798038253841, 0.9999890678468777, 7567.773971601533, 7557.414672974438, 7567.811401458848, 153.99156214526784, 41.65416315024595, 30.973079690956183, 7567.410362654425, 7560.545660858723, 7573.721158273153, 283.25881912966247, 282.7333308398531, 283.33928438182573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621038, 5500.563, 715.6238, 3.072808, 2199.827, 727.6506, 3.02221, 2199.154, 712.1692, 3.086799, 2198.483, 722.3271, 7.61453, 5500.17, 715.6023, 7.684118, 5498.862, 100.0, 99.99072, 99.96279, 99.92966, 100.0, 99.97683
47103.81648, 59.98207688751279, 59.980604711657705, 59.985060257490574, 26.860197071323913, 26.88252314351144, 26.856303786733704, 0.9999893085776993, 0.9999856478987715, 0.9999899563463587, 7563.329809529213, 7553.636906748931, 7570.889320121955, 157.22036339259353, 41.68666861863312, 32.70930254789846, 7559.29090899878, 7560.251232673312, 7573.366306888188, 283.2534886016551, 282.7536749259465, 283.34909485752655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7491, 7.621216, 5500.62, 715.7017, 3.073913, 2199.607, 727.6312, 3.02221, 2199.427, 712.1886, 3.08735, 2198.87, 715.9943, 7.67991, 5499.175, 715.5824, 7.684118, 5498.75, 100.0, 99.98074, 99.97255, 99.93917, 99.98359, 99.97364
47106.36084, 59.98223888948672, 59.98240929545749, 59.984009560666394, 26.875125782139982, 26.86860387673212, 26.849059640611255, 0.9999890619297177, 0.9999841359654326, 0.9999896856796364, 7570.825312312027, 7563.068135635784, 7568.248715844287, 156.50086101565978, 43.24259217453027, 34.795209727898055, 7563.853068896071, 7564.136566352559, 7572.692450052841, 283.280971840471, 282.7074775898369, 283.28767854831113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9791, 7.550543, 5497.396, 709.3787, 3.097674, 2197.674, 721.5941, 3.049084, 2200.323, 717.5287, 3.067861, 2199.976, 712.2175, 7.711321, 5497.176, 717.9283, 7.666539, 5499.042, 99.9463, 99.89339, 100.0, 99.99646, 99.93742, 99.98531
47108.67312000001, 59.979413776813175, 59.97940830635527, 59.9805659501671, 26.85542330373907, 26.875336223539527, 26.868058932881425, 0.999989438925528, 0.9999851360135869, 0.9999888361791671, 7566.378236087962, 7558.166490967673, 7573.545610949929, 152.19488316180332, 46.02117493719197, 35.05429448981249, 7568.342123609402, 7562.835042957429, 7569.474369990839, 283.19641369674446, 282.76964251947345, 283.4018730812388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7097, 7.621216, 5500.557, 715.546, 3.07465, 2200.098, 727.8447, 3.021473, 2199.315, 717.5482, 3.064551, 2200.508, 716.0134, 7.680092, 5499.005, 715.6023, 7.683935, 5498.862, 100.0, 99.99412, 99.96745, 99.99723, 99.98162, 99.97791
47110.98836, 59.97872386651694, 59.97711967595285, 59.97578176598, 26.85545342462276, 26.85842922469548, 26.855983684804897, 0.9999895409024008, 0.9999854791718816, 0.9999899884644875, 7562.4709280054685, 7557.690658467882, 7565.269408024533, 154.26810790334048, 40.180153194547984, 34.35362376441367, 7567.17142660728, 7562.776020311376, 7564.95532297085, 283.18045380025836, 282.7075264698303, 283.3745233290289, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 718.7919, 7.658695, 5499.955, 720.4294, 3.051993, 2200.387, 733.9982, 2.991101, 2195.434, 724.9466, 3.035501, 2200.004, 722.289, 7.615077, 5500.118, 709.28, 7.744365, 5492.951, 99.99778, 100.0, 99.82739, 100.0, 100.0, 99.86619
47113.32832, 59.98052047509564, 59.98033642700553, 59.9803576038657, 26.871348510013647, 26.876631288034016, 26.857052404700124, 0.9999888492915836, 0.9999845933825199, 0.9999919839151278, 7562.492195890488, 7563.14644375986, 7573.659925787752, 159.5636010861199, 37.996416849222214, 34.0952828179652, 7571.470497701014, 7568.448404882001, 7567.372173309836, 283.32665902485707, 282.8458259969104, 283.48065094288114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.4534, 7.621752, 5500.395, 715.8379, 3.073729, 2199.935, 727.7282, 3.021473, 2198.873, 718.5385, 3.062345, 2199.893, 715.9943, 7.680092, 5499.122, 715.6023, 7.683935, 5498.804, 100.0, 100.0, 99.95208, 99.99375, 99.98263, 99.97368
47115.63152, 59.98080631341478, 59.986882824275604, 59.983248968314385, 26.86438840576211, 26.8781869878277, 26.85533061876319, 0.9999909608462695, 0.9999854853976069, 0.9999877094052387, 7565.824048209834, 7562.597863378031, 7576.060996954151, 156.53786151988106, 41.97821661237736, 33.72820581701626, 7569.08280397749, 7559.695445641738, 7568.002797193833, 283.2560885280887, 282.8376190158322, 283.43584203603194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621216, 5500.563, 715.7795, 3.073544, 2199.874, 734.0565, 2.990917, 2195.767, 718.6161, 3.06161, 2200.008, 722.289, 7.614895, 5500.065, 715.6221, 7.683935, 5498.809, 100.0, 100.0, 99.80619, 99.99089, 99.99979, 99.97694
47117.97172, 59.98987896142852, 59.98868803398496, 59.98838233123853, 26.860999319548945, 26.88232303529653, 26.846732079972828, 0.9999873694799006, 0.9999876888372008, 0.9999896606722349, 7565.010749206217, 7557.444500411975, 7565.86916514985, 156.787596158028, 35.54259315324384, 35.42369835285308, 7566.0321523907405, 7562.126786510066, 7568.353276015493, 283.3993493999425, 282.7833588650416, 283.41019970220253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 728.0185, 7.551257, 5497.285, 709.4954, 3.098227, 2197.444, 740.2488, 2.95852, 2190.143, 712.2275, 3.086799, 2198.364, 728.5837, 7.544219, 5496.654, 721.845, 7.619477, 5500.101, 99.94924, 99.90128, 99.55822, 99.92421, 99.93777, 100.0
47120.34128, 59.993420723035534, 59.99467835058508, 59.99447535760448, 26.844760660368213, 26.848363356684093, 26.84112424576025, 0.9999903741470961, 0.9999847255558947, 0.9999914034664986, 7565.046561151896, 7561.341902589059, 7571.440071052, 157.67511285047317, 42.23373002306607, 31.70353798485303, 7566.258261923669, 7564.701803587113, 7565.861233651771, 283.34585344664083, 282.9828558301755, 283.49001227047427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621216, 5500.563, 715.7017, 3.07336, 2199.787, 734.1341, 2.991101, 2195.887, 718.4802, 3.062529, 2200.032, 722.289, 7.615077, 5500.23, 715.5824, 7.684118, 5498.693, 100.0, 99.9889, 99.81185, 99.98952, 100.0, 99.97478
47122.6822, 59.996991322612985, 59.99844932532687, 59.9943025988911, 26.85349448975429, 26.862152064228194, 26.84373302592406, 0.9999907461961717, 0.9999866630467761, 0.99999172383031, 7562.857350125982, 7558.560301859819, 7566.5702116281245, 155.40697774620185, 41.67633214986131, 32.122701818635505, 7563.198198257477, 7556.9129783806, 7567.723397012345, 283.2656004970552, 282.8091166088405, 283.53818859253346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7491, 7.621395, 5500.51, 715.6433, 3.073913, 2199.943, 733.4935, 2.996808, 2196.959, 709.9943, 3.096911, 2197.171, 718.9128, 7.650324, 5499.97, 710.97, 7.732096, 5493.637, 100.0, 99.98214, 99.84237, 99.86529, 99.99805, 99.88291
47124.96224, 60.00216249204577, 60.0031498315398, 59.999829180212224, 26.847475386784208, 26.850051067079963, 26.865786264922168, 0.9999900450064122, 0.9999840204005377, 0.9999918597587176, 7566.23321913262, 7564.1342568079945, 7566.12503776568, 155.8740862810596, 41.17035593957826, 31.38153531906437, 7566.760944912745, 7560.5167768440515, 7569.81983934062, 283.21533904157207, 282.89771500167285, 283.48864992824286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 716.2882, 7.671901, 5499.929, 719.3788, 3.060466, 2200.205, 731.4359, 3.001594, 2196.972, 711.0041, 3.091395, 2198.483, 722.041, 7.615808, 5500.166, 715.5824, 7.684485, 5498.802, 99.9973, 99.99666, 99.86098, 99.91708, 100.0, 99.97573
47127.30728, 60.007345360060086, 60.005306316599665, 60.00450003070925, 26.833454441985396, 26.855513907654682, 26.84951265628039, 0.9999907119597151, 0.9999866289366522, 0.9999889741901136, 7562.0626366733095, 7567.062128918575, 7571.100764539269, 156.72521903968027, 38.65520229611502, 31.373073569857297, 7559.723279139663, 7566.497281699269, 7572.618072771105, 283.31088677482865, 282.88792927618283, 283.4013781594127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621395, 5500.62, 715.8962, 3.07336, 2199.851, 727.6894, 3.022394, 2199.381, 712.1692, 3.086799, 2198.531, 715.9371, 7.680458, 5498.956, 715.5824, 7.684118, 5498.687, 100.0, 99.9776, 99.96761, 99.93182, 99.9795, 99.97691
47129.61664000001, 60.00231718188249, 60.00252752004676, 60.004303059951035, 26.861865698753025, 26.85626732488548, 26.83359004252316, 0.9999917053856797, 0.9999858915280604, 0.9999922437798591, 7562.892945382756, 7561.664713838492, 7568.037989070723, 155.8319472407652, 41.780141598301896, 31.689115445149582, 7560.478865457941, 7560.250410324097, 7567.384885765815, 283.3990305877936, 282.91689620385574, 283.4925126393909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 727.9396, 7.551257, 5497.17, 709.3397, 3.097306, 2197.272, 721.5746, 3.050925, 2200.787, 718.5579, 3.06161, 2199.898, 709.7188, 7.741638, 5494.001, 721.8649, 7.61966, 5500.162, 99.94715, 99.89595, 100.0, 100.0, 99.87765, 100.0
47131.94832, 60.00978427377822, 60.005027637680946, 60.00762037106289, 26.864038305582877, 26.865947094098352, 26.846719516512163, 0.9999901659546747, 0.9999846783602117, 0.9999906651741565, 7564.744225075156, 7562.051170961999, 7570.821459543823, 154.9048067367812, 40.493896986192226, 32.85030810096032, 7565.840070066408, 7565.239071262411, 7577.055240727106, 283.3183740780687, 282.9668043165546, 283.554656810052, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7097, 7.621395, 5500.563, 715.5266, 3.074465, 2200.048, 727.6506, 3.021842, 2199.031, 712.0915, 3.087167, 2198.376, 715.9562, 7.680458, 5498.951, 715.5625, 7.684118, 5498.693, 100.0, 99.9776, 99.9675, 99.92926, 99.97953, 99.97474
47134.30088, 60.00886666338875, 60.00805146971444, 60.00821044315073, 26.866626898930967, 26.873094712963454, 26.85326827865709, 0.999990571658662, 0.9999836031528941, 0.9999900545101646, 7567.133799525683, 7558.50408931409, 7568.862577118274, 151.7218653725172, 44.598062542036814, 31.39286195277282, 7566.129114418758, 7564.571451705705, 7571.866964027083, 283.2100546700684, 282.8584279571999, 283.38593974827927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621395, 5500.673, 715.799, 3.072808, 2200.046, 727.7282, 3.022026, 2199.316, 718.5967, 3.061977, 2199.902, 715.9943, 7.68064, 5499.062, 715.642, 7.683569, 5498.688, 100.0, 99.98748, 99.94985, 99.99416, 99.98154, 99.97474
47136.66188000001, 60.009838557526514, 60.00816089958987, 60.00679846077692, 26.66239789823842, 26.86344473565652, 26.84837289733698, 0.999991380493669, 0.9999843993496933, 0.999988608494649, 7564.765671576408, 7564.162945999047, 7576.8183485945465, 157.1500771367987, 40.38417644638275, 33.7001447157204, 7567.018589524135, 7565.097798167484, 7570.739616531162, 283.5414936944311, 283.1582805450015, 283.7534455413677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 715.4404, 7.686357, 5498.99, 722.1415, 3.048309, 2200.489, 734.0759, 2.990917, 2195.607, 724.8107, 3.035317, 2199.96, 721.3353, 7.62914, 5500.129, 711.7851, 7.720926, 5496.716, 99.98023, 100.0, 99.79621, 99.97183, 100.0, 99.93064
47139.00448, 60.01063040893121, 60.009820686518964, 60.00937231869664, 26.835602762391787, 26.848058744999225, 26.831097670321967, 0.9999897889255107, 0.9999849549619576, 0.9999920280443583, 7561.632385807157, 7566.852846502789, 7567.131575360628, 158.17276663605435, 42.205465686502976, 33.582195506051846, 7563.807175436762, 7562.8331811129, 7569.623783434577, 283.6054782932845, 283.1635677013897, 283.8348678682531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7491, 7.621573, 5500.453, 715.6238, 3.074097, 2199.992, 729.9218, 3.010981, 2197.417, 718.4996, 3.062713, 2199.928, 716.0134, 7.680275, 5499.118, 715.5824, 7.683752, 5498.863, 100.0, 100.0, 99.90975, 99.99534, 99.98045, 99.97376
47141.37156000001, 60.015745435291656, 60.01396994513721, 60.012890110648506, 26.790079022442633, 26.832961021504993, 26.828337113658876, 0.9999909603362459, 0.9999828346641118, 0.9999918588432548, 7557.511000047729, 7553.793726186192, 7563.323521505031, 155.5085720332545, 39.421051776108925, 31.656340381359314, 7566.488423083152, 7552.7056595881995, 7559.773197493193, 283.68008016803014, 283.17293087289306, 283.7640521229243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 723.1686, 7.601228, 5499.717, 712.6277, 3.087912, 2199.052, 738.7347, 2.964043, 2191.219, 712.3051, 3.086799, 2198.817, 709.6806, 7.740359, 5493.567, 721.8251, 7.61966, 5500.22, 99.99403, 99.95553, 99.59948, 99.9422, 99.88163, 100.0
47143.68692000001, 60.01556649477459, 60.0115832428589, 60.00815700794392, 26.84323578920452, 26.86086175209022, 26.830265928412157, 0.9999900103330854, 0.9999848003297898, 0.9999902833274961, 7563.979553223573, 7560.377083224536, 7574.942676901195, 155.58688676090165, 41.254842537850436, 32.92851734214037, 7566.591721063775, 7561.086346222711, 7571.699898660907, 283.62244531145853, 283.1333116233458, 283.76762852965237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 722.9912, 7.614435, 5500.298, 715.8573, 3.073176, 2199.938, 734.0176, 2.991285, 2196.055, 718.5967, 3.062529, 2200.606, 715.9943, 7.68064, 5498.955, 715.5824, 7.684118, 5498.975, 100.0, 100.0, 99.81929, 100.0, 99.98146, 99.97996
47146.054760000006, 60.01110241860744, 60.01270502533659, 60.01139247288818, 26.837678178196644, 26.83557485976758, 26.81707483056919, 0.9999894348188021, 0.9999872167089899, 0.9999901210634101, 7566.457851322082, 7567.7150748300355, 7561.428101214302, 157.08330136768177, 41.251322116827396, 35.82735829546755, 7566.413070174061, 7562.054727586413, 7568.204661092781, 283.79508975218897, 283.2218674428494, 283.7166481751136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 720.0, 721.7294, 7.621216, 5500.51, 715.5266, 3.073913, 2200.163, 733.9788, 2.991469, 2196.167, 712.1498, 3.087902, 2198.514, 715.9943, 7.680092, 5498.835, 715.5426, 7.684485, 5498.747, 100.0, 100.0, 99.82439, 99.93106, 99.98056, 99.97581
