TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
47293.71244, 59.99935098475556, 59.99875635470715, 60.001636053358645, 23.02030734429353, 23.01866443516108, 23.022562127482587, 0.9999922368949286, 0.9999908384391301, 0.9999928599886527, 6479.7474279428125, 6474.314363444856, 6478.583248853571, 129.98249514962527, 28.14646359698122, 27.124503604848996, 6481.909493576082, 6470.995614825579, 6473.121868769133, 283.1941689383968, 282.6729376122796, 283.27870679535386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.2366, 7.626214, 5500.573, 720.2348, 3.05623, 2200.594, 730.8535, 3.006563, 2197.864, 710.1691, 3.09305, 2198.1, 715.7463, 3.075358, 2199.773, 740.7123, 7.389661, 5473.682, 100.0, 100.0, 99.91316, 99.91225, 99.98279, 99.52105
47295.999840000004, 60.00050251084219, 60.002534732839464, 60.00121552140967, 23.022315061072675, 23.03503057682661, 23.028904869218536, 0.9999947944699294, 0.9999905862982744, 0.9999946139463356, 6478.564538544662, 6477.347406197373, 6482.632683712434, 131.24409220658572, 24.98672336239673, 24.30325248943609, 6482.263612421011, 6479.965713976397, 6483.351784804037, 283.3949781694395, 282.9811963314667, 283.5111753188672, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 718.9694, 7.650128, 5500.526, 720.9158, 3.051993, 2200.632, 733.8235, 2.991653, 2195.367, 705.897, 3.109598, 2195.082, 721.4306, 3.049973, 2200.466, 733.6942, 7.472981, 5489.286, 100.0, 100.0, 99.81912, 99.77996, 100.0, 99.80354
47298.307720000004, 60.001139367691174, 60.00361119369287, 60.00090579616078, 23.048318458871922, 23.022683281092835, 23.01759707709444, 0.9999962327217189, 0.9999912560327365, 0.9999951583109089, 6480.036166189577, 6480.404583645977, 6486.367066759399, 134.30056293827965, 32.611508153914926, 21.45523030851973, 6484.174413415236, 6482.253312487349, 6483.237097878184, 283.38974035734617, 282.9444067777498, 283.47236151419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.7097, 7.621216, 5500.505, 715.7601, 3.073544, 2200.262, 727.5923, 3.022026, 2198.763, 712.1692, 3.086799, 2198.429, 715.0597, 3.076271, 2199.813, 735.4238, 7.461078, 5485.971, 100.0, 99.98277, 99.97028, 99.92721, 99.9901, 99.76886
47300.765640000005, 60.00613555582143, 60.00903683782669, 60.00600552386873, 23.027164215863422, 23.04782651456444, 23.00939987742882, 0.9999982169880475, 0.9999863401720517, 0.9999972172474982, 6480.1474776974665, 6478.198267439539, 6488.272614110993, 131.66086056577615, 37.30895100186251, 20.129676774826294, 6485.793540266824, 6478.398282393836, 6478.769857210319, 283.3807756216503, 283.00652254493804, 283.4813884499363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.9988, 7.5509, 5497.118, 709.3981, 3.097858, 2197.673, 721.5164, 3.050557, 2199.887, 718.4608, 3.06161, 2200.058, 708.765, 3.099099, 2197.204, 728.0877, 7.549891, 5496.789, 99.95019, 99.86559, 100.0, 100.0, 99.87149, 99.93923
47303.13568000001, 60.00772426458688, 60.00877409844109, 60.01118775011439, 23.017981462986874, 23.043113686053555, 23.027828590006333, 0.9999966310521721, 0.9999852503966427, 0.9999963577664316, 6484.792803978862, 6476.901806737118, 6493.811572641627, 132.97258962150772, 31.435816434474873, 20.173574130316183, 6489.326894171838, 6485.5236783678465, 6491.774991721375, 283.38629471826823, 282.87339678422546, 283.55132658622387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.7097, 7.621573, 5500.563, 715.7017, 3.07336, 2199.755, 727.8058, 3.022394, 2199.461, 712.0333, 3.086431, 2198.483, 715.1169, 3.075358, 2199.61, 733.5352, 7.486532, 5488.773, 100.0, 99.99825, 99.95789, 99.92906, 99.97824, 99.79448
47305.475560000006, 60.00508391508976, 60.00478332433147, 60.00845598710165, 23.044988787777243, 23.050830860404545, 23.02476713213446, 0.9999982305939868, 0.9999872213283558, 0.9999970678368818, 6484.217845582087, 6485.793642338656, 6489.461265063519, 129.94214201708655, 30.722852536748633, 15.100208194966513, 6488.885407871914, 6484.5866973592, 6483.721639586983, 283.36988067714367, 282.9524282027351, 283.4523839270605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.7097, 7.621216, 5500.337, 715.8379, 3.07336, 2199.707, 727.7476, 3.022026, 2199.162, 718.4996, 3.061793, 2199.85, 714.9833, 3.075723, 2199.284, 728.0479, 7.552089, 5496.73, 100.0, 99.99275, 99.9605, 100.0, 99.97405, 99.93915
47307.78536, 60.006662058760924, 60.0049502764229, 60.00672071961972, 23.04085445323431, 23.066842736386935, 23.02080305163663, 0.9999952160584269, 0.9999862044257156, 0.9999939760368953, 6467.133527636863, 6455.3850307292305, 6458.190680235887, 131.59372941218908, 31.2441591857787, 17.99764010531817, 6410.059532937443, 6395.764539243353, 6381.886815124695, 283.29885341615585, 282.8674418661371, 283.39546351170424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 273.1195, 8.436992, 3751.119, 715.4293, 3.07465, 2199.434, 727.437, 3.023682, 2199.376, 718.4996, 3.06069, 2199.749, 714.392, 3.074262, 2199.193, 728.6245, 7.551539, 5496.84, 57.54671, 100.0, 99.96627, 99.9872, 99.97436, 99.94115
47310.07024, 60.00337771108513, 60.00356336644677, 60.00484078958438, 22.34905906439111, 22.390479806774, 22.290010891381602, 0.9999975068894945, 0.9999882702863311, 0.9999969227287168, 6237.148989974583, 6206.836430688472, 6187.591283428091, 128.31125225495498, 31.22310465561668, 14.24628481105401, 6103.324162749612, 6085.861939786874, 6077.281555766942, 283.3502792021798, 282.8857355208827, 283.3727733893096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.7886, 7.620502, 5500.396, 800.8974, 2.76262, 2197.8, 727.5535, 3.022946, 2199.42, 718.1501, 3.064551, 2199.826, 714.9643, 3.076089, 2199.296, 727.71, 7.552455, 5496.952, 100.0, 99.89861, 99.96089, 99.99071, 99.97384, 99.94318
47312.405920000005, 60.000048072691904, 60.00158073526668, 59.9988059857533, 21.46411933058317, 21.568511871155284, 21.66323524172234, 0.9999979130190495, 0.999989210816942, 0.9999988305199019, 6192.944112352035, 6209.961161077046, 6242.090387313667, 131.89111706017343, 32.734104435202426, 16.33373166801198, 6288.182916155367, 6310.250903298938, 6340.566428858439, 283.32889586694967, 282.85379504105185, 283.3501335511264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.7491, 7.621216, 5500.452, 709.5732, 3.096753, 2197.238, 723.3411, 3.038224, 2200.208, 551.2476, 3.349723, 1680.924, 715.4793, 3.074628, 2199.352, 727.2328, 7.55392, 5496.885, 100.0, 99.91753, 99.99627, 80.714, 99.96915, 99.9522
47314.74444, 59.999654210655585, 59.99920532137106, 59.99772418254383, 22.59791432581973, 22.759455797323596, 22.84659722010222, 0.9999985331471363, 0.999988416382679, 0.999997738682291, 6480.5992064843285, 6480.28498175719, 6486.677567086536, 122.49959290319066, 29.513475029882557, 15.73624791260977, 6490.418992369759, 6481.024856564903, 6486.065425208491, 282.97443549744173, 282.5295561967643, 283.0784339757813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.4337, 7.624072, 5500.615, 709.2424, 3.097858, 2197.343, 724.8358, 3.035647, 2200.313, 712.3439, 3.086615, 2198.853, 316.0543, 3.372673, 1425.158, 727.4912, 7.557582, 5493.623, 100.0, 99.87781, 99.99025, 99.93331, 64.77898, 99.88265
47317.12128000001, 59.9971660552092, 59.99554313991493, 59.99663703431567, 23.01905053162904, 23.050652595242436, 23.019000301196524, 0.9999959393206425, 0.999987813532133, 0.9999957518803025, 6487.220464852294, 6478.753885905185, 6488.008306131627, 131.97309689830126, 28.86642671945583, 19.129342026580616, 6482.997368493547, 6474.003303990926, 6487.152041294714, 283.5101766223094, 282.9461773147847, 283.43800942775783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.624786, 5500.659, 709.437, 3.098411, 2196.937, 724.8746, 3.035463, 2200.365, 712.3634, 3.086799, 2199.009, 714.6782, 3.078463, 2199.427, 710.97, 7.737406, 5494.064, 100.0, 99.85937, 99.99764, 99.93103, 99.97254, 99.87884
47319.485400000005, 59.99402159317806, 59.99336744306191, 59.99281717901608, 23.034374406214493, 23.03824729098082, 23.003077196212242, 0.9999953459030212, 0.9999883994026414, 0.9999968509429247, 6482.986678825327, 6484.432725217299, 6488.090457899436, 130.62387191871335, 29.341064794575686, 18.18148365871889, 6486.000620404702, 6481.531445755512, 6482.19411983277, 283.4969214216733, 282.98870307427023, 283.50719317640545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.0461, 7.689569, 5498.634, 715.7017, 3.073176, 2200.266, 730.4847, 3.008956, 2197.806, 718.5579, 3.061426, 2199.907, 720.5913, 3.05253, 2199.981, 709.5782, 7.737772, 5494.099, 99.97376, 100.0, 99.91826, 100.0, 100.0, 99.8913
47321.86136, 59.990713271321766, 59.989396152793766, 59.988346382037626, 23.032395873944584, 23.034363732201285, 23.014397862306513, 0.9999956049237507, 0.9999880872330372, 0.9999948047478656, 6484.630383535076, 6480.402523445964, 6485.501111629061, 129.79061141044986, 28.531851271619416, 18.616795777416883, 6485.803711064767, 6481.426604302894, 6484.2516442356255, 283.4761000554956, 282.93637713695506, 283.42094132444004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.625321, 5500.595, 709.3981, 3.096937, 2198.008, 724.8746, 3.032518, 2199.811, 714.5383, 3.077422, 2199.25, 714.4874, 3.077732, 2199.238, 710.7711, 7.730082, 5493.104, 100.0, 99.90803, 100.0, 99.98809, 99.96394, 99.89213
47324.17140000001, 59.9849096979651, 59.98822720642827, 59.984435844725425, 23.015930715655397, 22.993994949956416, 23.00427057888165, 0.9999949705984214, 0.9999895725262353, 0.9999953217848944, 6474.498618329677, 6473.658211043925, 6479.188294679869, 128.6583434490858, 30.50772904558835, 20.529219060239427, 6481.345498578862, 6474.975640080887, 6478.973277258617, 283.4019820598298, 282.8842776265138, 283.50347704495977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.414, 7.620146, 5500.312, 717.511, 3.066176, 2200.158, 733.0859, 2.99331, 2195.65, 722.6358, 3.043959, 2199.685, 708.8795, 3.098917, 2196.771, 702.5204, 7.803513, 5483.454, 100.0, 100.0, 99.83592, 100.0, 99.85185, 99.69776
47326.602080000004, 59.982128633356, 59.982290804027706, 59.984006535459315, 23.03001139867453, 23.027580793873888, 23.012816537480703, 0.9999955195419389, 0.9999887353824378, 0.9999974808091887, 6479.681551312251, 6482.310416068941, 6480.5958778792565, 127.50929888336532, 28.627601835280302, 15.525309677038422, 6484.356356959556, 6482.178642260644, 6486.795916070784, 283.46204681259326, 282.9557791253696, 283.4670692169451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 724.0558, 7.600336, 5500.391, 716.7523, 3.072623, 2199.417, 730.5817, 3.008772, 2198.291, 718.519, 3.061793, 2200.067, 714.4493, 3.077915, 2199.468, 709.1011, 7.745464, 5492.416, 100.0, 99.97211, 99.92093, 100.0, 99.97312, 99.86264
47328.90052, 59.980630179100956, 59.980163805234326, 59.98175493812145, 23.016709014707796, 23.044710167543553, 23.023431702876195, 0.9999976510209329, 0.9999893227103165, 0.9999970154907759, 6485.150565389336, 6479.9559285660525, 6481.599375596512, 128.13846581034295, 30.415924286940083, 12.86367467004311, 6488.893560990772, 6476.484109490355, 6484.446418554349, 283.46228041828977, 282.9980576755202, 283.5813669575028, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3549, 7.624786, 5500.542, 721.9469, 3.047204, 2200.653, 730.6205, 3.008588, 2197.317, 718.4025, 3.062529, 2200.38, 714.4493, 3.078463, 2199.66, 709.0812, 7.745647, 5492.588, 100.0, 100.0, 99.91549, 100.0, 99.98315, 99.86278
47331.184720000005, 59.981063234539725, 59.98063774970705, 59.98068914547197, 23.0257315617316, 23.034108757666402, 23.03576736131206, 0.99999700434293, 0.9999937493421962, 0.99999641226041, 6490.486544089083, 6476.647425576399, 6484.36012887138, 125.49103570168813, 23.171807161479137, 18.11196778364865, 6489.747777527196, 6486.3650313432145, 6488.084398345926, 283.43361022702703, 282.9506729224482, 283.5375926005123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.0461, 7.689748, 5498.577, 728.231, 3.019575, 2198.924, 724.3311, 3.037304, 2200.141, 712.2275, 3.08735, 2198.527, 720.8011, 3.05326, 2200.269, 715.3637, 7.686316, 5498.672, 99.97377, 99.9497, 99.99728, 99.93166, 100.0, 99.97445
47333.48028, 59.98204093439789, 59.981691777880364, 59.98293353527159, 23.034239331064413, 23.05163547036565, 23.016341922727477, 0.9999970210747356, 0.9999880305552756, 0.9999974705603369, 6487.7166772211585, 6481.2258786474995, 6489.652585360477, 123.78958185505934, 32.07772817031446, 13.755098090336105, 6484.721971644353, 6486.483482237283, 6487.708680352542, 283.39460892513176, 282.87943526974357, 283.51739694814745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3549, 7.625143, 5500.595, 721.9858, 3.047573, 2200.486, 730.4265, 3.00914, 2197.952, 718.4996, 3.062345, 2200.392, 714.5446, 3.078828, 2199.66, 709.0812, 7.74583, 5492.409, 100.0, 100.0, 99.8873, 100.0, 99.98835, 99.86057
47335.82104, 59.983673503531634, 59.983049531345245, 59.98290328116109, 23.005531463501296, 23.020599086067385, 23.008078740365416, 0.9999961662783925, 0.9999929834036332, 0.9999960409213985, 6481.377461404812, 6474.861734975472, 6483.702661014972, 127.89523795242644, 27.854037104004874, 20.25980275173424, 6483.338952392654, 6479.777783290371, 6486.616532684213, 283.4770407386836, 282.9504734247686, 283.4263920063642, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.624964, 5500.427, 721.908, 3.04702, 2200.652, 730.5235, 3.008772, 2198.021, 712.111, 3.087167, 2198.639, 720.9537, 3.051251, 2200.324, 716.1987, 7.672032, 5499.755, 100.0, 100.0, 99.90865, 99.93674, 100.0, 99.99415
47338.32136, 59.98463092260232, 59.983438170137966, 59.9861556907071, 23.026607957882977, 23.04647943512848, 23.02272919289219, 0.9999977131282347, 0.9999895499991027, 0.9999967677808014, 6486.054570171958, 6479.9700054357945, 6489.721637106259, 128.1135818821317, 27.997686505881575, 16.720070091666344, 6486.854461597202, 6487.15727698831, 6484.331139579855, 283.4555728454018, 282.9349918545025, 283.48042860544797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.7031, 7.55447, 5497.543, 715.5071, 3.070597, 2200.273, 735.3959, 2.987236, 2195.615, 709.1982, 3.097463, 2198.271, 722.4034, 3.048147, 2200.378, 716.1192, 7.682837, 5498.674, 99.95098, 100.0, 99.79928, 99.8882, 100.0, 99.97769
47340.63668, 59.985103278969774, 59.986777529305705, 59.98553811885753, 23.018065459150495, 23.010642607868903, 23.021942339949224, 0.9999972760267998, 0.9999901406913162, 0.9999964234817059, 6478.907036048926, 6481.860596890692, 6489.759290022222, 126.58442132208984, 29.145358879961805, 18.623934853869912, 6484.80134777001, 6481.123416565751, 6482.776443857648, 283.4655137859823, 282.9905205982329, 283.5038199091706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.624964, 5500.543, 717.764, 3.067282, 2200.238, 730.4459, 3.00822, 2197.994, 705.9359, 3.109966, 2195.591, 720.8203, 3.051982, 2199.876, 715.3836, 7.686133, 5498.666, 100.0, 99.99887, 99.9074, 99.80283, 100.0, 99.97434
47343.03104, 59.983766907980545, 59.98093985118665, 59.98916131969389, 23.00225191002447, 23.025550607456672, 22.999141263738938, 0.9999964328123003, 0.9999875953895323, 0.9999969041263599, 6476.436617381169, 6475.96184884441, 6485.203818149364, 129.28074824091573, 35.590100349620116, 16.071939107739126, 6477.255045813903, 6475.31439092476, 6482.06140683355, 283.39235715541264, 282.96621606915005, 283.5030302360098, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 716.4065, 7.68261, 5498.648, 709.437, 3.097121, 2197.06, 724.2923, 3.037856, 2200.363, 699.6442, 3.131294, 2190.388, 714.5637, 3.077549, 2199.223, 709.0216, 7.745647, 5492.528, 99.98364, 99.90071, 100.0, 99.56169, 99.96351, 99.85436
47345.3406, 59.992677162083304, 59.99179492916549, 59.99276309114031, 23.0288310650503, 23.035499817302902, 23.01157972325872, 0.9999966384083383, 0.9999908175609822, 0.9999980999844867, 6482.507698115015, 6479.516042656691, 6482.513773033659, 123.62044454509487, 30.83790731069007, 14.970868606620115, 6486.006976281117, 6480.995337247577, 6489.227017162563, 283.3943394244372, 282.9633363893644, 283.45499757299905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.625143, 5500.6, 715.6628, 3.073544, 2199.765, 730.5429, 3.008036, 2198.238, 705.9941, 3.10923, 2195.747, 720.5341, 3.051617, 2200.426, 715.3836, 7.685767, 5498.607, 100.0, 99.9697, 99.91849, 99.77245, 99.99268, 99.97328
47347.680680000005, 59.99161429095783, 59.99329276599888, 59.992145968738775, 23.007438102875383, 23.01637653359141, 23.00980999667652, 0.9999975318203533, 0.9999891332317015, 0.9999967527953654, 6482.059610229868, 6477.09799792623, 6482.898550565504, 125.61716874590047, 32.108994222094566, 13.24951563874447, 6479.927815880044, 6475.812394489446, 6481.9200054871035, 283.49950357423944, 282.9685013599873, 283.4889373538322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.625143, 5500.543, 715.799, 3.07336, 2199.699, 730.5429, 3.008772, 2197.901, 705.9164, 3.109414, 2195.479, 714.6019, 3.077002, 2199.57, 709.0216, 7.74583, 5492.347, 100.0, 99.98491, 99.92255, 99.79309, 99.95767, 99.85851
47350.05532000001, 59.996099635824876, 59.99423019652871, 59.99711232708815, 23.017734541622513, 23.010129886363806, 22.995619297074054, 0.9999961584403334, 0.9999882065445994, 0.9999968484606419, 6485.160452513397, 6471.795315215759, 6488.008972062173, 130.86695863982686, 28.623047488657107, 14.191111802273554, 6487.132842246787, 6475.089956362009, 6477.084428047582, 283.5550356330842, 282.965226318394, 283.4057202171752, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.7031, 7.55447, 5497.434, 722.0831, 3.04702, 2200.368, 736.6577, 2.978032, 2193.61, 712.3051, 3.086063, 2198.318, 708.269, 3.09983, 2197.337, 704.3296, 7.787948, 5487.011, 99.95604, 100.0, 99.73305, 99.93166, 99.84247, 99.73636
47352.42164, 59.99877091192762, 59.99804304705609, 59.99325486134894, 23.033173577816882, 23.027039824365612, 23.01809254177883, 0.9999966891999449, 0.9999911086767412, 0.9999957646303674, 6484.880353859925, 6478.584432197965, 6476.425733261309, 127.855872273562, 29.911902950459762, 15.644112443438644, 6484.959686698451, 6483.165944280317, 6483.654784514068, 283.4211249452775, 282.978436359537, 283.49416177783183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.625143, 5500.653, 715.7017, 3.072439, 2199.822, 730.5817, 3.008588, 2198.29, 707.9942, 3.100589, 2197.17, 714.5446, 3.07828, 2199.12, 709.0216, 7.746196, 5492.234, 100.0, 99.99048, 99.91016, 99.86513, 99.95861, 99.86264
47354.73088, 59.99333223246574, 59.99416985346132, 59.99571563919037, 23.03726599859575, 23.059962429608866, 23.02577383693397, 0.9999971522022739, 0.999991908193413, 0.9999969737538446, 6484.750518382374, 6484.790179968961, 6488.928598395888, 127.7862670744089, 27.160158647795242, 18.251899666615827, 6483.09124426481, 6481.347991534911, 6488.668528171453, 283.37836195167614, 282.9139893751103, 283.5100425071802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 720.586, 7.633352, 5500.385, 724.1259, 3.035784, 2199.655, 726.8547, 3.026075, 2199.911, 716.7908, 3.066574, 2199.742, 720.7249, 3.052895, 2200.377, 715.3438, 7.686316, 5498.493, 100.0, 99.99582, 99.98891, 100.0, 100.0, 99.97544
47357.07112, 59.991199980898244, 59.992071039019386, 59.99029385777563, 23.026264194488085, 23.035577432845344, 23.022769755196578, 0.9999972187689298, 0.9999921188602608, 0.9999954629782081, 6484.406924941909, 6477.452768952836, 6484.532421028686, 125.27878276924048, 27.408837262880297, 15.080054865778038, 6487.328136098947, 6480.128726035074, 6482.863376532657, 283.51260824272487, 282.9963074298336, 283.4952581705413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 719.0088, 7.643882, 5500.694, 723.1726, 3.045731, 2200.32, 730.6011, 3.008772, 2198.162, 712.208, 3.08735, 2198.866, 714.5637, 3.077915, 2199.446, 709.0613, 7.746379, 5492.527, 100.0, 99.99984, 99.91566, 99.91643, 99.9612, 99.86163
47359.41704, 59.99197492380663, 59.991531224973436, 59.988088472256386, 23.0355381448006, 23.05895441604609, 23.00425995891466, 0.9999979417210875, 0.9999905257395605, 0.9999969356999417, 6484.4207319818615, 6477.7628964016185, 6485.508042257918, 128.29274364172807, 26.059325032752895, 15.964268077058932, 6485.802189316797, 6480.690741190495, 6489.642290723111, 283.4554468800733, 282.97997313496427, 283.46962973990446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.624964, 5500.71, 721.9664, 3.048309, 2200.548, 730.6205, 3.00822, 2197.941, 712.1304, 3.086615, 2198.198, 720.7249, 3.053626, 2200.205, 715.3836, 7.686133, 5498.613, 100.0, 100.0, 99.91577, 99.94399, 100.0, 99.97337
47361.811760000004, 59.987927930048784, 59.98815173311631, 59.99143828406407, 22.99821713135501, 23.03790650518786, 23.018977870792067, 0.9999977156365568, 0.999987442162286, 0.999996042010399, 6488.2046850539555, 6481.175420932609, 6486.0730104383765, 130.14766781182993, 32.39722572289111, 17.97054398215687, 6487.436638982495, 6484.547145781978, 6486.623523545951, 283.501068860012, 282.95084405757314, 283.50086798358427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.7031, 7.554648, 5497.549, 715.6628, 3.073729, 2200.159, 736.8517, 2.97656, 2193.383, 705.9164, 3.109598, 2195.251, 726.7715, 3.025318, 2199.256, 721.6263, 7.621491, 5500.204, 99.95394, 100.0, 99.72029, 99.78276, 99.97048, 100.0
47364.1822, 59.987405999461565, 59.99054810285883, 59.99104651403613, 23.038069520276398, 23.039933497670056, 23.014217382222334, 0.9999960360682294, 0.9999914664315993, 0.9999969399127251, 6482.429202161165, 6477.226215067373, 6486.487917574806, 126.0395812797974, 28.110605094715538, 14.31751242278051, 6481.385395466614, 6476.2572886891185, 6487.867598048867, 283.4313809240071, 282.8877042478965, 283.5142356184687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.624964, 5500.653, 722.0052, 3.047757, 2200.601, 730.5235, 3.008404, 2197.452, 712.208, 3.086983, 2198.527, 720.7821, 3.052895, 2200.269, 715.3637, 7.686499, 5498.553, 100.0, 100.0, 99.8828, 99.92683, 100.0, 99.97229
47366.674320000006, 59.9859187739045, 59.98705116403385, 59.98558386815043, 23.006948383600076, 22.983845907587856, 22.990961011007713, 0.9999962530091309, 0.9999873416705028, 0.9999964628576946, 6481.242103442708, 6474.656984573947, 6480.251159991165, 127.06357665630804, 28.92109741407876, 17.22398124006895, 6479.635110789885, 6470.4325227487525, 6479.01502527055, 283.40311621202494, 282.9498318562646, 283.47496387398365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.625143, 5500.653, 715.7406, 3.073729, 2200.051, 730.4459, 3.010061, 2198.39, 704.4406, 3.116585, 2193.599, 717.6729, 3.067322, 2200.002, 710.8506, 7.733561, 5493.227, 100.0, 100.0, 99.90854, 99.70766, 99.99142, 99.89214
47368.96024, 59.98727243566836, 59.985496968372274, 59.985330060503436, 23.04329140814416, 23.040565723030955, 23.011649619759346, 0.9999952577095546, 0.999990454047486, 0.9999968406903913, 6484.6140654914025, 6479.132390594274, 6484.47592109109, 125.67029342180558, 30.3498316309051, 16.00271645330372, 6482.967840068163, 6485.332135099568, 6488.07415328253, 283.4539582038545, 282.9293476141142, 283.4619142895958, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.8544, 7.675828, 5499.735, 712.1802, 3.087543, 2199.242, 727.767, 3.018528, 2198.255, 704.7902, 3.113643, 2195.162, 720.5723, 3.053443, 2200.644, 715.3836, 7.686316, 5498.726, 99.99378, 99.94901, 99.91927, 99.76109, 100.0, 99.97238
47371.330760000004, 59.98773801536569, 59.9858047850132, 59.98859665441591, 23.011202719475776, 23.025714088605774, 23.010592077385922, 0.9999973711154221, 0.999987636760778, 0.9999964497323067, 6480.922133115278, 6476.465026259057, 6473.640779753686, 126.71023090182507, 31.003808283171566, 15.727633826215424, 6479.772507050015, 6480.897416417052, 6485.525893949136, 283.47814360639313, 283.0241181472317, 283.53515100291895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3549, 7.624964, 5500.49, 710.5071, 3.096385, 2197.963, 730.5429, 3.00914, 2198.172, 705.9359, 3.109782, 2195.145, 714.64, 3.07828, 2199.829, 715.3836, 7.686316, 5498.558, 100.0, 99.89041, 99.89202, 99.79269, 99.976, 99.97238
47373.69992000001, 59.984628966337034, 59.98353851133297, 59.986631625965444, 22.995980061761465, 23.033570513030885, 23.013820977607367, 0.999997300384463, 0.9999861519686285, 0.9999962962398597, 6479.022306428828, 6471.979254109973, 6484.318501379548, 123.4282911429109, 33.77217806671615, 15.914840848736304, 6479.9301538260515, 6474.999408569694, 6485.397109912245, 283.41893839596315, 282.89411864695245, 283.5615635285312, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.6439, 7.554827, 5497.434, 703.0361, 3.120515, 2193.9, 736.8712, 2.976744, 2193.555, 712.1498, 3.087167, 2198.701, 708.2119, 3.102021, 2196.935, 721.5865, 7.621858, 5500.198, 99.95393, 99.70875, 99.69803, 99.94422, 99.85928, 100.0
47376.03644, 59.98752425053521, 59.9869075530612, 59.98948269379666, 23.00669474712045, 23.026788447627183, 23.005204708708522, 0.999996805348026, 0.9999858863908004, 0.999996342511875, 6484.111497435721, 6482.165533000766, 6478.433857494612, 130.61652150045666, 31.487000409639677, 17.618770982601063, 6486.312626831878, 6478.30569769883, 6479.700643869918, 283.55613103368546, 283.00087988281956, 283.5020626941705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3549, 7.624964, 5500.433, 709.437, 3.098227, 2197.79, 730.5041, 3.008772, 2197.78, 705.7805, 3.110517, 2195.63, 714.373, 3.07828, 2199.281, 715.3836, 7.686316, 5498.725, 100.0, 99.89814, 99.89768, 99.79246, 99.99563, 99.97541
47378.34444, 59.98731412940684, 59.984541404592115, 59.989078632775154, 23.01094475880281, 23.038495855261008, 23.01711468236109, 0.9999981698335413, 0.9999905501344512, 0.9999958817955859, 6484.173885193331, 6480.846234347288, 6482.483245672458, 132.10889440710025, 31.72650809182096, 18.274810953412043, 6477.947820997593, 6482.056356452437, 6483.802861589707, 283.39238855280445, 282.90913443073043, 283.49929815538513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3351, 7.625143, 5500.433, 709.2619, 3.098042, 2197.941, 730.5041, 3.008588, 2198.009, 712.1886, 3.086799, 2199.045, 708.269, 3.102752, 2196.436, 715.3836, 7.686316, 5498.612, 100.0, 99.90499, 99.89796, 99.95517, 99.8647, 99.97337
47380.66032, 59.99063684797834, 59.989657101698015, 59.992430273783214, 23.014907157564828, 23.019448069641122, 23.005628193921883, 0.9999965493202513, 0.9999870432586097, 0.9999949664058282, 6480.937399043758, 6481.384329553805, 6483.1814385935795, 130.93607964032026, 33.025034555452066, 18.714475244785945, 6484.859623929153, 6483.092692264752, 6479.047734125575, 283.5097873956079, 282.989956866281, 283.5012215482038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.0659, 7.689569, 5498.577, 715.6823, 3.073176, 2199.989, 724.4088, 3.038224, 2200.539, 718.4996, 3.062161, 2199.904, 702.89, 3.118823, 2193.721, 711.4471, 7.720193, 5496.348, 99.97682, 99.99809, 100.0, 100.0, 99.71321, 99.9248
47382.99352, 59.9906464954835, 59.99312152852231, 59.98944028306614, 23.008846580310752, 23.030135317966817, 23.00674057424259, 0.999997313438617, 0.9999899092582267, 0.9999971462806813, 6483.790442279027, 6479.846351531664, 6488.745961139962, 127.61169010225831, 20.692576108870867, 12.906836827581628, 6482.681519095799, 6484.166818135598, 6485.081254440128, 283.4327803348137, 282.98470842342755, 283.4993396832078, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3549, 7.624964, 5500.485, 709.9818, 3.09528, 2197.974, 730.5623, 3.008772, 2197.959, 715.5286, 3.073009, 2199.597, 708.3072, 3.101291, 2196.765, 709.4391, 7.742351, 5492.473, 100.0, 99.91421, 99.90545, 99.9803, 99.84664, 99.86174
47385.360720000004, 59.991240618022154, 59.99149067164245, 59.989131871939634, 23.002598908519257, 23.01980582953362, 22.986484629156358, 0.9999956072664012, 0.9999880799042535, 0.9999960935282647, 6482.597167102305, 6475.070681014594, 6476.270592477366, 127.97199403750301, 30.272890565014563, 19.957412104821287, 6482.123433188974, 6477.403233915569, 6483.447474440345, 283.41923871247735, 283.012713365789, 283.4766973879155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 722.7546, 7.606047, 5500.063, 718.8146, 3.058072, 2200.142, 735.027, 2.983002, 2194.017, 724.6165, 3.035869, 2199.825, 714.5256, 3.077367, 2199.454, 702.6596, 7.80278, 5480.635, 99.99974, 100.0, 99.75702, 99.98948, 99.96077, 99.64237
47387.67008, 59.99119189596581, 59.985275038546014, 59.98550191044528, 23.00048321496219, 23.01671974546383, 23.00995096589065, 0.9999968848146087, 0.9999898112758803, 0.9999967520986454, 6481.7662542468215, 6474.894352074154, 6482.526187966583, 124.65742695897552, 30.02027507887874, 16.953701304564675, 6482.418711725111, 6474.782097102843, 6487.461153699617, 283.5264767388266, 282.9238406373395, 283.5435786989777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 722.7349, 7.616398, 5500.51, 715.6238, 3.073913, 2199.592, 730.4847, 3.009509, 2197.903, 718.5773, 3.061977, 2199.835, 708.2119, 3.100926, 2196.83, 709.0613, 7.746196, 5492.644, 100.0, 99.98005, 99.92853, 99.99109, 99.8364, 99.85546
47390.01384000001, 59.98899885604258, 59.98580359885875, 59.98834217145668, 23.023412373726153, 23.02767760639014, 23.015391502050548, 0.9999980301427508, 0.9999884921560599, 0.9999972679566048, 6485.576085093936, 6477.868707232238, 6478.721302245032, 131.79050181113485, 24.930284219080022, 13.1827951409241, 6480.153689562295, 6484.2780146372925, 6485.622295875441, 283.46959547459886, 282.93582305512365, 283.5579071345606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.624786, 5500.601, 721.9858, 3.048125, 2200.616, 730.5623, 3.008956, 2197.992, 718.6744, 3.061242, 2199.822, 714.5828, 3.07828, 2199.131, 709.0414, 7.746196, 5492.121, 100.0, 100.0, 99.90734, 100.0, 99.98553, 99.86264
47392.35512000001, 59.98745249208778, 59.98754946685294, 59.98801641377505, 23.02827186752471, 23.03127206778019, 23.023830543790154, 0.9999970483803466, 0.9999927660142126, 0.9999973393455435, 6486.271190070894, 6477.393954766569, 6494.203530485447, 126.7810297987088, 21.83783137671162, 20.32097326418807, 6488.518944639665, 6478.246922972432, 6486.499483919957, 283.4357517445071, 282.89834834493485, 283.5515601688164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.0659, 7.689927, 5498.582, 728.2505, 3.019206, 2198.845, 724.0787, 3.037856, 2200.42, 712.1886, 3.086983, 2198.255, 720.9919, 3.052712, 2200.418, 715.3637, 7.686133, 5498.553, 99.97281, 99.95829, 100.0, 99.9193, 100.0, 99.97333
47394.79288, 59.99239482644648, 59.98819163756626, 59.99101005928267, 23.023438857861322, 23.058712518416193, 23.02588598475835, 0.9999968992261266, 0.9999899453281451, 0.9999969420923992, 6486.660559671045, 6475.955767092511, 6486.905787050418, 123.70626413536266, 30.13839412068546, 20.747929926827965, 6483.706648772822, 6487.132526557202, 6486.128087692011, 283.41503849214286, 283.00156844617703, 283.4711671326028, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.625143, 5500.658, 721.9858, 3.048125, 2200.385, 730.6011, 3.008036, 2197.786, 718.4608, 3.062345, 2200.33, 714.9643, 3.073714, 2200.021, 710.4133, 7.730082, 5495.887, 100.0, 100.0, 99.91733, 100.0, 99.98604, 99.91258
47397.12500000001, 59.986622744513305, 59.98923873609898, 59.99052364176982, 23.020239173261263, 23.034475818796885, 22.997919118732906, 0.9999969268005929, 0.9999928192934194, 0.9999958273969601, 6482.68291371895, 6479.767142294058, 6481.664032623684, 131.4725161566306, 30.08027931418883, 16.089517852849895, 6483.2073012046185, 6486.850105723883, 6484.3885927626025, 283.5225338634096, 283.06008924930404, 283.51892444480853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.624964, 5500.601, 721.8302, 3.048125, 2200.379, 730.6788, 3.007484, 2197.291, 711.1012, 3.092315, 2197.642, 723.2427, 3.039016, 2200.2, 719.2206, 7.641085, 5500.309, 100.0, 100.0, 99.91074, 99.8914, 100.0, 100.0
47399.46164, 59.993078467120256, 59.99296856563725, 59.9914741022392, 23.052174214337512, 23.032965083167085, 23.01467312011742, 0.9999968851286319, 0.9999893147535907, 0.999996571305335, 6489.944469058868, 6486.039975275935, 6484.857719352911, 128.3930435979919, 27.56219349289313, 18.865446903432485, 6486.132404741076, 6481.141607787366, 6488.563466419385, 283.56226995104413, 282.989492767245, 283.6045837350705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 727.3087, 7.56375, 5498.643, 717.725, 3.065624, 2200.514, 733.4741, 2.994415, 2196.419, 710.4409, 3.091028, 2198.51, 720.9347, 3.05326, 2200.361, 715.3836, 7.686316, 5498.725, 99.97392, 100.0, 99.83581, 99.93088, 100.0, 99.97229
47401.7744, 59.995757319588435, 59.9956218512036, 59.993487998880916, 23.033032401380638, 23.03098280983316, 23.00700658737115, 0.9999969561297243, 0.9999896806616118, 0.99999687671261, 6484.6267293028195, 6481.676978034711, 6484.677332186956, 125.31104331578831, 27.234705462011334, 23.005747797651566, 6486.2086748176125, 6477.813976569197, 6484.577188922683, 283.42730443885256, 282.9104663935401, 283.4981501079937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3943, 7.624786, 5500.485, 716.3826, 3.070781, 2200.038, 730.6011, 3.008036, 2198.117, 705.8582, 3.109598, 2195.243, 720.8584, 3.052712, 2200.15, 715.3836, 7.686133, 5498.667, 100.0, 100.0, 99.91299, 99.78741, 100.0, 99.97229
47404.084, 59.996589276613825, 59.992930586764835, 60.00016671555233, 23.024481296987204, 23.01459438518179, 23.001485803156356, 0.9999959998940667, 0.9999865853800993, 0.9999973009807259, 6475.1000462629645, 6474.642095359213, 6479.112167016524, 128.24989175252313, 31.379864258214184, 19.336522574413266, 6482.528766252573, 6473.462026648004, 6479.707345454727, 283.39954464444423, 282.9254637648754, 283.38759107175593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 715.4601, 7.689034, 5498.467, 709.437, 3.097674, 2197.469, 724.2729, 3.036752, 2200.039, 699.7025, 3.130742, 2190.561, 714.5446, 3.078097, 2199.724, 709.0613, 7.746013, 5492.409, 99.97073, 99.89355, 100.0, 99.57197, 99.98603, 99.86057
47406.46028000001, 59.9963678315029, 59.99519200502875, 59.99296624292359, 23.016540118746487, 23.025807734698027, 23.031255103515722, 0.9999976811118618, 0.9999901292622307, 0.9999976592854815, 6488.951816154841, 6481.025856935139, 6482.256584148606, 123.5741121702988, 29.941036584426, 18.70229128262872, 6484.840645878434, 6482.549225286668, 6485.482637044059, 283.50817598935964, 282.9407073711921, 283.51899387169254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.625143, 5500.485, 715.7406, 3.073729, 2199.927, 730.6594, 3.008772, 2197.841, 705.9164, 3.109414, 2195.416, 720.763, 3.052165, 2200.642, 715.3637, 7.686316, 5498.613, 100.0, 99.99527, 99.90322, 99.77588, 100.0, 99.97229
47408.764200000005, 59.99757829052007, 59.99955892891924, 59.997911186765364, 23.007324135848197, 23.028362610774348, 22.99585379087671, 0.999998055277965, 0.9999877783886825, 0.9999965649020012, 6479.270394523682, 6485.686902172307, 6487.655104496362, 128.04089366321546, 31.210548699306855, 13.126729669236283, 6483.790993704159, 6479.910854566869, 6483.636812678676, 283.54583274888137, 283.10519557175184, 283.505142871692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 720.0, 721.3746, 7.624608, 5500.595, 715.7406, 3.073729, 2199.989, 730.5041, 3.00822, 2197.79, 706.0135, 3.109414, 2195.421, 714.5256, 3.078463, 2199.813, 715.3836, 7.68595, 5498.558, 100.0, 99.9927, 99.89762, 99.78232, 99.9901, 99.97238
