TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
47688.03964, 59.996797567062686, 59.99866359024087, 59.999747313934186, 29.07519968262342, 29.326944979329365, 29.29733266091507, 0.9999906629601623, 0.9999716804856545, 0.9999867965848677, 8532.64520750538, 8586.343592255951, 8619.260640396058, 212.38870281870413, 66.8676407341627, 50.47134291000771, 8568.418635904412, 8527.694543128327, 8492.600399462846, 283.501462034462, 283.03480290510714, 283.6275721030286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.7516, 3.104023, 2196.557, 716.4799, 7.674779, 5499.583, 712.257, 7.716258, 5496.196, 527.1298, 8.395119, 3612.122, 718.207, 7.657264, 5499.634, 726.0797, 3.029938, 2200.205, 99.84861, 99.99101, 99.92943, 71.58734, 99.99887, 99.96058
47690.40804, 60.000360970042706, 59.996752710027764, 60.000157749421426, 30.63813128480512, 30.66455639726914, 30.61738693481887, 0.9999890465591627, 0.9999710231703057, 0.9999894335459899, 8633.997380320907, 8633.116254826842, 8638.383469474233, 214.99659704569194, 64.44529819797117, 44.37405877632, 8637.45041662559, 8626.667826397335, 8623.832019254874, 283.52508707410965, 283.1170074648427, 283.6262550578419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.7516, 3.103844, 2196.8, 716.4799, 7.675332, 5499.587, 279.4112, 8.434142, 3380.774, 722.2086, 7.615722, 5500.211, 718.1879, 7.658177, 5500.059, 726.0995, 3.02829, 2199.123, 99.85146, 99.99109, 61.46776, 100.0, 99.99075, 99.99298
47692.696480000006, 59.99507080773781, 59.992122361826155, 59.99447927238288, 30.289998202153843, 30.208425230949754, 30.161516658643347, 0.9999894095218022, 0.9999733718023261, 0.9999892687657126, 8464.457799712776, 8456.792215686184, 8452.648537101431, 206.49201835270924, 63.42581437917761, 47.92238335500974, 8413.205597865444, 8405.642588895915, 8402.870396495444, 283.5115189810786, 283.1111140603818, 283.64081580162406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.6531, 3.104736, 2196.547, 781.3835, 6.661881, 4415.684, 710.1022, 7.735953, 5494.108, 722.2863, 7.614987, 5500.101, 718.1307, 7.658177, 5500.062, 725.7218, 3.030671, 2199.087, 99.83823, 80.28404, 99.89113, 100.0, 99.99972, 100.0
47695.06096, 59.99391407724007, 59.997845543759865, 59.997233655100594, 30.637550463337234, 30.654142962090926, 30.60545514172785, 0.9999867469967542, 0.999976303154646, 0.9999857779453191, 8633.267519980856, 8635.710448014172, 8646.74934586944, 212.13462882740714, 66.60416868387983, 44.780677033573056, 8639.340839029279, 8637.104452316315, 8639.95699724841, 283.4431755902425, 283.06886118931965, 283.61935299143664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.3376, 3.105807, 2196.329, 716.5772, 7.674595, 5499.482, 710.3934, 7.733928, 5494.391, 722.228, 7.615538, 5500.209, 718.1307, 7.658543, 5499.57, 725.8411, 3.030671, 2199.792, 99.83172, 99.98918, 99.89047, 100.0, 99.99866, 99.9507
47697.36884, 59.99561934350763, 59.995586250492146, 59.995126908575045, 30.61982258268845, 30.63531236583245, 30.61682287594294, 0.9999857029101505, 0.9999706430309316, 0.9999845644378812, 8638.179432717803, 8632.099660944297, 8638.612918270559, 214.40861351840022, 62.024106110664434, 48.914591303140924, 8640.605963433602, 8636.518281053868, 8642.033650270201, 283.5119705195924, 283.13573880071624, 283.58476507913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 700.8318, 3.126688, 2191.955, 710.293, 7.73538, 5494.059, 716.7411, 7.673, 5499.545, 728.5196, 7.544567, 5496.743, 711.8742, 7.71954, 5495.609, 731.9446, 3.000456, 2197.268, 99.63226, 99.89058, 99.98936, 99.93937, 99.92576, 99.83117
47699.71072, 59.98773862594041, 59.98881700948135, 59.994648932138674, 30.62650982142012, 30.651460859705104, 30.62666825694225, 0.9999830896033745, 0.999973235920476, 0.9999825904594037, 8637.460431917001, 8639.237005016485, 8642.887481075819, 212.55199019970587, 64.93786962877493, 46.9455274095543, 8638.448241202497, 8641.949777999047, 8644.41905816681, 283.43306428409846, 283.0410142334438, 283.5552243633472, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.1208, 3.105093, 2196.544, 716.5577, 7.674779, 5499.477, 710.4128, 7.73356, 5494.335, 722.2086, 7.61609, 5500.21, 718.1688, 7.658177, 5499.952, 726.2189, 3.025543, 2198.599, 99.84149, 99.98907, 99.8956, 100.0, 99.9956, 99.96482
47702.052200000006, 59.99021618414132, 59.98851890507665, 59.98837671536865, 30.606767701103088, 30.644254117919722, 30.600856365289015, 0.9999859398993962, 0.9999706445375574, 0.9999838107854794, 8636.221850048323, 8630.456757787582, 8644.647096028679, 212.66503053079896, 63.55443926598491, 45.447399488805075, 8635.708934486762, 8636.012291729921, 8637.260428048734, 283.50772696768155, 283.0074941566209, 283.5285608447269, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.2194, 3.106343, 2196.324, 716.5577, 7.674595, 5499.474, 710.4323, 7.73356, 5493.812, 721.8979, 7.623628, 5500.346, 719.9428, 7.633523, 5500.524, 735.5829, 2.983426, 2193.653, 99.83151, 99.99123, 99.89357, 100.0, 100.0, 99.71485
47704.355760000006, 59.98937976170504, 59.98455650686422, 59.98640676804864, 30.639770809096394, 30.652303355601024, 30.60715495554203, 0.9999869449184403, 0.9999732014632366, 0.9999860797915847, 8637.596928522536, 8639.440708247741, 8639.089715650938, 217.62560543341124, 65.81191180242286, 47.296862754277754, 8631.051288524919, 8638.794558398778, 8643.050145925245, 283.4178756262607, 283.04432696028164, 283.5595501415641, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.3901, 3.083142, 2199.26, 722.1804, 7.622283, 5500.531, 707.2292, 7.76338, 5489.607, 719.3347, 7.641647, 5500.251, 719.5613, 7.64375, 5500.043, 732.0242, 3.000456, 2196.582, 99.95659, 100.0, 99.8292, 100.0, 99.99732, 99.85443
47706.6414, 59.98302652707027, 59.98230186307066, 59.98116511786632, 30.645834163881435, 30.66476557952169, 30.61892604199112, 0.9999821507460238, 0.9999750256857403, 0.999985627971015, 8637.16224606809, 8634.83515491644, 8642.154994842896, 213.84206294402975, 63.11345680067461, 50.82068260300957, 8639.88978441544, 8636.536970921099, 8641.319571197066, 283.5359423524602, 283.0133624241498, 283.51476697458173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.2751, 3.093314, 2198.531, 716.5577, 7.674779, 5499.469, 710.374, 7.734296, 5494.164, 722.228, 7.615538, 5500.322, 718.1688, 7.658725, 5499.903, 732.1434, 3.000273, 2196.53, 99.92803, 99.98894, 99.89762, 100.0, 99.99683, 99.8644
47709.069240000004, 59.980113740718906, 59.98020376137266, 59.979634618232204, 30.633672719667207, 30.654027032894945, 30.612404593049956, 0.9999844309506647, 0.9999736950632395, 0.9999836204668636, 8632.142231250615, 8642.309377267029, 8643.52898618887, 203.65147555577278, 62.91774335638647, 51.49317722016258, 8641.309495940855, 8638.558956368384, 8639.98904394411, 283.39097248659095, 283.074729498586, 283.6138762086967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.6594, 3.057264, 2200.179, 710.2347, 7.735012, 5494.465, 716.7217, 7.673184, 5499.545, 728.5196, 7.544935, 5496.462, 711.8932, 7.72027, 5495.72, 725.7814, 3.030304, 2199.753, 100.0, 99.89797, 99.99138, 99.93416, 99.92077, 99.99456
47711.404760000005, 59.98097656397969, 59.984394306163125, 59.98392895819561, 30.626956327389657, 30.64131646589466, 30.626355048777516, 0.9999836052490694, 0.9999749766011475, 0.9999831170095452, 8640.465375348018, 8640.07963737031, 8646.989687368621, 206.23891606699135, 60.254511297246154, 50.64048637516589, 8634.984626993191, 8639.77175616794, 8641.165555481532, 283.5167845646851, 283.03518697269203, 283.6211892717225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.4492, 3.082071, 2198.989, 716.5772, 7.674595, 5499.586, 710.3157, 7.733744, 5494.679, 722.2086, 7.615722, 5500.269, 718.1307, 7.65836, 5500.002, 732.2628, 3.00009, 2196.985, 99.95264, 99.98811, 99.90186, 100.0, 99.9947, 99.86674
47713.7128, 59.98164797888579, 59.98086800423697, 59.98498702741505, 30.62012615638666, 30.667883543800638, 30.617699249188014, 0.9999819609735525, 0.9999739101614135, 0.9999850311092221, 8637.349995020071, 8635.300931795879, 8642.39994721326, 209.20281079058404, 61.583349259699844, 46.243953500541465, 8638.218776052941, 8639.501653944979, 8640.47447605152, 283.54813551595, 282.9605409051774, 283.4256747974399, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5084, 3.082963, 2198.917, 716.5383, 7.674963, 5499.529, 710.3546, 7.734112, 5494.162, 722.2086, 7.615722, 5500.327, 718.1307, 7.658543, 5499.844, 725.8013, 3.030854, 2199.818, 99.9631, 99.99003, 99.89142, 100.0, 99.99576, 99.97896
47716.003840000005, 59.98139268882606, 59.97976417174435, 59.98619891879338, 30.64791399226409, 30.664618004790672, 30.638471598726582, 0.9999870920316569, 0.9999728922058012, 0.9999872162482669, 8637.40787697414, 8634.288873473673, 8642.051307780388, 210.90828115049908, 61.420082710665156, 50.1220623514032, 8643.482310547535, 8634.206368889481, 8646.861617928389, 283.3025137594872, 282.8769527440386, 283.46498082358823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.2588, 3.105628, 2196.219, 722.7835, 7.609574, 5500.011, 704.1622, 7.789702, 5485.172, 715.9946, 7.679891, 5498.827, 724.3872, 7.591884, 5499.425, 720.5328, 3.052462, 2200.643, 99.8365, 100.0, 99.71984, 99.98143, 99.99076, 100.0
47718.341360000006, 59.985979286301415, 59.98367997237402, 59.98298062912433, 30.64732872500763, 30.653007954177518, 30.62093245488989, 0.9999875913788969, 0.9999719355466258, 0.9999860770223027, 8643.917509338651, 8635.556888241133, 8642.967698719558, 212.80545483037577, 63.67983214422566, 45.74917285320703, 8642.634342042218, 8639.089166672586, 8644.055734427648, 283.4794031563051, 283.13940640611423, 283.58536778192087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.607, 3.082428, 2199.415, 716.5577, 7.674595, 5499.529, 710.374, 7.733928, 5494.11, 722.2086, 7.615722, 5500.326, 718.1688, 7.658543, 5499.952, 725.7417, 3.030854, 2199.863, 99.95741, 99.98811, 99.8956, 100.0, 99.99467, 99.98672
47720.71276, 59.9863744477099, 59.98584064981841, 59.99007314592825, 30.63931949271724, 30.655837750360718, 30.61041003459117, 0.999983720973527, 0.9999717111169434, 0.999984587611989, 8641.920360493197, 8637.89127207094, 8642.748785083932, 212.3928923174558, 66.5828015187426, 48.6230659455015, 8639.219960151662, 8636.523590279574, 8644.331026723774, 283.49344393299594, 283.07453807283395, 283.61208250203435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.3704, 3.080822, 2199.536, 723.6006, 7.596496, 5499.204, 712.5675, 7.706501, 5497.574, 725.9952, 7.573802, 5497.828, 712.7135, 7.711869, 5495.772, 732.0242, 3.00009, 2196.651, 99.97737, 99.99155, 99.94774, 99.96774, 99.92532, 99.86657
47723.05416000001, 59.99029252955241, 59.98838652895779, 59.98794634277498, 30.662080185590366, 30.66281537964085, 30.63634586605849, 0.9999854936548485, 0.9999721417007205, 0.999984898630247, 8641.078507921908, 8631.907625937298, 8647.46924193693, 208.59487458552394, 62.77489807098982, 46.89699345126155, 8636.463391803087, 8629.890619529297, 8647.887185767506, 283.4388233561888, 282.9732105023632, 283.58394163210147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 715.8741, 3.074754, 2199.76, 724.1649, 7.59889, 5500.247, 710.4711, 7.733928, 5494.391, 722.228, 7.615906, 5500.438, 718.1498, 7.65836, 5499.957, 725.9604, 3.029938, 2199.607, 99.98627, 100.0, 99.89662, 100.0, 99.99781, 99.95858
47725.379680000005, 59.98916391628853, 59.989973625817136, 59.9964706912863, 30.64972165791887, 30.661908111699017, 30.659803753227582, 0.9999851232369625, 0.9999722021061412, 0.9999860345207949, 8637.16840770978, 8639.265191426104, 8646.871448780925, 210.55707330300174, 62.317420768412376, 46.695975469307996, 8641.219548419902, 8637.310724099467, 8649.80398927124, 283.4175457307515, 282.8963604766776, 283.4995200743473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5676, 3.082606, 2199.787, 722.803, 7.609574, 5500.346, 710.374, 7.733928, 5494.161, 722.228, 7.615538, 5500.151, 718.1688, 7.658543, 5500.012, 732.1633, 2.999907, 2196.819, 99.95936, 100.0, 99.89243, 100.0, 99.99686, 99.85402
47727.667160000005, 59.98822028844447, 59.99309209646877, 59.988179026235024, 30.61851881743532, 30.641257364652443, 30.60671447769923, 0.9999850703294938, 0.9999737824632388, 0.9999837620191885, 8636.269126430914, 8623.714719023294, 8641.276688581658, 211.49787998935335, 62.45113778318773, 49.34616898982631, 8636.272845162912, 8635.301808936632, 8636.360216216299, 283.4814825620567, 282.98543352374895, 283.53114356685705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.2588, 3.105272, 2196.969, 716.5577, 7.674779, 5499.645, 704.0069, 7.789518, 5485.073, 715.9558, 7.680258, 5498.997, 724.3872, 7.591702, 5499.512, 738.3862, 2.96786, 2191.817, 99.86082, 99.98494, 99.7272, 99.98133, 99.98972, 99.6261
47729.95308000001, 59.99235716668574, 59.98837064224919, 59.98864869653179, 30.62890872291231, 30.662075162985488, 30.661424316824554, 0.9999833012880798, 0.999975357553306, 0.9999867058023053, 8642.97357967135, 8637.099745114174, 8644.202457517891, 210.54638511340545, 61.0284018247915, 46.54448124955479, 8641.968022951072, 8633.555784012628, 8644.076784305971, 283.5568157767284, 283.04320400551876, 283.5439683333534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5873, 3.082428, 2199.73, 722.803, 7.60939, 5500.293, 710.3934, 7.734112, 5494.163, 722.228, 7.615906, 5500.549, 718.1498, 7.658177, 5499.955, 732.1633, 3.001554, 2196.369, 99.96982, 100.0, 99.89968, 100.0, 99.99778, 99.87282
47732.28600000001, 59.988779707097805, 59.98703534853754, 59.98609236341656, 30.602293274592345, 30.664183855727778, 30.644582029924205, 0.9999847004026254, 0.999975280623571, 0.999985949536867, 8632.57629274198, 8636.400165322659, 8643.391054718515, 212.76048086125502, 61.54636045571158, 51.230861986568016, 8638.324383235651, 8635.691159520125, 8640.767653898249, 283.6676771420129, 283.1165183609503, 283.60046121522123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.6464, 3.082606, 2199.415, 722.7835, 7.609758, 5500.235, 710.4517, 7.735033, 5494.112, 722.2086, 7.615355, 5500.268, 718.1879, 7.657995, 5499.699, 731.6862, 3.005034, 2197.177, 99.96981, 100.0, 99.89154, 100.0, 99.99674, 99.87026
47734.66132000001, 59.98765568208616, 59.98707663033167, 59.98442202616245, 30.643016551641118, 30.65721774396562, 30.610597797814535, 0.99998512504694, 0.9999746043839175, 0.9999851499328619, 8636.604637743463, 8634.74909459811, 8649.758408251317, 212.02799338299155, 60.17376558300202, 49.7682429946517, 8638.325338597206, 8630.935832004767, 8645.629371350793, 283.53874164859866, 282.9443574836561, 283.53446933563015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.896, 3.057086, 2200.792, 729.126, 7.537369, 5495.846, 716.7023, 7.674657, 5498.83, 727.3157, 7.563505, 5498.397, 714.64, 7.687763, 5498.98, 729.9565, 3.010894, 2197.076, 100.0, 99.92418, 99.9851, 99.96946, 99.97412, 99.89331
47737.02724, 59.989820695601935, 59.98609928918914, 59.98747780067359, 30.62737208784643, 30.66247115166882, 30.604658981546, 0.999986097687747, 0.9999723172579295, 0.9999844982338115, 8640.43507265483, 8641.418016541234, 8639.323826227648, 210.0720116529676, 63.75377313370382, 46.566517143376586, 8640.304242119904, 8640.98302856143, 8641.384077157738, 283.5720378035967, 283.17143722573593, 283.62060465124216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.607, 3.082249, 2198.912, 722.803, 7.609574, 5500.063, 710.3934, 7.734112, 5494.281, 722.2086, 7.615906, 5500.379, 718.1498, 7.657995, 5499.904, 725.8212, 3.03122, 2199.458, 99.94915, 100.0, 99.89762, 100.0, 99.99686, 99.97396
47739.373680000004, 59.98625273242235, 59.9864718203228, 59.98920156548138, 30.616970724850585, 30.637285699818595, 30.61092986003139, 0.9999857464611928, 0.999971458238308, 0.9999844985916058, 8637.505752934632, 8631.786715275495, 8636.822278958001, 215.90858426228706, 63.784028536080314, 43.55441984787285, 8633.644585656293, 8629.456043964117, 8635.362726155967, 283.56746603485124, 283.0299382060919, 283.5431704475463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 709.5654, 3.098311, 2196.847, 717.5305, 7.671832, 5499.488, 704.1234, 7.789518, 5485.519, 715.9752, 7.680258, 5498.938, 724.3682, 7.591884, 5499.51, 719.4195, 3.05704, 2200.513, 99.85526, 99.99057, 99.73531, 99.98026, 99.98969, 100.0
47741.68276, 59.98826326729823, 59.986871060979794, 59.98685200209049, 30.61948302507563, 30.638613601777976, 30.614501550108105, 0.9999874851744749, 0.9999770052060895, 0.9999824987845729, 8634.415157833746, 8634.690645660634, 8644.536897782662, 211.58908249634828, 66.16672939289947, 43.93911771643525, 8636.259107459367, 8633.644270987877, 8643.979265110669, 283.5007137309783, 283.1336431636632, 283.6348864772819, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.4887, 3.081714, 2198.769, 722.7835, 7.609574, 5500.181, 710.4128, 7.734112, 5494.052, 722.2086, 7.615722, 5500.157, 718.1688, 7.658177, 5499.954, 725.9604, 3.030121, 2199.749, 99.97959, 100.0, 99.8987, 100.0, 99.99775, 99.98718
47743.99364, 59.98930423578641, 59.98820103861994, 59.99112525396952, 30.64346334226844, 30.66978199823721, 30.639176508092067, 0.9999866615174259, 0.9999746617145139, 0.9999861982805138, 8636.211357803717, 8637.17048375958, 8644.718029892794, 211.17641110341356, 65.64611962903746, 41.70595936965833, 8640.440806548344, 8635.632985641832, 8650.56608283642, 283.4213916444897, 282.99101371112044, 283.7522004164019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.4887, 3.081357, 2199.037, 722.803, 7.609758, 5500.232, 710.3157, 7.733928, 5494.168, 722.2086, 7.615722, 5500.21, 718.1688, 7.657995, 5499.954, 725.8411, 3.030671, 2199.807, 99.97675, 100.0, 99.89256, 100.0, 99.99775, 99.98435
47746.33228, 59.992443111857376, 59.9899207881286, 59.989179443101335, 30.641790314846276, 30.644123898893177, 30.606823465810585, 0.9999833072580732, 0.9999743021146573, 0.9999826773986005, 8639.673508338505, 8639.300518605636, 8648.25102557085, 207.6686628799539, 63.6497530004699, 51.761391489578614, 8644.278556808511, 8635.850366717212, 8643.31774765904, 283.56421718199385, 283.04611440962276, 283.61196992212535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.8763, 3.056371, 2200.332, 729.1649, 7.538105, 5495.683, 716.7023, 7.673, 5499.492, 728.5002, 7.544751, 5496.514, 711.817, 7.719357, 5495.877, 732.1037, 3.000822, 2197.276, 100.0, 99.92525, 99.99247, 99.93521, 99.92077, 99.87478
47748.66588, 59.9875648209704, 59.9904274586606, 59.99272559832778, 30.615474659830085, 30.66721309099681, 30.609844554670307, 0.9999846649118993, 0.9999739255633101, 0.9999844508059043, 8635.981670634603, 8638.57888142539, 8649.905381405697, 209.76008091677886, 58.8127502278121, 44.88505968105534, 8642.122252814066, 8634.271576246672, 8639.474183863476, 283.55047867475076, 283.08350426960044, 283.64905965882184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.469, 3.082249, 2199.147, 722.7835, 7.609574, 5500.122, 710.4128, 7.735217, 5493.889, 722.2086, 7.615538, 5500.151, 718.1498, 7.657995, 5500.119, 728.0082, 3.020599, 2198.738, 99.95981, 100.0, 99.89538, 100.0, 99.99475, 99.942
47751.0088, 59.99179809451109, 59.99434840764807, 59.990652887725815, 30.599504523847276, 30.592377171093318, 30.58869647594145, 0.9999852792879518, 0.999969812162043, 0.9999854028284966, 8629.595059281914, 8631.786954969937, 8631.681947563226, 212.79358506547942, 67.02449518258982, 44.955591118782706, 8629.134496029223, 8629.500989538465, 8634.616267248204, 283.566845940222, 283.00194856559204, 283.5453857039699, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5479, 3.082071, 2199.209, 722.7835, 7.609758, 5500.216, 709.6364, 7.740923, 5491.829, 720.0337, 7.638889, 5500.213, 721.4116, 7.619643, 5499.855, 737.1535, 2.975368, 2192.339, 99.9637, 100.0, 99.86278, 100.0, 99.99596, 99.67415
47753.352080000004, 59.99678251660855, 59.9941194211827, 59.99381287540251, 30.638697015953, 30.645242081051027, 30.61841993048882, 0.9999856787274696, 0.9999707705382596, 0.9999859918894631, 8641.627119952356, 8634.800069046672, 8646.1200450261, 212.1028314986188, 59.590156116402795, 47.34103466259478, 8641.740380694022, 8630.082355972785, 8649.800970727505, 283.5522887636498, 283.009603212745, 283.6713861299976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 708.56, 3.098311, 2197.767, 719.3983, 7.645861, 5500.631, 708.6269, 7.751231, 5493.005, 721.2959, 7.621054, 5500.208, 718.1879, 7.657995, 5499.901, 732.2628, 3.001005, 2197.216, 99.88058, 100.0, 99.8667, 100.0, 99.9968, 99.85419
47755.71968, 59.99555057847412, 59.99567381655929, 59.999363072956555, 30.621500102345916, 30.65114710272991, 30.61967157943899, 0.9999819024128341, 0.9999765897321018, 0.9999848184403012, 8639.378740596405, 8630.859626122103, 8644.627735979187, 211.81302376158965, 55.478487170758854, 44.47416161283695, 8641.000542636848, 8636.000832033675, 8643.012189033365, 283.6168737142599, 283.07584151389113, 283.6337266220873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5084, 3.082785, 2199.242, 722.7835, 7.609758, 5500.232, 710.3546, 7.734481, 5494.167, 722.2086, 7.615722, 5500.209, 718.1688, 7.657995, 5499.736, 731.9446, 3.000639, 2196.824, 99.97026, 100.0, 99.89555, 100.0, 99.99778, 99.87161
47758.11744, 60.00425567861249, 59.996388581619605, 59.996722460026824, 30.61810635324109, 30.63849730012394, 30.61659956083089, 0.9999849488234747, 0.9999767038349348, 0.9999849520484373, 8635.22704380145, 8636.848407655163, 8639.511521605195, 205.7487270502943, 60.21866205870356, 50.404522634598095, 8638.913789599063, 8639.74278889844, 8641.990137681396, 283.6404496007833, 283.10512968150294, 283.6798512296884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.896, 3.05655, 2200.59, 729.1454, 7.537553, 5496.075, 716.7023, 7.673184, 5499.543, 728.5196, 7.544935, 5496.632, 711.8932, 7.719905, 5495.487, 725.8809, 3.030854, 2199.509, 100.0, 99.92724, 99.98624, 99.93522, 99.91655, 99.99527
47760.43348000001, 59.999108353274764, 60.00092184874559, 59.99698935186202, 30.637310169255205, 30.64718609865233, 30.636870270879303, 0.9999835551743875, 0.9999765844449836, 0.9999864216258056, 8636.255438791033, 8634.351832257202, 8639.639387405283, 209.70148503558676, 61.356472328657674, 48.09878868796912, 8642.04444192295, 8639.955918392363, 8642.05315316316, 283.546020577156, 283.09469507987956, 283.5992974865798, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5281, 3.082428, 2199.424, 722.764, 7.609574, 5500.174, 710.374, 7.734112, 5494.389, 722.228, 7.615722, 5500.491, 718.1688, 7.657995, 5499.9, 732.1434, 3.001005, 2196.695, 99.96198, 100.0, 99.89657, 100.0, 99.9938, 99.84835
47762.76644000001, 59.99493617922075, 59.99166469875559, 59.99275559509556, 30.63324896013355, 30.652665716147528, 30.600159674524726, 0.9999879720991399, 0.9999726364759806, 0.9999875318207684, 8638.174940388912, 8627.883264689257, 8643.301960590781, 208.18540114697544, 66.97113822066967, 43.247976946992594, 8630.376619519679, 8627.311499147234, 8645.827111470173, 283.4830355336881, 283.04940251467764, 283.6251945780746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5873, 3.081892, 2199.419, 722.803, 7.609758, 5500.18, 710.3157, 7.734481, 5494.167, 722.2474, 7.615906, 5500.386, 718.1688, 7.658177, 5499.952, 725.6821, 3.031586, 2200.215, 99.97221, 100.0, 99.89656, 100.0, 99.99773, 99.97844
47765.05232, 59.9843927867282, 59.989434210411275, 59.98743378815511, 30.63025243637386, 30.666167394715494, 30.620101914107746, 0.9999864189368959, 0.9999747345792581, 0.9999885047513303, 8640.406289729153, 8634.70109754706, 8647.55948985843, 211.2029928609145, 62.444912136172206, 47.49380998958554, 8642.86087651901, 8641.75511994018, 8641.351746449758, 283.3913236644028, 282.9367423783682, 283.49289073810087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.3179, 3.10545, 2196.224, 716.5577, 7.674963, 5499.478, 704.0263, 7.789518, 5485.478, 716.5772, 7.668675, 5499.727, 722.7277, 7.616539, 5500.166, 722.9186, 3.039827, 2200.302, 99.82694, 99.99323, 99.73456, 99.99506, 100.0, 99.99172
47767.33052, 59.97903115726444, 59.9775783981396, 59.980684864731764, 30.643552746294485, 30.66437416161252, 30.63814344623423, 0.999986294857583, 0.9999758436836532, 0.9999848817641455, 8639.13936789707, 8636.475165980473, 8645.20035390263, 211.78695679853172, 59.85954106643817, 44.58379531240371, 8646.174499621444, 8632.892484301601, 8643.033772715304, 283.4665350967824, 282.9300421660287, 283.4271556476504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5479, 3.082428, 2199.094, 722.1025, 7.621178, 5500.471, 710.3934, 7.734296, 5494.389, 722.1891, 7.615906, 5500.263, 718.1307, 7.658725, 5499.727, 726.02, 3.029572, 2199.404, 99.95743, 100.0, 99.89252, 100.0, 99.99863, 99.97151
47769.643200000006, 59.979603015895066, 59.97677399292348, 59.97774004520815, 30.625705596522103, 30.64591662482909, 30.633413934969134, 0.9999843250543906, 0.999973233482756, 0.9999821227219284, 8632.332647524281, 8637.379570256266, 8640.37185556519, 205.16051803862592, 59.38528475480393, 46.57639459864549, 8634.148994670539, 8635.416248707159, 8643.810542853214, 283.20796443198117, 282.84099800306035, 283.3893509147504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 714.8096, 3.075111, 2200.015, 714.3009, 7.702777, 5497.41, 714.1787, 7.694169, 5498.73, 727.5875, 7.550818, 5496.512, 711.8932, 7.719722, 5495.707, 732.1236, 2.999357, 2196.365, 100.0, 99.9515, 99.9755, 99.93517, 99.92045, 99.86406
47772.07248, 59.975272634715424, 59.973412284967466, 59.97531869190978, 30.625027790348913, 30.665325243274065, 30.63502373919525, 0.9999842173118321, 0.9999764462601145, 0.9999850660980273, 8641.536566698027, 8636.173180512025, 8635.907421279786, 209.7618222282112, 60.43656013533473, 47.11854835070562, 8642.294731787302, 8642.347251622105, 8644.22807190595, 283.4629391964193, 282.92930296898487, 283.4445367883824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 714.4744, 3.080465, 2199.797, 716.5188, 7.674963, 5499.586, 710.374, 7.734296, 5494.164, 722.228, 7.615906, 5500.211, 718.1307, 7.65836, 5500.003, 725.9803, 3.030121, 2199.765, 99.98935, 99.98593, 99.8946, 100.0, 99.99866, 99.98792
47774.4086, 59.973329306261896, 59.9712708142977, 59.97498544743891, 30.648087581452437, 30.658483060822594, 30.655041950816525, 0.9999853069430855, 0.999974905638513, 0.9999826241367109, 8636.21945665869, 8630.108992625966, 8647.23690825351, 207.64473124346114, 59.58568242918864, 47.234587473695456, 8642.116806294322, 8639.641865898177, 8643.412292882187, 283.41793049103654, 282.973651171598, 283.4424398006503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.6464, 3.082071, 2199.175, 716.5383, 7.674779, 5499.422, 716.6829, 7.673553, 5499.548, 722.228, 7.615538, 5500.268, 718.1498, 7.65836, 5500.061, 732.1832, 3.000273, 2196.824, 99.95458, 99.98808, 99.99445, 100.0, 99.99876, 99.86411
47776.78248, 59.97737173128787, 59.97578419935498, 59.97754182044065, 30.652912211916767, 30.667868121706885, 30.610948494430264, 0.9999865138024226, 0.9999759181802543, 0.9999871412504013, 8638.43922862903, 8639.591933557285, 8643.08961194649, 212.59752897852013, 65.77499938180927, 45.06199376049574, 8633.79105689631, 8641.681762606733, 8641.705813559041, 283.4678574258796, 283.03883283426217, 283.64487590387716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.2194, 3.105807, 2196.042, 722.7835, 7.609574, 5500.068, 723.0305, 7.607102, 5500.13, 715.9752, 7.680074, 5498.939, 724.3872, 7.591702, 5499.351, 738.4458, 2.969509, 2191.629, 99.84627, 100.0, 100.0, 99.9793, 99.98974, 99.6181
47779.114760000004, 59.9739906178331, 59.97726937640139, 59.977373679397196, 30.638793780196856, 30.661255891491358, 30.63830859168965, 0.9999830449807519, 0.9999761290209545, 0.9999843126047319, 8639.867681868842, 8637.306857772972, 8651.694265414313, 209.9255550506823, 64.02206697246504, 47.82051846934064, 8640.484125422763, 8634.36982332003, 8648.153871461203, 283.43183365008275, 282.9037667218896, 283.40596285397555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5084, 3.082428, 2199.472, 716.5383, 7.675148, 5499.534, 716.6829, 7.673184, 5499.543, 722.2086, 7.615722, 5500.152, 718.1688, 7.658543, 5499.844, 732.1236, 3.000639, 2196.768, 99.96152, 99.99012, 99.98926, 100.0, 99.99866, 99.87249
47781.463, 59.97772527967832, 59.97591935977523, 59.97557726870646, 30.62017284516605, 30.66033628626918, 30.622877585084677, 0.9999815228741935, 0.9999740750516442, 0.9999844915843794, 8631.507892917976, 8634.540554485522, 8646.837140298472, 208.91483746939002, 61.63277449405632, 50.45014208010252, 8640.23785829248, 8635.435780878914, 8642.898432419799, 283.3773345682829, 282.9410812525422, 283.55295555593744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.607, 3.082428, 2199.242, 722.803, 7.609574, 5500.233, 716.6829, 7.674289, 5498.998, 723.3348, 7.598807, 5499.794, 715.4602, 7.691415, 5497.522, 727.6702, 3.024445, 2199.293, 99.96414, 100.0, 99.98423, 99.99485, 99.95862, 99.94254
47783.833040000005, 59.974929468276635, 59.976688149837976, 59.97590953489368, 30.644952782089465, 30.65862309023087, 30.63774698991332, 0.9999838694541101, 0.9999742418732099, 0.9999849556367388, 8641.502740941482, 8641.504224113025, 8651.343749575286, 204.87473717465323, 59.661002223534524, 49.19459482195316, 8642.525641559047, 8644.888606592363, 8641.932297452626, 283.2859043384934, 282.92699516518513, 283.5902302168906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 718.7328, 3.061547, 2200.205, 727.0637, 7.569235, 5498.776, 714.1787, 7.694537, 5498.675, 723.2572, 7.604139, 5500.051, 718.0544, 7.658725, 5499.903, 732.0838, 3.00009, 2196.872, 100.0, 99.97634, 99.96827, 100.0, 99.99683, 99.8564
47786.168000000005, 59.97345103668449, 59.975578418972006, 59.97620928343093, 30.644813755111766, 30.683468525204248, 30.630997471935004, 0.9999853738745026, 0.9999729478268566, 0.9999846076973616, 8636.540838454803, 8636.33039862692, 8651.783456591567, 211.0030123501365, 65.68863625633912, 47.9259025117824, 8640.94817999336, 8641.640151346315, 8642.327941882144, 283.3844027513649, 283.0630091828736, 283.6866441147746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5676, 3.082606, 2198.979, 722.7835, 7.609574, 5500.121, 710.3157, 7.734849, 5494.107, 722.2474, 7.615538, 5500.269, 718.1498, 7.658177, 5499.895, 725.9405, 3.031586, 2199.697, 99.9522, 100.0, 99.89145, 100.0, 99.99669, 99.98484
47788.42108000001, 59.97629615826503, 59.97982047001704, 59.97598219446931, 30.624244086998747, 30.6339622929717, 30.62443418855949, 0.9999845498834993, 0.9999724910313399, 0.9999869098277765, 8639.286066883913, 8632.485694656192, 8635.462268304998, 213.66781213148442, 64.58110429384988, 47.24651181385019, 8634.999655859867, 8629.982496929646, 8632.732313824286, 283.49560740261956, 282.9144966780114, 283.4261903704003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 707.1799, 3.105272, 2196.199, 716.5772, 7.674963, 5499.585, 704.1622, 7.789702, 5485.063, 715.9752, 7.680074, 5499.049, 724.3872, 7.591702, 5499.345, 719.3996, 3.057589, 2200.304, 99.83344, 99.99105, 99.72588, 99.9813, 99.98761, 100.0
47790.731680000004, 59.97760724732112, 59.97970947844353, 59.981511001605945, 30.647643636923434, 30.662231154940812, 30.609257361929366, 0.9999867150950651, 0.9999746846605482, 0.9999845862554415, 8642.742955690725, 8630.291664988683, 8644.32210487694, 215.56636546494792, 63.81223815182739, 43.181080538609876, 8635.215494853539, 8636.58645768037, 8648.88003571312, 283.5420831195614, 282.99568173648913, 283.5260975244563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.607, 3.082606, 2198.974, 722.764, 7.609574, 5500.121, 710.2575, 7.735401, 5494.397, 722.228, 7.615538, 5500.208, 718.1688, 7.658543, 5499.789, 725.8809, 3.030854, 2199.915, 99.95198, 100.0, 99.88845, 100.0, 99.99866, 99.99472
47793.064080000004, 59.98343512131128, 59.983022056074994, 59.98189119609786, 30.624271391453522, 30.680431970374794, 30.63412371064145, 0.9999848039894705, 0.9999746407665345, 0.9999854846924292, 8638.023368415137, 8638.12006001023, 8642.39696466619, 215.26063358365536, 64.55727216353358, 44.272273887333085, 8645.65819671594, 8633.357355587023, 8649.763715071791, 283.4564481413947, 283.14769825674273, 283.59785531595645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.3901, 3.082428, 2199.352, 722.7835, 7.609758, 5500.291, 710.3351, 7.734481, 5494.112, 722.2086, 7.615538, 5500.263, 718.1688, 7.65836, 5500.177, 725.9604, 3.030671, 2199.635, 99.96915, 100.0, 99.89343, 100.0, 99.9968, 99.99218
47795.38068, 59.98567626475077, 59.982532051333635, 59.98393040495161, 30.630998537311424, 30.68451124260688, 30.662044371265022, 0.9999832854816295, 0.999973413984606, 0.999981691933682, 8638.164550376847, 8634.799504339608, 8648.80330610849, 206.4486319846037, 61.99573183407756, 51.65298567873651, 8648.401311569634, 8630.421369631673, 8646.758293726849, 283.41071424334285, 283.0022828377355, 283.5272875374085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.8566, 3.057086, 2200.447, 729.126, 7.537737, 5496.299, 716.6829, 7.673553, 5499.545, 728.5196, 7.544567, 5496.461, 712.084, 7.717713, 5496.78, 731.1891, 3.009246, 2198.198, 100.0, 99.93131, 99.99032, 99.93735, 99.93789, 99.91668
47797.7136, 59.98625024656045, 59.9834575981186, 59.987541345461864, 30.635853342841585, 30.678393427729564, 30.62967314390704, 0.9999839616989264, 0.9999744853344003, 0.9999853809602465, 8644.724375060212, 8640.697723168389, 8647.126223943256, 213.53780790221276, 61.64980472242087, 46.58954270618551, 8642.99550973959, 8640.710188318195, 8637.902873772517, 283.52711039300027, 283.0312635858311, 283.53530811259236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.4295, 3.082428, 2199.357, 722.7835, 7.609574, 5500.121, 710.9564, 7.728959, 5495.957, 722.228, 7.615722, 5500.38, 718.1498, 7.658177, 5499.9, 730.036, 3.006499, 2196.682, 99.96458, 100.0, 99.9162, 100.0, 99.99775, 99.9002
47800.060560000005, 59.98873707759766, 59.986386528342386, 59.984146098620855, 30.62250643426686, 30.664896665756196, 30.639393311916383, 0.9999869070440939, 0.9999730800811472, 0.999986239825344, 8632.383676831934, 8633.140330570415, 8646.373769841432, 210.66508716672178, 64.43974636864641, 46.95613956617535, 8636.308296655572, 8637.776907707843, 8646.557823664474, 283.4270713090476, 282.9807521859248, 283.5525835408226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.3112, 3.084926, 2198.927, 721.1492, 7.631493, 5500.438, 719.9246, 7.635633, 5500.614, 718.0919, 7.663343, 5499.631, 723.7578, 7.593528, 5499.288, 738.3663, 2.967311, 2192.146, 99.9406, 100.0, 100.0, 99.99188, 99.98565, 99.61017
47802.37012000001, 59.98354982359063, 59.98618903404778, 59.98688404297878, 30.64167940863169, 30.672055299785736, 30.634407449950455, 0.9999854376029965, 0.9999740124371612, 0.9999831754596346, 8640.642046794681, 8639.519803520463, 8641.327818089669, 214.2699717550372, 60.677811117821875, 49.448502348077, 8647.87870640475, 8638.74861814299, 8646.761497985266, 283.43751234834724, 282.9989472763916, 283.53471937971676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 1), 5500.0, 720.0, 711.0244, 3.09028, 2199.156, 721.7134, 7.614547, 5500.393, 716.8187, 7.672816, 5499.491, 722.2086, 7.615722, 5500.321, 718.1688, 7.657995, 5500.006, 732.0242, 3.000822, 2196.533, 99.93094, 100.0, 99.98935, 100.0, 99.99871, 99.85694
