TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
48211.813440000005, 59.9824279517372, 59.97897832947697, 59.980341571829555, 26.87057734848758, 26.883728459059984, 26.833883581729502, 0.9999922267093987, 0.9999805766849255, 0.9999918688367855, 7563.067600137907, 7556.687101165752, 7559.468794413073, 178.14620163870268, 48.31737726301844, 30.658560166329607, 7564.163982763477, 7563.626518651165, 7559.66896768092, 283.1599375913357, 282.75391690806947, 283.14845931523007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.6695, 3.093136, 2197.988, 722.6473, 7.611047, 5500.167, 714.7999, 7.691776, 5498.463, 713.9169, 3.080547, 2199.164, 717.6157, 7.663474, 5499.734, 719.6183, 3.057406, 2200.438, 99.90712, 100.0, 99.97065, 99.97838, 99.99377, 99.97971
48214.15, 59.9789850411259, 59.98314976646345, 59.9840771104697, 26.866939161949368, 26.878564853215934, 26.864193520719848, 0.9999918646794715, 0.9999856524215579, 0.9999934292004933, 7562.396699291693, 7556.649864284893, 7561.721071387749, 175.9650631162449, 41.53775897722926, 25.560348434897605, 7562.097535722045, 7557.772410284428, 7560.397785707797, 283.043150533778, 282.6826672711272, 283.1379285980493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.7484, 3.092422, 2198.385, 722.6862, 7.610679, 5500.285, 714.7999, 7.692328, 5498.524, 720.3444, 3.054071, 2200.616, 723.8722, 7.597363, 5499.622, 725.861, 3.030854, 2199.358, 99.91451, 100.0, 99.97078, 100.0, 99.99086, 99.97417
48216.524040000004, 59.98029086797051, 59.979860359278106, 59.981165709154794, 26.880249270402, 26.885138539902126, 26.864515729670952, 0.9999950388679307, 0.9999875029012014, 0.9999953678081347, 7561.752088973193, 7555.628912850855, 7563.753003654433, 178.63232509593217, 37.696166293083934, 28.43616492729643, 7564.222317808147, 7561.61227418807, 7563.081038756579, 283.0553246968128, 282.7606637395844, 283.1575523003821, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.9388, 3.068864, 2200.198, 728.9315, 7.539763, 5495.95, 708.5493, 7.751415, 5491.966, 726.3447, 3.029433, 2199.656, 728.5646, 7.548602, 5496.943, 728.9625, 3.019134, 2198.512, 100.0, 99.92496, 99.85232, 99.96998, 99.94301, 99.94191
48218.83428, 59.98444798770748, 59.984858749155784, 59.98341690998325, 26.87743872567052, 26.868645845585352, 26.848649841198853, 0.9999950530188815, 0.9999863980584678, 0.9999944867373117, 7558.269845814391, 7560.381259890274, 7561.137279929778, 176.62766552488915, 39.909517731008236, 26.148254328324583, 7561.098164947234, 7555.174562010075, 7561.114987419444, 283.1046419213844, 282.6222214087687, 283.1274376063222, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.7878, 3.093314, 2198.333, 722.6862, 7.610679, 5500.11, 712.8975, 7.71681, 5495.544, 720.2279, 3.054623, 2200.052, 723.8913, 7.597363, 5499.735, 731.8651, 3.002104, 2196.84, 99.93281, 100.0, 99.91759, 100.0, 99.99176, 99.85498
48221.13684000001, 59.98445979924457, 59.98274521633677, 59.98280332670598, 26.81886586400049, 26.851908275052754, 26.823520128010973, 0.9999935130227149, 0.9999805429710407, 0.9999942635390446, 7549.830884977219, 7548.700665603042, 7556.300374521988, 180.2453536643561, 45.82785295574513, 25.62037163141713, 7551.595747270925, 7544.83818313519, 7555.170075254558, 283.0650881604519, 282.50800754372335, 283.02155960845334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 709.112, 3.100631, 2196.403, 719.7679, 7.64144, 5500.022, 704.6669, 7.795409, 5481.662, 714.6354, 3.080915, 2199.203, 717.6538, 7.663291, 5499.622, 738.3265, 2.968593, 2192.346, 99.8351, 100.0, 99.68565, 99.96116, 99.99172, 99.62948
48223.44608, 59.978788502630074, 59.98055037724231, 59.98153889319525, 26.85878060467096, 26.881004280997473, 26.856139212822153, 0.9999943950927771, 0.9999857416919852, 0.9999949752490244, 7561.548446091932, 7557.090190195631, 7559.2771632846225, 179.9881103793855, 46.36077242004603, 24.36916121214881, 7557.429498586303, 7559.970315786468, 7563.658852367303, 282.99395816608035, 282.5342473395456, 283.04902175143974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 709.664, 3.096884, 2197.779, 722.4528, 7.611047, 5500.278, 708.491, 7.751047, 5491.682, 720.3638, 3.054623, 2200.403, 723.8722, 7.597363, 5499.568, 732.1633, 3.000456, 2196.89, 99.89763, 100.0, 99.85744, 100.0, 99.99274, 99.85723
48225.785560000004, 59.98179661400268, 59.98216094349835, 59.98357860100928, 26.874233257090506, 26.88134467284102, 26.857436459673085, 0.9999960396850668, 0.9999859098984423, 0.9999944335222428, 7558.581397390395, 7551.411068463602, 7561.9916802204825, 175.8988455921576, 38.98335001566875, 25.59156657873791, 7559.721361488599, 7554.910448502354, 7560.761119606088, 283.08506553897763, 282.71314609472483, 283.10534180358377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.7484, 3.092779, 2197.983, 722.6667, 7.610863, 5500.225, 708.4716, 7.751415, 5491.845, 713.9946, 3.080364, 2199.363, 723.8722, 7.597728, 5499.842, 731.9446, 3.001371, 2197.35, 99.91257, 100.0, 99.85032, 99.9683, 99.99468, 99.87816
48228.16288, 59.98192213286108, 59.98270573749875, 59.98441980844636, 26.868714409822584, 26.883206012908758, 26.85951352541421, 0.9999939639565663, 0.9999838835212257, 0.9999940971709845, 7557.830954807579, 7565.828581945174, 7563.311099682226, 179.49536591581227, 45.61108638250744, 25.133021979893783, 7559.84627606103, 7556.320501861065, 7564.64889289027, 283.11253935822765, 282.6737541991099, 283.09009746128464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.9388, 3.068864, 2200.308, 728.9509, 7.539763, 5496.281, 714.7999, 7.69196, 5498.299, 707.6447, 3.104082, 2196.712, 730.2241, 7.523947, 5494.299, 725.7616, 3.031586, 2199.87, 100.0, 99.93218, 99.9708, 99.83176, 99.90782, 99.98821
48230.47232, 59.98226641569606, 59.98479285804803, 59.98648396836858, 26.865807688345846, 26.85600434202693, 26.860980247209245, 0.9999953053708179, 0.9999847811322394, 0.999995563609842, 7560.549599049567, 7552.986393683481, 7560.180565061028, 181.45617234353267, 42.51133748553366, 24.482505319290794, 7558.157951187548, 7555.915349240768, 7562.902743313105, 283.0684139470303, 282.70976244219236, 283.07336990802116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.7484, 3.092422, 2198.395, 722.6862, 7.610863, 5500.279, 708.5298, 7.751415, 5492.008, 713.9557, 3.080364, 2199.759, 723.8913, 7.596998, 5499.568, 732.0043, 3.001005, 2197.068, 99.91475, 99.99962, 99.85138, 99.96518, 99.99667, 99.86532
48232.81236, 59.98671058010355, 59.98966967702355, 59.99016556585766, 26.847766201638336, 26.854771797153077, 26.840356329713448, 0.9999942491019579, 0.9999885274646547, 0.9999932846299572, 7559.566780163418, 7553.839876347493, 7558.489972362528, 179.167415156694, 37.43515642571427, 24.20937608651957, 7555.4345459340075, 7551.028691784011, 7556.928863801017, 283.088444604585, 282.6232522963586, 283.13804035597497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.9782, 3.06815, 2200.298, 729.0093, 7.539579, 5496.175, 714.7999, 7.69196, 5498.525, 707.2175, 3.105553, 2195.608, 722.4797, 7.616904, 5500.085, 735.0461, 2.981961, 2194.334, 100.0, 99.93105, 99.96981, 99.82206, 100.0, 99.73019
48235.11572, 59.988321413856255, 59.98985234324405, 59.99291750465526, 26.861665420006652, 26.869638612378694, 26.856847487690757, 0.9999936446227856, 0.9999833436048078, 0.9999934219809811, 7564.945539856002, 7555.332819246114, 7564.023628690661, 178.12214692362704, 41.92134716080864, 26.235683748232077, 7561.307647213037, 7565.109222306827, 7561.936823849195, 283.02870490947447, 282.6842575241511, 283.06480566135656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.3461, 3.042808, 2200.653, 733.3478, 7.484872, 5490.025, 719.2258, 7.653673, 5500.079, 704.8872, 3.113643, 2195.635, 722.1173, 7.612703, 5499.987, 732.1236, 3.000822, 2197.173, 100.0, 99.79754, 99.99867, 99.78662, 100.0, 99.83584
48237.45928, 59.98993291530501, 59.99195514834231, 59.99003992990457, 26.862855321279092, 26.86674278958326, 26.84193081958712, 0.9999939180090749, 0.999988322173244, 0.999992341082179, 7556.64478559686, 7555.825779775597, 7558.191322429562, 178.57518123018326, 34.46165442465281, 28.359218471009626, 7565.258521038473, 7553.102496570427, 7564.224114124006, 283.0833469597116, 282.665538932542, 283.10486344229656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.8994, 3.06815, 2200.575, 728.9315, 7.539579, 5495.952, 714.8387, 7.691776, 5498.358, 707.6835, 3.10353, 2196.78, 723.8913, 7.597363, 5499.575, 732.0043, 3.000639, 2196.49, 100.0, 99.93007, 99.9708, 99.85221, 99.99274, 99.85423
48239.8582, 59.99200067804468, 59.99196018393499, 59.990840695855994, 26.852695463383835, 26.89489125029528, 26.840516661712805, 0.9999948187061403, 0.9999846975727367, 0.9999955424434896, 7555.322551013497, 7560.400318059493, 7560.798250759718, 178.02684502105012, 43.47593951388717, 23.493937466282205, 7564.5980690811575, 7558.723331643184, 7563.030775309431, 283.1072457917344, 282.6805333070379, 283.13488555222534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 711.7341, 3.091351, 2198.768, 722.6862, 7.610679, 5500.114, 708.5493, 7.751231, 5491.957, 713.9557, 3.079077, 2199.498, 730.0524, 7.526687, 5494.461, 725.7019, 3.031037, 2199.712, 99.91214, 100.0, 99.8514, 99.95673, 99.9097, 99.95841
48242.20308000001, 59.98851376766295, 59.9882892208448, 59.98862608949018, 26.854631975489095, 26.871692941924852, 26.864261730229444, 0.9999950420334792, 0.999987664888253, 0.9999934728149991, 7558.668133307225, 7560.116373767936, 7566.150268267338, 179.3829953305302, 41.02206028140472, 27.15965984373588, 7561.088500392408, 7559.7954441461625, 7563.460084180402, 283.03480750441935, 282.7464450137127, 283.17747481160444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.8994, 3.068686, 2200.345, 728.9509, 7.539763, 5496.228, 714.8193, 7.691776, 5498.412, 707.6835, 3.10353, 2196.596, 723.8913, 7.597363, 5499.57, 731.9048, 3.001921, 2196.419, 100.0, 99.9248, 99.96982, 99.82405, 99.99274, 99.87294
48244.66496, 59.99179634669147, 59.98973824044504, 59.99007114978168, 26.854263536632676, 26.877812002799143, 26.866142823346248, 0.9999937041761084, 0.9999849887905672, 0.9999910053767421, 7551.438242879513, 7553.899446026978, 7556.303162332264, 176.15918838506022, 45.47012650531724, 30.343746755447683, 7554.924986259235, 7551.555398276869, 7556.8238655412015, 283.1369619810939, 282.67725508092235, 283.0979726661524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.6103, 3.093314, 2198.332, 722.6473, 7.610495, 5500.115, 708.5104, 7.751231, 5491.843, 713.8975, 3.080547, 2198.917, 723.8722, 7.597363, 5499.511, 725.8013, 3.030671, 2199.832, 99.92279, 100.0, 99.85029, 99.94938, 99.99283, 99.96737
48246.97424, 59.98775684699829, 59.988673976298664, 59.987914639819905, 26.857862677947004, 26.86226266547099, 26.864514398443244, 0.9999908190624806, 0.999981639602483, 0.9999913296081977, 7559.444513635362, 7558.462226708947, 7561.668259233272, 179.10163236754852, 44.74209528147594, 28.312861862261343, 7563.6437301999285, 7555.574675590224, 7556.143642888263, 283.08983242071054, 282.63495405198626, 283.15132852370976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 704.2819, 3.115623, 2194.796, 716.4215, 7.676069, 5499.408, 702.2016, 7.804981, 5481.67, 720.2085, 3.056094, 2200.516, 718.9891, 7.649594, 5500.25, 722.004, 3.04532, 2200.133, 99.76207, 99.98678, 99.66533, 99.98151, 100.0, 100.0
48249.30788000001, 59.98733043064606, 59.98720043783846, 59.98579346418597, 26.86412409627413, 26.87326342494551, 26.85184450420435, 0.9999908875981812, 0.9999848138276621, 0.9999922285274003, 7560.196709821988, 7554.720100483993, 7563.182276839847, 181.41470394362977, 40.10623734094679, 28.88785317978318, 7565.3190536553075, 7556.095815013379, 7561.429281527886, 283.0548919881676, 282.67367489879416, 283.10303083661637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.7286, 3.0926, 2198.605, 722.6667, 7.610863, 5500.167, 708.491, 7.751967, 5491.901, 713.9169, 3.08018, 2198.985, 723.8531, 7.597546, 5499.567, 725.6622, 3.030121, 2199.72, 99.9352, 100.0, 99.85637, 99.9703, 99.99176, 99.97646
48251.61536, 59.98530988456902, 59.987415066895316, 59.98674881832661, 26.859576437562595, 26.875479946175727, 26.85986792027209, 0.9999928315253336, 0.9999867985471247, 0.9999934701615668, 7562.813128804604, 7560.457155921455, 7559.180651664932, 177.12378022722532, 38.618765877282385, 27.15253647542488, 7557.375689269278, 7552.482748942562, 7565.60018249227, 283.1750267243661, 282.7598102699158, 283.17408422963746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 712.2072, 3.086711, 2198.884, 725.157, 7.57826, 5498.462, 712.3734, 7.709263, 5497.335, 708.8098, 3.100772, 2196.223, 730.1287, 7.523765, 5494.847, 732.0242, 3.001554, 2197.177, 99.95882, 99.98095, 99.9452, 99.83864, 99.9049, 99.85419
48253.96372000001, 59.98466190854274, 59.98430996941658, 59.98452320479848, 26.856233775946475, 26.890031317608052, 26.856187709547907, 0.9999940151245171, 0.9999861571411933, 0.9999937411253887, 7559.557066614603, 7557.591712961115, 7560.110051801246, 176.09820605090454, 39.09904577945781, 27.46940578940132, 7560.356280157524, 7553.327841779542, 7561.502942652688, 283.1182988870613, 282.7086490881404, 283.20929428221166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 711.8918, 3.090816, 2198.035, 722.7057, 7.610311, 5500.228, 708.4716, 7.751783, 5491.681, 714.0528, 3.079812, 2199.109, 723.8531, 7.597728, 5499.676, 725.7019, 3.030854, 2199.643, 99.93208, 100.0, 99.85649, 99.9581, 99.98977, 99.98505
48256.304000000004, 59.98174852267165, 59.98426050264856, 59.978960011465546, 26.864571699416288, 26.88879329166028, 26.85044414609774, 0.9999950404673481, 0.9999878248534063, 0.999993681042387, 7557.40945211136, 7558.830893176911, 7567.549970262609, 174.15672606886255, 41.41771996980242, 26.316761201415375, 7561.685533971132, 7561.499518969609, 7564.8799345472335, 283.0945897728385, 282.73704621570226, 283.2425304279769, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.0176, 3.069221, 2199.873, 728.9703, 7.539395, 5496.12, 714.8193, 7.69196, 5498.359, 714.0334, 3.079996, 2199.11, 723.8722, 7.597546, 5499.789, 725.7616, 3.030854, 2199.75, 99.9928, 99.92804, 99.96457, 99.95814, 99.99173, 99.99767
48258.66792000001, 59.98109512678292, 59.98010192712242, 59.97911065944356, 26.85355307942458, 26.885035814506537, 26.866252101977448, 0.9999945010050075, 0.9999862054779216, 0.9999922295123812, 7556.238045892605, 7561.077078715456, 7563.350582561707, 178.57135730750952, 40.19978456027181, 20.560600572127896, 7563.207546290874, 7562.645120640273, 7561.05005541284, 283.0735488018896, 282.7189929463985, 283.18286294367283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.3461, 3.041737, 2200.344, 735.1766, 7.462953, 5486.516, 721.0894, 7.628087, 5500.57, 720.2861, 3.055726, 2200.439, 717.6157, 7.663656, 5499.836, 719.499, 3.058139, 2200.26, 100.0, 99.76072, 100.0, 100.0, 99.99562, 100.0
48261.075280000005, 59.97797286066838, 59.98057549946957, 59.98079660443166, 26.881136955918453, 26.898331392374196, 26.852770502655396, 0.9999947025636625, 0.9999866388593599, 0.9999952618572152, 7562.617344860417, 7562.015475856422, 7558.904483434005, 174.76868986444333, 40.67762939189697, 22.0746455813005, 7561.015884904809, 7563.542175227528, 7563.410094727821, 283.1790902213572, 282.71285373125716, 283.21061407460485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.0176, 3.068329, 2200.097, 729.0287, 7.539763, 5496.401, 714.7805, 7.692144, 5498.359, 713.9169, 3.080547, 2199.479, 723.8531, 7.597546, 5499.62, 725.7814, 3.031586, 2199.355, 100.0, 99.92996, 99.96876, 99.97798, 99.99583, 99.96929
48263.409080000005, 59.97720614429003, 59.977081585972236, 59.97774559997819, 26.849196602546957, 26.885013242468748, 26.857668952285312, 0.9999933752723906, 0.9999825943479959, 0.9999941741163484, 7553.013718748051, 7553.925991876988, 7555.940860545962, 175.01267416616545, 43.793168661576146, 26.577574326309787, 7558.320030970436, 7558.184027143348, 7558.230640964464, 283.06848591013113, 282.67157123092414, 283.0823333624501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.0768, 3.068507, 2200.14, 728.9898, 7.539763, 5496.114, 714.761, 7.692328, 5497.718, 712.5964, 3.086247, 2199.01, 726.2565, 7.565951, 5497.678, 729.6384, 3.009795, 2197.585, 100.0, 99.93308, 99.96091, 99.91588, 99.96922, 99.89946
48265.796120000006, 59.98289349076805, 59.979528965358014, 59.97990421515744, 26.865377028491086, 26.881110580635347, 26.853731569457764, 0.9999952888006399, 0.9999860250467377, 0.9999957633431128, 7559.619763196519, 7562.397454883325, 7569.915176486814, 182.5593543643297, 41.40900734313982, 24.712870019168804, 7568.369738582246, 7559.025350812544, 7565.27201627621, 283.14972568696044, 282.80423442079575, 283.17515988679236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 711.1032, 3.089566, 2199.035, 724.4761, 7.583786, 5499.137, 711.9658, 7.715521, 5496.95, 712.6741, 3.08496, 2199.056, 723.9294, 7.596815, 5499.568, 725.7019, 3.029938, 2199.297, 99.96104, 99.98291, 99.93171, 99.96364, 99.99075, 99.98768
48268.210600000006, 59.985671402797905, 59.98316635872394, 59.984489578550594, 26.858709193926703, 26.87221595294107, 26.863073438889277, 0.9999937928681367, 0.9999863335266727, 0.9999925851278648, 7558.300923738935, 7556.329530577278, 7557.231945139185, 177.02224516657134, 39.15327515231456, 26.44200243744214, 7561.066799942103, 7555.144710742559, 7566.870071763085, 283.1667171842707, 282.6720321576396, 283.19350902990544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.9782, 3.068507, 2200.083, 722.978, 7.610311, 5500.227, 708.491, 7.751415, 5492.363, 713.8392, 3.081099, 2199.385, 723.8722, 7.597911, 5499.681, 725.7814, 3.030854, 2199.937, 100.0, 100.0, 99.85974, 99.94675, 99.9937, 99.97484
48270.551040000006, 59.985181434583104, 59.98723735227943, 59.98788075544468, 26.854313751352567, 26.84792529054175, 26.833672415412867, 0.9999938418964959, 0.9999854664377085, 0.999993125580654, 7554.628371127626, 7556.388410029606, 7557.337255959364, 177.65107193691028, 39.538336143069955, 25.54887959678615, 7555.85459700759, 7558.837143441175, 7555.828669614091, 283.1802100609486, 282.6784047922456, 283.13776035479594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.2475, 3.041737, 2200.062, 716.4215, 7.676069, 5499.467, 702.2016, 7.806085, 5481.791, 720.2473, 3.054806, 2200.229, 717.6157, 7.663839, 5499.62, 719.5388, 3.057406, 2199.937, 100.0, 99.98891, 99.66127, 100.0, 99.99166, 100.0
48272.91964000001, 59.99330961889437, 59.99131445939343, 59.99348833108177, 26.84889099298882, 26.888216968710807, 26.85881974277131, 0.9999930188631928, 0.9999839860056468, 0.9999939935571469, 7562.923183073299, 7554.203605843576, 7565.135379614622, 176.67566009305847, 38.35270754116482, 29.393734773365168, 7560.6661165932655, 7557.18136361911, 7563.891625046508, 283.1262234794, 282.6934334509456, 283.1341884713597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.1162, 3.068686, 2200.403, 722.6667, 7.610863, 5500.171, 708.5104, 7.751415, 5492.073, 713.9363, 3.080915, 2199.096, 723.8531, 7.597728, 5499.782, 725.5826, 3.031586, 2199.643, 99.99802, 99.99959, 99.85549, 99.95753, 99.99179, 99.97696
48275.40748, 59.99098804045479, 59.99602024766378, 59.99504617151548, 26.860523172706515, 26.846244140479957, 26.851904620781625, 0.9999945829819242, 0.9999839991132632, 0.9999939112289042, 7561.242246912206, 7555.983499586536, 7559.7430564688775, 178.76974272977668, 42.66043694725613, 26.42301727213544, 7562.2819379314, 7557.050851169292, 7558.704871505808, 283.13437647166654, 282.6648121006724, 283.14902849106505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.1162, 3.067972, 2200.035, 722.6862, 7.610495, 5500.114, 708.491, 7.751783, 5492.076, 713.8781, 3.080731, 2199.002, 724.2155, 7.594076, 5499.208, 727.6901, 3.021881, 2198.657, 99.9978, 100.0, 99.85649, 99.97552, 99.9881, 99.95262
48277.723600000005, 59.99890915878915, 59.99681621652677, 59.99411477099554, 26.849741096753434, 26.882626302551543, 26.853552305332595, 0.9999935731050364, 0.9999870860974694, 0.9999944389683102, 7566.493431050766, 7556.911622380614, 7562.8074239540765, 176.18108504251404, 38.31770122708508, 29.706092320397147, 7562.763806486289, 7560.023228695318, 7563.104033427736, 283.1377595969432, 282.7287775367325, 283.1956444829668, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.6695, 3.0926, 2198.223, 728.9703, 7.539579, 5496.828, 714.0234, 7.705213, 5496.831, 710.1885, 3.094889, 2198.483, 726.6762, 7.570334, 5498.712, 726.9942, 3.028107, 2199.574, 99.90496, 99.93856, 99.95001, 99.90175, 99.97518, 99.97964
48280.02624000001, 59.99604742647392, 59.99606280106493, 59.99504770353133, 26.852365096647187, 26.886062884530265, 26.858976918744055, 0.9999943270068202, 0.9999899290781769, 0.9999953185991424, 7559.381838373329, 7561.39632339682, 7566.150907849166, 174.7713506862151, 36.94154773332821, 24.83871205709511, 7567.7758124158445, 7557.650058829708, 7569.5914418688435, 283.04320491524584, 282.6544598321861, 283.08654887840186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 715.4207, 3.075824, 2199.536, 725.5267, 7.572182, 5498.331, 712.3734, 7.709815, 5497.439, 714.1499, 3.08018, 2199.426, 723.8531, 7.597546, 5499.567, 725.7417, 3.030671, 2199.584, 99.97752, 99.97462, 99.95203, 99.96035, 99.99072, 99.98488
48282.34392000001, 59.993868428881036, 59.994502220303694, 59.99634046075516, 26.844902798187498, 26.85757947083087, 26.842554684183845, 0.9999936047305429, 0.9999882595205053, 0.9999937994635358, 7555.601365573364, 7558.6992634921335, 7561.334114664741, 180.78460579195007, 38.154274583191864, 27.29119093164536, 7562.435791959272, 7557.394354773225, 7559.1247589767645, 283.07599342075525, 282.69567565768136, 283.0566628954084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 706.6279, 3.107056, 2195.648, 734.5541, 7.467006, 5487.23, 720.9922, 7.628823, 5500.405, 720.3055, 3.054623, 2200.394, 717.6348, 7.663656, 5499.679, 719.5388, 3.058139, 2200.221, 99.80078, 99.77023, 100.0, 100.0, 99.99368, 100.0
48284.7444, 59.99683057666746, 59.99671392471864, 59.996033714150485, 26.859236710210705, 26.88368046098533, 26.856746917825422, 0.999993396653052, 0.9999838536170318, 0.9999916166148124, 7552.448080437205, 7558.677884105327, 7568.405213442658, 176.14863198921284, 38.66442678346925, 29.632611649809405, 7562.407871067902, 7554.023303540103, 7567.048896103687, 283.1014331331296, 282.63665794681384, 283.1844251302003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.7089, 3.093136, 2198.337, 728.9315, 7.539579, 5495.891, 714.8193, 7.692144, 5498.417, 714.014, 3.079812, 2199.105, 723.834, 7.597546, 5499.51, 725.6025, 3.03177, 2199.761, 99.90475, 99.93105, 99.96982, 99.97273, 99.98968, 99.97746
48287.10712, 60.00051501754578, 59.997691042921595, 59.99855544387542, 26.84738753645122, 26.874177931255527, 26.855574415519218, 0.9999924217969818, 0.9999885595167657, 0.9999954162519525, 7560.983918809496, 7558.521475290149, 7562.247485108838, 178.07759392322305, 40.17981285292694, 26.583451745995717, 7563.232180645319, 7561.342548617509, 7562.841661707982, 283.10185990916796, 282.6385694955515, 283.12990045411743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.6892, 3.092422, 2197.835, 728.9315, 7.539395, 5496.341, 714.8193, 7.69196, 5498.412, 714.0334, 3.080364, 2199.155, 723.8531, 7.597546, 5499.732, 725.7814, 3.030488, 2199.536, 99.9228, 99.92597, 99.97078, 99.96298, 99.99372, 99.98718
48289.451, 60.002029518586596, 59.999745974266155, 59.9973389851734, 26.862169804391993, 26.87611255449865, 26.853269968359584, 0.9999924839610292, 0.9999816190944861, 0.9999924008610892, 7562.878892496248, 7558.533730591623, 7563.858052704383, 177.8818518018329, 46.355783560715054, 22.512135722786752, 7565.445410735856, 7559.744442051757, 7567.213799168551, 283.1523160072816, 282.6320299491548, 283.08868953461484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.9782, 3.067972, 2200.413, 722.6667, 7.610863, 5500.167, 708.5104, 7.751783, 5492.125, 707.7029, 3.10353, 2196.538, 730.3004, 7.524312, 5494.905, 731.9844, 3.004118, 2197.895, 99.98974, 100.0, 99.85125, 99.83133, 99.90506, 99.8768
48291.81812, 59.99928939318873, 59.996622403694715, 59.997522979042785, 26.841863852373425, 26.88050046621719, 26.86531131779126, 0.9999949779668855, 0.9999844613482277, 0.9999924383119019, 7560.901765433723, 7560.075180854722, 7564.358814497549, 176.78970061070913, 42.67752698295567, 27.52584235208178, 7561.301414139219, 7558.601448226183, 7565.664987429188, 283.17361785599866, 282.72968361918583, 283.22845382759726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.7089, 3.092422, 2197.883, 728.9315, 7.539395, 5495.835, 714.8193, 7.69196, 5498.154, 714.014, 3.079812, 2199.167, 723.8149, 7.597728, 5499.676, 725.6025, 3.030488, 2199.531, 99.92734, 99.93116, 99.97182, 99.96075, 99.99084, 99.99288
48294.21484, 59.99994419015899, 59.99429846452558, 59.99413517454442, 26.836025079642567, 26.872082576866053, 26.845937781281467, 0.9999936972684379, 0.9999867743709826, 0.9999926809494194, 7554.215469833785, 7553.099267154224, 7557.002070070528, 176.3863968647379, 40.40469908905584, 25.62599279524329, 7558.774146015668, 7552.595321196004, 7565.699687806905, 283.0721252280609, 282.668074580351, 283.2123211229178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.9191, 3.067436, 2200.022, 721.3438, 7.625046, 5500.398, 706.0063, 7.777185, 5485.979, 718.053, 3.062345, 2200.302, 718.4168, 7.655438, 5499.679, 719.5984, 3.057589, 2200.311, 100.0, 100.0, 99.74367, 100.0, 99.99438, 100.0
48296.53452, 59.99696595149268, 59.99429998388532, 59.99633851050337, 26.85403893011021, 26.884192156122804, 26.850880564536737, 0.9999915126112928, 0.9999858597324364, 0.9999945077442409, 7559.868144989908, 7559.058703058343, 7564.747735328152, 176.3880586697196, 41.09137917624162, 29.9730361547513, 7561.9697391972195, 7556.940564579084, 7559.544296296737, 283.09918837961527, 282.6951513644428, 283.1098647966837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 719.6003, 3.058692, 2200.642, 721.3049, 7.625599, 5500.25, 708.1416, 7.751415, 5492.124, 714.0334, 3.079996, 2199.213, 723.8531, 7.597728, 5499.68, 725.8212, 3.03177, 2199.541, 100.0, 100.0, 99.84828, 99.9581, 99.99277, 99.97771
48298.868200000004, 59.994309218408006, 59.99369452633357, 59.99285197690194, 26.867992871019563, 26.885810718114413, 26.851394358117663, 0.9999905204817995, 0.9999868096091113, 0.9999944570848188, 7558.649292300327, 7561.393776459055, 7560.109062229405, 177.84044913256685, 39.92922337199968, 27.310289558412023, 7566.429686726695, 7558.695164782723, 7564.0472484090005, 283.16813699888024, 282.69760532775024, 283.117412086515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.9388, 3.067972, 2199.92, 722.6473, 7.610863, 5500.056, 708.5298, 7.751967, 5491.784, 713.9169, 3.080915, 2199.31, 723.8531, 7.597911, 5499.515, 725.7218, 3.03122, 2199.925, 100.0, 99.99962, 99.85646, 99.96724, 99.98977, 99.98517
48301.268520000005, 59.98550407191132, 59.988100761476204, 59.988748134400275, 26.85390229251626, 26.878596062485734, 26.824756808569536, 0.9999919147880072, 0.999985916005086, 0.9999929201122281, 7557.707128720976, 7558.780684171631, 7564.655689496725, 176.58628683073994, 42.294640020722426, 29.77845369033639, 7564.36268327881, 7561.58191605563, 7555.5657684514845, 283.07388864939327, 282.6520309006834, 283.18825471129634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.5906, 3.093136, 2198.012, 728.9509, 7.539395, 5496.229, 714.7805, 7.69196, 5498.526, 707.5281, 3.104082, 2196.329, 730.1859, 7.525043, 5494.527, 732.0043, 3.001554, 2197.288, 99.91803, 99.93002, 99.97078, 99.84956, 99.90681, 99.86815
48303.670560000006, 59.986057170350854, 59.98500847716309, 59.98556492227882, 26.88006254130883, 26.88085090910364, 26.856424457537376, 0.9999913816649056, 0.9999860520370246, 0.9999931070928328, 7561.735248390816, 7563.213685233908, 7569.187426254855, 176.7438732741798, 42.18354043792988, 32.62182369529819, 7565.298872484711, 7563.285759412435, 7561.639871658312, 283.1045332325706, 282.60490971003674, 283.1527296722505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.9388, 3.068686, 2199.992, 722.6667, 7.610863, 5500.112, 708.491, 7.751415, 5491.904, 713.9363, 3.080547, 2199.057, 723.8531, 7.597911, 5499.84, 725.861, 3.03122, 2199.308, 100.0, 100.0, 99.8514, 99.95574, 99.99569, 100.0
48306.040960000006, 59.98284721501559, 59.98486540063903, 59.983917663351136, 26.871817078734807, 26.85765725945966, 26.870059670981686, 0.9999930181493141, 0.9999834169796816, 0.9999917871942979, 7560.313797568036, 7560.848676888175, 7562.354007333821, 180.82328370805362, 41.59181426749501, 27.104067523098365, 7563.841804338022, 7564.439805641081, 7566.179872993821, 283.06419912120145, 282.6272806027503, 283.08275511395016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.7681, 3.0926, 2198.275, 722.6862, 7.610863, 5500.279, 714.7999, 7.69196, 5498.527, 714.111, 3.079077, 2199.71, 722.556, 7.616539, 5500.207, 722.6601, 3.046602, 2200.511, 99.92018, 100.0, 99.97182, 99.96644, 100.0, 100.0
48308.38064, 59.98133804704113, 59.98018859284992, 59.98151230894121, 26.854203999648522, 26.875018444165843, 26.87554487518824, 0.9999933592870044, 0.9999872545915611, 0.9999921242393319, 7548.593788987386, 7562.304538597451, 7568.967636418016, 178.31217236459787, 42.29157177671823, 29.15519516568793, 7560.357619066801, 7561.425840402382, 7567.70617824508, 283.0557695844908, 282.6674221481568, 283.1570658430474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 704.3213, 3.115623, 2195.019, 717.1803, 7.662622, 5500.141, 718.7599, 7.656986, 5499.868, 716.3054, 3.070619, 2199.237, 722.9757, 7.607408, 5499.905, 725.6622, 3.031586, 2199.288, 99.77201, 100.0, 99.9962, 100.0, 99.99687, 99.96625
48310.676640000005, 59.98096013145826, 59.98169976318015, 59.98025142139566, 26.85788713698159, 26.874391565532687, 26.869316681145538, 0.9999925923577607, 0.9999850781375561, 0.9999937785730391, 7565.341272232115, 7556.034630617458, 7566.727393250213, 175.58915454522912, 37.485110640466246, 26.99172196671543, 7567.092684230331, 7558.9424223583355, 7568.1312568794065, 283.12610580531543, 282.61753106824636, 283.1891535649867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.6103, 3.093136, 2198.155, 722.6862, 7.610863, 5500.167, 714.7999, 7.692144, 5498.468, 713.9363, 3.080364, 2198.824, 723.8531, 7.597546, 5499.516, 725.8013, 3.030121, 2199.653, 99.91473, 100.0, 99.96661, 99.94516, 99.99176, 99.98284
48313.0002, 59.9779213917453, 59.980331800510626, 59.97997420984708, 26.83919735228539, 26.8562694388584, 26.835468837860176, 0.9999936800867711, 0.9999837343554174, 0.9999934377918531, 7560.764634868282, 7552.80006979863, 7557.97477488149, 179.35111560777386, 38.16594511986386, 28.847402809487747, 7561.777342497918, 7554.850470863154, 7557.846290895665, 283.0720287057565, 282.6391559448563, 283.2763940107745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 715.677, 3.071363, 2200.202, 728.8536, 7.539579, 5496.392, 708.5298, 7.751231, 5492.068, 707.6447, 3.103347, 2196.053, 730.0333, 7.526687, 5494.462, 732.0441, 3.000822, 2196.831, 100.0, 99.93299, 99.85438, 99.82402, 99.89791, 99.86744
48315.38792, 59.98016891902598, 59.981184332210546, 59.9778227782802, 26.86538826036216, 26.878115071473484, 26.863284515540414, 0.999992661561516, 0.999986506875185, 0.9999920269129551, 7558.432198480088, 7553.043107310208, 7563.306713390864, 176.78141419643543, 38.27104711792458, 27.748324072024843, 7558.503018171243, 7561.223086787497, 7555.9491901186875, 283.0989111697145, 282.6390682837448, 283.1569519202669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 710.6695, 3.093493, 2197.84, 722.6667, 7.610495, 5500.167, 714.7805, 7.69196, 5498.411, 713.8975, 3.079996, 2199.274, 723.834, 7.597728, 5499.516, 725.7218, 3.031403, 2199.828, 99.93041, 100.0, 99.9697, 99.95772, 99.99372, 99.98471
48317.74036, 59.98168069923764, 59.98027498573898, 59.98172154878589, 26.844622934756107, 26.87307804465453, 26.84751920361218, 0.9999896021932166, 0.9999851269170568, 0.99999048496745, 7556.925954101564, 7559.037143613194, 7556.564024878476, 180.22047759613952, 46.68167139888277, 29.848924865255412, 7563.134198681199, 7554.785001120955, 7557.219262174807, 283.15061915614723, 282.7226756221702, 283.14335355574923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.9782, 3.06815, 2200.078, 722.6862, 7.610863, 5500.279, 708.491, 7.751783, 5492.126, 707.6835, 3.10353, 2196.551, 723.8531, 7.597546, 5499.567, 725.7616, 3.03122, 2199.78, 100.0, 99.99957, 99.85544, 99.84184, 99.99176, 99.98859
48320.0258, 59.98324142190279, 59.98109317932572, 59.98296620613341, 26.837569716011647, 26.851684431299216, 26.846251816899375, 0.9999884329143414, 0.9999866262596762, 0.9999876537979007, 7557.7395350445195, 7561.169833002088, 7563.438561346251, 180.11037271746272, 43.96847804106392, 33.77670253021324, 7563.539747984032, 7557.863009538984, 7561.110542219363, 283.2719794227724, 282.7415933649408, 283.06156291541237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.2475, 3.042094, 2200.224, 716.4215, 7.676437, 5499.349, 702.124, 7.806453, 5481.176, 701.4307, 3.125226, 2192.089, 717.5966, 7.661647, 5499.959, 720.5925, 3.052279, 2200.303, 100.0, 99.98675, 99.66327, 99.639, 99.99509, 100.0
48322.42080000001, 59.978589322809505, 59.97905851899491, 59.9812693078958, 26.873279635679175, 26.875711201528013, 26.871014604481037, 0.9999907146448478, 0.9999808887046121, 0.9999931827930902, 7555.116485267367, 7552.961409829631, 7561.276084139168, 177.70670586326094, 47.860620427142294, 35.33247961293728, 7559.27992322641, 7552.524976952594, 7557.8514319002, 283.04257462530586, 282.65344869512893, 283.10265823027146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.0768, 3.068329, 2200.293, 722.6862, 7.610863, 5500.227, 708.5104, 7.751231, 5491.903, 707.7224, 3.103163, 2196.881, 723.8531, 7.598094, 5499.789, 725.8212, 3.03122, 2199.422, 100.0, 99.99852, 99.85138, 99.85684, 99.99567, 99.98267
48324.730240000004, 59.97729442366585, 59.97986245344045, 59.980094215066785, 26.859358924008763, 26.863451616713014, 26.84591461853223, 0.999992866438202, 0.9999841721203222, 0.999993591332965, 7555.135131862491, 7556.293281002756, 7562.058636356254, 174.74280663990453, 42.421251373027644, 27.05136845791185, 7559.869792435494, 7554.91512934539, 7559.615554986198, 283.08459639096696, 282.64489647377377, 283.07507202301144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 716.5051, 3.072255, 2199.829, 724.3983, 7.592075, 5499.241, 711.8299, 7.720491, 5496.264, 711.9944, 3.085144, 2199.253, 729.8426, 7.529061, 5494.62, 731.9844, 3.000639, 2197.111, 99.99082, 99.9892, 99.93066, 99.96428, 99.90078, 99.86727
48327.194760000006, 59.981404557733875, 59.98190752110837, 59.980996924256885, 26.863005051628956, 26.881129139790595, 26.849553306356217, 0.9999913821281284, 0.999983182101908, 0.9999919604262255, 7560.851356779868, 7558.598791560061, 7566.310829022393, 175.86316746246985, 42.561154320543665, 30.1082031194263, 7562.017421869122, 7559.005367651837, 7564.61511678016, 283.20015552726613, 282.68341030120325, 283.2489017421511, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 720.0, 715.677, 3.072077, 2200.002, 723.0948, 7.609942, 5500.228, 708.5298, 7.751415, 5492.014, 707.8195, 3.102611, 2196.053, 723.8531, 7.597728, 5499.624, 725.7218, 3.030854, 2199.584, 100.0, 100.0, 99.8534, 99.84956, 99.99372, 99.98317
