TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
48343.75536, 59.9772893231573, 59.97800132115556, 59.98011619358261, 26.851229204712592, 26.83562924903509, 26.833622070438828, 0.999988974714088, 0.9999748645850397, 0.99998776617621, 7552.673591690881, 7553.4424176548555, 7555.286280402132, 176.11352512347185, 51.914426672751574, 34.34437989324897, 7545.740164667766, 7550.7432050264115, 7557.9060547192375, 283.1914716083004, 282.6664475962702, 283.22237247699843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 704.341, 3.115623, 2194.864, 716.4021, 7.675885, 5499.46, 721.0894, 7.627903, 5500.346, 701.3142, 3.125042, 2192.205, 716.7764, 3.069331, 2199.882, 738.6844, 7.417313, 5479.04, 99.76513, 99.98582, 100.0, 99.64426, 99.99581, 99.6227
48346.05784, 59.980059885670705, 59.97962548860004, 59.97886745105651, 26.884108175434392, 26.90733793764009, 26.89423149124675, 0.9999873563958519, 0.9999743936229619, 0.9999833160054182, 7560.759181606363, 7558.56093191062, 7565.075587125414, 178.91183919976584, 57.14240635516967, 34.65439667919736, 7559.939303424025, 7556.310766247552, 7563.9385061233315, 282.94754838638056, 282.44845635776824, 282.99941115773004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.5906, 3.093671, 2198.538, 722.6667, 7.611047, 5500.108, 714.7999, 7.692144, 5498.299, 707.8777, 3.102979, 2196.548, 723.2046, 3.04212, 2200.253, 732.4019, 7.498801, 5491.741, 99.92042, 100.0, 99.97076, 99.82385, 100.0, 99.84526
48348.400760000004, 59.97728287824244, 59.98274269096151, 59.983819919810216, 26.844626306922994, 26.877656941152164, 26.84235037262327, 0.9999881835116087, 0.9999703249981592, 0.9999868260011702, 7566.593159573271, 7561.965695138762, 7561.261341673267, 182.04914912201286, 56.271351757758566, 33.74850313858042, 7566.222046389762, 7555.797248126112, 7557.4192804142585, 283.1772609754806, 282.6463340424368, 283.1151637711831, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.7286, 3.0926, 2198.548, 716.4215, 7.676069, 5499.355, 714.7999, 7.69196, 5498.521, 707.5864, 3.104082, 2196.445, 716.7764, 3.069514, 2199.781, 732.3224, 7.499167, 5493.642, 99.90734, 99.98687, 99.9717, 99.82954, 100.0, 99.85236
48350.73792000001, 59.977816891105334, 59.98014928949902, 59.98090837751552, 26.86912243079842, 26.875020548346892, 26.8370075845385, 0.9999882453785686, 0.9999744757321093, 0.999989492906005, 7562.269105326212, 7559.279930416904, 7559.541109329257, 180.95289336279143, 56.610858027157974, 39.276660249159704, 7558.297766638434, 7555.985574608309, 7565.762022501024, 283.08907125514247, 282.6774085683376, 283.1408455058782, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.9782, 3.068507, 2200.298, 710.1763, 7.73667, 5493.833, 708.491, 7.751415, 5491.791, 713.5285, 3.082386, 2198.967, 711.8361, 3.08595, 2199.442, 728.9028, 7.5281, 5493.345, 100.0, 99.88648, 99.85857, 99.94925, 99.94611, 99.8776
48353.084760000005, 59.984943061048085, 59.9821318176442, 59.985411708083014, 26.863087525694723, 26.88189957456283, 26.85127354816864, 0.9999868498930758, 0.9999711702870044, 0.9999850928894568, 7556.9441211639305, 7557.074642787042, 7564.55423647008, 176.8033965031227, 54.081592421496225, 39.06802771643311, 7558.4595735435205, 7562.709794028787, 7565.555093704019, 283.11746220943917, 282.56349525200443, 283.19310042535426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.6695, 3.0926, 2198.234, 716.4215, 7.676621, 5499.356, 712.5287, 7.718098, 5495.396, 711.6061, 3.08735, 2198.812, 711.7597, 3.090151, 2198.187, 726.1592, 7.572965, 5498.802, 99.93385, 99.98772, 99.92405, 99.95699, 99.91619, 99.97682
48355.397800000006, 59.98288226535261, 59.98300730483073, 59.98264044579345, 26.852253880283396, 26.876831463575225, 26.828742791107203, 0.9999870129610086, 0.9999750017315598, 0.999987115070297, 7556.2925442928545, 7552.36341044275, 7554.2408228782815, 179.5015235215019, 53.82141974607703, 37.63457187977269, 7557.929805152561, 7554.600971344877, 7564.166546419448, 282.99155095296857, 282.6324632545855, 283.08228641691113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 719.4426, 3.056907, 2200.65, 719.6901, 7.638124, 5500.835, 703.0751, 7.801667, 5482.449, 720.1308, 3.054255, 2200.292, 704.1871, 3.114988, 2194.527, 719.8569, 7.640536, 5500.104, 100.0, 100.0, 99.67029, 100.0, 99.74981, 100.0
48357.73356, 59.98336462528018, 59.98225806145253, 59.98524892402375, 26.87268808312356, 26.881708583099822, 26.861214781126574, 0.9999843776593381, 0.9999780478284529, 0.9999873521639722, 7559.461654696437, 7554.245189289094, 7560.818586017524, 180.43245138021712, 54.453997151875456, 38.87837558945398, 7561.843656680699, 7557.99895371531, 7565.696834925295, 283.161312174639, 282.7002240289719, 283.0529436792277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.7865, 3.065116, 2200.526, 716.5188, 7.675885, 5499.516, 708.491, 7.751599, 5492.129, 714.0528, 3.079996, 2199.502, 710.4055, 3.092708, 2198.028, 726.0797, 7.573331, 5498.687, 100.0, 99.98787, 99.8514, 99.97596, 99.88882, 99.97471
48360.067480000005, 59.98913809419987, 59.98866972082609, 59.98447762677616, 26.868759181958776, 26.874836585745676, 26.871092354216707, 0.9999888563357692, 0.9999749410699956, 0.9999899030347184, 7561.390953197635, 7558.293929181989, 7563.270692424264, 178.9762475556472, 48.905540097874734, 32.81331500900524, 7556.9457707744095, 7559.251236883712, 7558.892919948386, 283.14972694999494, 282.61214567273004, 283.15653032980055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.9585, 3.069043, 2200.25, 722.6667, 7.610863, 5500.284, 708.5104, 7.751415, 5492.068, 713.9557, 3.080547, 2199.039, 710.4436, 3.092708, 2198.022, 719.8171, 7.640719, 5500.098, 100.0, 100.0, 99.84828, 99.95491, 99.90869, 100.0
48362.4898, 59.989623626857195, 59.99059812901297, 59.99432228509283, 26.862162290618606, 26.85322621918092, 26.8557711109133, 0.9999884915561039, 0.9999738502558069, 0.9999899721762101, 7557.453789305584, 7557.153622117465, 7565.703726652189, 179.0180291571537, 56.3796354050408, 34.74581502365845, 7561.186462047888, 7560.621059771895, 7566.677876495768, 283.1195798443503, 282.6738263132896, 283.19092863352455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.63, 3.093671, 2198.437, 728.9703, 7.539579, 5496.23, 714.7805, 7.69196, 5498.469, 707.7612, 3.103163, 2196.401, 716.7192, 3.068418, 2199.4, 713.4352, 7.704994, 5497.292, 99.91496, 99.92385, 99.9635, 99.83502, 100.0, 99.94937
48364.81504, 59.99193724294065, 59.990691499136304, 59.99144229594768, 26.866395606982536, 26.89260909747589, 26.854170040286267, 0.9999933856990637, 0.9999802269915985, 0.9999868951522748, 7557.02322405445, 7561.72150123546, 7564.627581504073, 178.31487563026667, 47.75814910174438, 34.323137648530974, 7559.862779241455, 7557.546929393321, 7562.2566565301795, 283.0163312621069, 282.72984820934886, 283.1523323760584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.0965, 3.068864, 2200.538, 722.6667, 7.6116, 5500.167, 708.5298, 7.751599, 5491.621, 714.014, 3.08018, 2199.405, 710.7297, 3.090516, 2198.181, 718.0676, 7.663243, 5499.395, 100.0, 100.0, 99.8534, 99.94297, 99.91591, 99.99594
48367.12432, 59.990420474815394, 59.992550283522185, 59.98815282522228, 26.854230509562, 26.868328294885377, 26.843392723357102, 0.9999859371814285, 0.9999781890080663, 0.9999873760690966, 7552.93011111427, 7552.686744112689, 7557.063068885137, 176.06924174679398, 49.60082122057793, 35.57382060895452, 7558.0064441883715, 7559.663761960886, 7552.110283169289, 283.00137181505585, 282.601650196368, 283.0705903679166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.63, 3.093671, 2198.605, 728.9315, 7.539579, 5496.116, 714.7805, 7.689935, 5498.915, 714.8489, 3.075767, 2200.136, 719.0844, 3.057461, 2200.043, 709.5981, 7.744365, 5491.795, 99.91325, 99.92797, 99.97217, 99.97283, 100.0, 99.86515
48369.488560000005, 59.98267698548436, 59.988002229597335, 59.98959932441235, 26.860811058653525, 26.85461266557651, 26.873626671123095, 0.9999871317611955, 0.9999739629886131, 0.9999889541635908, 7556.466412574125, 7557.82508942243, 7562.62605636164, 176.12161094028215, 49.04077505169198, 35.07534773836733, 7562.478595580716, 7558.567714684246, 7563.722285462315, 282.95847020889977, 282.59677434566544, 283.1619177489874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 705.6225, 3.111696, 2196.345, 731.9081, 7.503108, 5493.132, 717.4593, 7.665453, 5499.399, 714.713, 3.077238, 2199.039, 716.6429, 3.068784, 2199.729, 713.4551, 7.704811, 5497.233, 99.79795, 99.86006, 99.98958, 99.95493, 99.993, 99.94829
48372.0114, 59.98713729050464, 59.98403753417837, 59.98745414522575, 26.86625581253451, 26.878494102091206, 26.860031830577245, 0.9999900352563376, 0.999978757386902, 0.9999862272278721, 7556.202022370646, 7559.969020835109, 7564.0349408113825, 179.4254609316195, 49.73921887766255, 32.81258311626016, 7554.584017528861, 7559.179851174952, 7566.539414721699, 283.17755947712647, 282.67463930450606, 283.1447240262146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.6695, 3.092957, 2198.107, 728.9315, 7.539763, 5496.168, 714.7999, 7.692144, 5498.357, 714.014, 3.080364, 2199.065, 716.8336, 3.069149, 2199.846, 713.4352, 7.705177, 5497.179, 99.93519, 99.93005, 99.96872, 99.96298, 99.98397, 99.94927
48374.320920000006, 59.984427037124384, 59.98681021684004, 59.983164366350756, 26.866154454241112, 26.88496474785717, 26.862426028631297, 0.9999886917191844, 0.9999791891073989, 0.9999881118955908, 7560.007750853976, 7557.725851931158, 7560.654027746534, 181.21352017906725, 57.046974945893, 38.14311692819865, 7559.759524021119, 7555.488474756992, 7559.81353088221, 283.05325090353784, 282.6029863418432, 283.1608008176987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.9585, 3.069043, 2199.805, 722.6473, 7.610679, 5500.224, 708.4522, 7.751231, 5492.073, 707.6058, 3.10353, 2196.116, 710.4055, 3.093621, 2197.963, 719.8171, 7.641085, 5500.215, 100.0, 100.0, 99.85447, 99.83924, 99.90413, 100.0
48376.71852, 59.985797324201585, 59.983348525347026, 59.985380737165016, 26.864088061055458, 26.883532965932456, 26.857572604914544, 0.999987464771618, 0.9999771314317139, 0.9999897077474456, 7561.100627406264, 7555.536274859582, 7567.271922465468, 182.35899748485917, 51.175315724369284, 35.382203182506146, 7564.562609129224, 7562.363360685394, 7549.51409217125, 283.12575657219253, 282.63001945590287, 283.1097365048116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.4723, 3.092957, 2197.945, 729.0093, 7.539211, 5496.455, 714.7805, 7.69196, 5498.357, 713.8781, 3.080547, 2199.226, 716.7382, 3.069149, 2199.789, 713.4352, 7.704994, 5497.466, 99.90519, 99.92708, 99.96874, 99.96581, 100.0, 99.94829
48379.061760000004, 59.97941209719793, 59.97882001332206, 59.98256773980141, 26.85141288786677, 26.87437601252225, 26.835941131458288, 0.9999900778215334, 0.9999781917137688, 0.9999894542291158, 7551.249194376691, 7552.536460926738, 7553.384022520008, 179.50259324503895, 48.449074554961044, 35.6339412717341, 7554.274830468697, 7552.705314062923, 7553.885560956603, 283.1442479039235, 282.69884664707087, 283.18829264768766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.9979, 3.067793, 2199.815, 722.6473, 7.610863, 5500.335, 708.4522, 7.751231, 5492.124, 714.0334, 3.080915, 2199.212, 710.3101, 3.094168, 2197.83, 712.3417, 7.721109, 5495.091, 99.99541, 100.0, 99.8554, 99.97572, 99.89994, 99.92045
48381.406760000005, 59.97868989747542, 59.97782326547155, 59.983548947775496, 26.882074666893807, 26.87440420754523, 26.860051003449055, 0.999990154950753, 0.9999780853832341, 0.9999886651158053, 7561.025403116167, 7561.358118703776, 7563.42052686945, 183.22871459723638, 46.0062717005942, 32.47218556268763, 7560.430084444201, 7553.54281178619, 7557.611076668319, 283.09103164521525, 282.72967441063406, 283.15891052686925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.2081, 3.042808, 2200.287, 716.3826, 7.675885, 5499.477, 704.2787, 7.787678, 5486.045, 717.7035, 3.067677, 2200.029, 707.6396, 3.101839, 2197.285, 712.0634, 7.714883, 5496.916, 100.0, 99.98909, 99.7285, 100.0, 99.87517, 99.93307
48383.7462, 59.97620648667054, 59.980172494322964, 59.97913872398014, 26.864196149925917, 26.881400590916932, 26.85946121501567, 0.9999897242225163, 0.9999797132036417, 0.9999899555664288, 7556.214539287709, 7558.712431344542, 7558.861094167395, 180.20733623985416, 48.89462302031751, 35.632565903855266, 7557.049624418135, 7556.670552195929, 7566.407689524685, 283.07201435374617, 282.5516105533049, 283.09303396285804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 718.2794, 3.061904, 2200.4, 722.6473, 7.610863, 5500.165, 708.4716, 7.751599, 5492.126, 713.9751, 3.079812, 2198.936, 710.5008, 3.09289, 2197.541, 713.475, 7.704811, 5497.239, 100.0, 100.0, 99.84825, 99.98589, 99.91878, 99.94623
48386.05092, 59.976900146136366, 59.97842954511987, 59.9773519453373, 26.850983487197016, 26.877954556271003, 26.860989708489402, 0.9999873119625401, 0.9999817625564786, 0.9999901812538173, 7560.866991998615, 7556.768501473319, 7558.060654794368, 177.21619217985653, 48.63383311005964, 35.329619066646046, 7563.6236483141, 7552.788426418337, 7561.879763102512, 283.0500347604412, 282.6661483524477, 283.1427607744429, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 726.9933, 3.022284, 2199.207, 727.9976, 7.551183, 5496.801, 714.664, 7.692328, 5498.298, 707.7418, 3.103347, 2196.324, 716.7001, 3.069149, 2199.996, 719.7972, 7.641085, 5500.042, 99.9872, 99.94043, 99.96861, 99.82971, 99.99841, 100.0
48388.36424, 59.97921637507993, 59.977069566591, 59.9762588959296, 26.854731446288646, 26.86783829344806, 26.85723447508905, 0.999986663716011, 0.9999812091968526, 0.9999882050089102, 7550.762002763376, 7558.024002629793, 7564.324970393746, 177.13082785372137, 43.6349799547379, 35.30107780931985, 7561.8834057740205, 7558.284655105195, 7556.404221037605, 283.1215727137604, 282.6171808017395, 283.1263958726035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.2475, 3.042629, 2200.55, 722.6862, 7.611231, 5500.165, 708.4716, 7.751231, 5492.123, 713.9751, 3.079628, 2198.922, 710.4055, 3.093256, 2198.071, 713.4352, 7.704628, 5497.347, 100.0, 100.0, 99.85238, 99.9711, 99.91092, 99.95035
48390.731080000005, 59.981140945427796, 59.98148437024945, 59.98266427432268, 26.8773271140871, 26.883368101423187, 26.871071334277193, 0.999986105419931, 0.9999801148714627, 0.999986872580476, 7556.912916351942, 7558.92322794613, 7570.03720145749, 176.95068137574617, 46.93412499842998, 37.19752510782564, 7567.9809629593055, 7557.714936643171, 7563.270812861129, 283.2149311756523, 282.64061247174857, 283.0681029995171, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.1686, 3.041559, 2200.659, 722.6473, 7.611047, 5500.165, 714.8193, 7.692144, 5498.521, 713.9557, 3.08018, 2199.28, 716.7192, 3.068966, 2199.789, 713.4551, 7.704811, 5497.233, 100.0, 100.0, 99.96872, 99.97734, 100.0, 99.94829
48393.15716, 59.98540111472984, 59.9842262743904, 59.98580887634291, 26.87478167700248, 26.87721044576483, 26.864974533371967, 0.9999864675006215, 0.9999814731566863, 0.9999849800325044, 7559.182544533383, 7561.296258805563, 7562.61498275742, 173.50511223826288, 48.261889266754224, 38.122653853968956, 7566.398300508292, 7561.1185095052115, 7565.683189169861, 283.0526993752695, 282.61192093102767, 283.13213480870957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.9979, 3.069043, 2199.844, 716.4021, 7.676437, 5499.458, 721.0505, 7.627903, 5500.175, 720.3832, 3.055358, 2200.234, 722.8612, 3.043581, 2200.096, 707.1726, 7.761212, 5491.301, 99.99153, 99.98977, 100.0, 100.0, 100.0, 99.83044
48395.46200000001, 59.98387464395238, 59.98684076548713, 59.987387242558086, 26.86513642404519, 26.91613091658023, 26.868242026796075, 0.9999901215890133, 0.9999816224384486, 0.9999869761691448, 7566.2429643215055, 7563.5783303711905, 7563.832694512356, 172.9178660520597, 50.28670819085892, 40.29176380076433, 7562.819434320203, 7557.675050142052, 7564.90925722867, 283.087287715378, 282.6275048260916, 283.1090822103066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.2081, 3.042094, 2200.024, 722.6473, 7.610863, 5500.224, 714.7805, 7.692328, 5498.468, 714.2275, 3.077054, 2199.883, 718.6457, 3.059835, 2200.372, 713.4551, 7.704994, 5497.179, 100.0, 100.0, 99.96769, 99.99187, 100.0, 99.9473
48397.81252000001, 59.99052550283135, 59.98775021743916, 59.988513554283784, 26.858562069386004, 26.876882434500022, 26.84696471523782, 0.9999849438176647, 0.9999794439792101, 0.9999843938159184, 7559.4438116194815, 7555.412200498782, 7563.384947590714, 171.91163714073173, 46.936373857658054, 39.90581044208011, 7563.534039711494, 7560.941386337872, 7564.075398913794, 283.11095590685323, 282.68925604737643, 283.1020667785908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.9979, 3.069043, 2199.743, 722.803, 7.609205, 5499.763, 713.6934, 7.70687, 5496.03, 723.665, 3.040465, 2200.071, 727.4773, 3.020753, 2198.856, 719.2803, 7.6431, 5500.548, 100.0, 99.99944, 99.93744, 100.0, 99.94661, 100.0
48400.152160000005, 59.98689106921479, 59.98720680571499, 59.9841360067635, 26.88073307532366, 26.893477525201774, 26.853421833058487, 0.9999854570165594, 0.9999790314775823, 0.9999851745505334, 7562.771827903132, 7563.302103379473, 7564.51098238984, 173.63791501227524, 47.639469428893335, 42.861371722940476, 7565.01605762959, 7571.458909694927, 7562.031867016847, 283.13658972254456, 282.66155418872387, 283.16677416896147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 712.8184, 3.085283, 2199.68, 725.838, 7.580839, 5499.402, 713.0917, 7.702636, 5498.07, 720.2861, 3.054991, 2200.408, 723.052, 3.043581, 2200.26, 713.4551, 7.704994, 5497.526, 99.9457, 99.98773, 99.95971, 100.0, 100.0, 99.9494
48402.46164, 59.98733268820234, 59.98729766611491, 59.989920662135354, 26.8617919247207, 26.88740835007938, 26.852354816581986, 0.9999864032209865, 0.9999794162729403, 0.9999844058801666, 7559.566053653552, 7557.551163489098, 7565.450536771832, 176.22644284562375, 50.68250665217943, 35.73761660724222, 7561.1911604536235, 7562.27512024806, 7560.128234911085, 283.16299481637265, 282.58669456373565, 283.08834616761624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 711.1229, 3.0926, 2197.95, 722.6667, 7.611047, 5500.335, 708.4716, 7.751967, 5492.067, 720.2667, 3.055174, 2200.564, 723.0901, 3.043033, 2199.987, 713.475, 7.704628, 5497.401, 99.91975, 100.0, 99.85436, 100.0, 99.99799, 99.94623
48404.77724, 59.994839804920446, 59.99229870576663, 59.990425314586474, 26.840522157936388, 26.851109367966792, 26.831702418748293, 0.9999862000796805, 0.9999773851018476, 0.9999871986413252, 7550.286574222528, 7545.513874014876, 7557.617106169151, 177.9738835484941, 51.31405032180464, 37.746204107995254, 7551.127679014927, 7546.690991796805, 7555.348657876072, 283.13134419994225, 282.5350645803769, 283.15210877040295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 704.341, 3.115801, 2194.314, 716.4021, 7.676437, 5499.461, 702.1628, 7.807005, 5481.105, 713.8975, 3.079628, 2199.556, 716.8145, 3.069149, 2200.221, 707.1726, 7.763043, 5490.055, 99.74752, 99.98985, 99.65505, 99.94981, 99.98108, 99.81777
48407.166840000005, 59.98887983059389, 59.99294171247815, 59.99046881451114, 26.85685128277264, 26.877716318076445, 26.856982470766955, 0.9999875604373745, 0.9999748761452665, 0.9999863455298996, 7559.676636714726, 7557.629158140412, 7563.041084308399, 176.2005891255178, 52.614107938387406, 38.38679662108234, 7563.571877623802, 7557.544885359338, 7563.098441991978, 283.1261332407118, 282.66431806446343, 283.1201540803827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.6695, 3.093493, 2198.055, 722.6667, 7.611047, 5500.167, 708.4716, 7.751047, 5492.184, 720.3444, 3.053703, 2199.749, 723.052, 3.042303, 2199.626, 713.4352, 7.704811, 5497.408, 99.91824, 100.0, 99.84938, 100.0, 100.0, 99.94718
48409.457720000006, 59.99265005589115, 59.99111226649624, 59.987519234181036, 26.856255839517875, 26.919176938980396, 26.858848852892738, 0.999987984559805, 0.9999765066288859, 0.9999867739825585, 7560.146788931503, 7552.609142685486, 7570.783667493897, 178.3444714501013, 53.41315114699091, 38.184254315377984, 7563.227715042902, 7559.824370862794, 7558.7597486943605, 283.07108799057994, 282.6670091393783, 283.11798769117433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.6103, 3.092779, 2198.18, 722.6473, 7.611047, 5500.337, 708.491, 7.751967, 5491.613, 713.9169, 3.079996, 2199.28, 716.8336, 3.069149, 2200.009, 713.5942, 7.698585, 5498.13, 99.91586, 100.0, 99.8461, 99.94271, 99.97322, 99.95992
48411.785, 59.99182202234316, 59.98618186928414, 59.991039485696014, 26.871070968278893, 26.851352004357402, 26.857307529268468, 0.9999881245344268, 0.9999761878817198, 0.9999882754509636, 7561.555147092467, 7553.124887296659, 7553.131203044466, 180.57246639347574, 52.16924659468714, 37.30036931416589, 7562.735144943683, 7558.521051961643, 7561.743005192693, 282.9706351745597, 282.55717500707664, 283.16307079695656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.8599, 3.068864, 2200.155, 728.9509, 7.539948, 5496.453, 714.7805, 7.692144, 5498.062, 708.3243, 3.101324, 2197.313, 712.7898, 3.084672, 2198.736, 716.6957, 7.679724, 5498.757, 100.0, 99.9341, 99.96766, 99.85095, 99.94112, 99.97599
48414.16160000001, 59.987691192446356, 59.98679626974964, 59.98846278774394, 26.84835439879051, 26.886780230678955, 26.85947715946229, 0.9999880825674009, 0.9999751657060441, 0.9999896730855627, 7560.884386836261, 7558.751534568929, 7561.680250884661, 176.31272254861597, 49.65591405316127, 35.77594004164757, 7561.084787273487, 7560.096831683869, 7558.357602330164, 282.97824896335726, 282.6251590767117, 283.13319268909885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.9061, 3.092422, 2198.855, 722.6473, 7.611047, 5500.335, 711.5775, 7.723252, 5496.688, 713.8004, 3.079996, 2199.042, 710.7106, 3.093073, 2197.753, 713.4551, 7.705177, 5497.179, 99.91989, 100.0, 99.92401, 99.95507, 99.89171, 99.94718
48416.50576000001, 59.99019661378084, 59.987968351495084, 59.98620550380088, 26.838315808383303, 26.865416988971024, 26.84743838844171, 0.9999873427437164, 0.9999755612705576, 0.9999890641108111, 7562.649597381702, 7556.280360535613, 7565.482844536323, 178.00708245306032, 48.175507861329606, 38.882598409592674, 7562.171598093439, 7558.925527665626, 7555.059266963528, 283.167672484619, 282.604476159884, 283.18671810637437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 719.6594, 3.056015, 2200.458, 718.5422, 7.658754, 5499.512, 720.3905, 7.635265, 5500.283, 720.2279, 3.054623, 2200.118, 704.1871, 3.115536, 2193.828, 707.1528, 7.76341, 5490.057, 100.0, 99.99797, 100.0, 100.0, 99.72952, 99.81462
48418.86628, 59.983278577032124, 59.9851919555534, 59.983011725990174, 26.8584210607549, 26.878856321271005, 26.87366716828044, 0.9999882042805832, 0.9999771380970764, 0.9999901753741626, 7556.169276359013, 7554.327332566947, 7565.062425348834, 175.30661976744022, 50.95173766636162, 33.233154768489385, 7562.1556065910045, 7554.37506813403, 7568.168933624979, 283.22550342618445, 282.58516460970145, 283.107822276054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.9782, 3.069221, 2200.408, 722.6473, 7.611047, 5500.112, 714.7805, 7.69196, 5498.469, 713.9557, 3.08018, 2199.182, 710.3101, 3.093986, 2197.766, 713.4352, 7.70536, 5497.346, 100.0, 100.0, 99.96767, 99.96073, 99.89691, 99.94829
48421.18164, 59.98180754303784, 59.98037515149376, 59.9813893047778, 26.870159184490465, 26.87693589191038, 26.83944530133009, 0.9999877507453044, 0.9999797852637374, 0.9999875061189374, 7561.300222390587, 7554.979279166127, 7570.608343817482, 180.901493874906, 51.40747894154583, 36.137878200524256, 7571.104105140752, 7556.30279898452, 7564.071206277675, 283.1306043158625, 282.643671214525, 283.0936136090647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.2672, 3.041202, 2200.947, 722.6473, 7.611047, 5500.112, 714.7999, 7.692512, 5498.357, 713.8392, 3.08018, 2199.386, 710.4626, 3.093621, 2198.028, 713.4551, 7.705177, 5497.351, 100.0, 100.0, 99.96865, 99.9707, 99.8967, 99.95043
48423.521400000005, 59.97930005060823, 59.98180801882447, 59.98014870872102, 26.8674456935322, 26.885396898024183, 26.859069241619196, 0.999986447393482, 0.9999791813038734, 0.9999841716592774, 7566.311566633005, 7554.35538499716, 7559.119529335945, 179.1151420254596, 52.40654130125097, 40.47972573841025, 7568.643138162509, 7557.921184925678, 7565.8868665068, 283.18490931787255, 282.5987976291615, 283.14193558725117, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 729.4971, 3.013182, 2198.58, 728.9509, 7.539763, 5496.172, 708.5104, 7.751599, 5491.898, 707.567, 3.103898, 2196.342, 716.7001, 3.069331, 2199.985, 719.7574, 7.641451, 5500.321, 99.93147, 99.92691, 99.85032, 99.83659, 99.99791, 100.0
48425.85736, 59.98177173899741, 59.981631349301445, 59.979996655729806, 26.871337771399464, 26.88815565314064, 26.84046807837841, 0.9999877267056594, 0.9999799492990716, 0.9999870967174224, 7561.221567392608, 7556.841366371421, 7568.013518788506, 176.5679520225226, 47.67789967280612, 40.11389185284406, 7565.23089833379, 7561.436391324165, 7563.157964270408, 283.1160220813231, 282.63860482324753, 283.13977820625195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 722.9912, 3.041737, 2200.497, 722.6473, 7.611047, 5500.164, 714.7999, 7.69196, 5498.526, 713.8004, 3.080731, 2199.783, 711.2447, 3.089238, 2199.059, 713.475, 7.704811, 5497.112, 100.0, 100.0, 99.96661, 99.98872, 99.92379, 99.94933
48428.17768, 59.98031172812123, 59.9787793600116, 59.97936386869275, 26.846343484167736, 26.850395114551507, 26.837795951159357, 0.9999877210341619, 0.9999791092924741, 0.9999864201837784, 7557.251100593051, 7546.580341379689, 7561.576135178955, 175.0018539855946, 50.87509383828956, 41.315947417266216, 7558.621470807478, 7553.851925871178, 7555.063184412898, 283.07658578599813, 282.6762975159438, 283.13150340309943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 723.2278, 3.042273, 2200.292, 722.6473, 7.611047, 5500.322, 708.3552, 7.756017, 5489.676, 715.7811, 3.071354, 2200.122, 720.0954, 3.055634, 2200.402, 709.3198, 7.749492, 5491.529, 100.0, 100.0, 99.82697, 100.0, 100.0, 99.84459
48430.4558, 59.977962525375176, 59.97741449032974, 59.97684815806157, 26.858239339616578, 26.87055425688777, 26.828936400721073, 0.9999868805481068, 0.9999799388859553, 0.9999845950024191, 7554.084038649519, 7558.353383688613, 7561.93181131469, 177.35318287528776, 46.9670821278678, 39.767024719398705, 7567.532446658797, 7559.0895957850225, 7557.145594278841, 283.1041983737451, 282.5473170362172, 283.1120922354664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.5105, 3.063689, 2200.786, 718.4644, 7.655439, 5500.433, 705.4434, 7.775345, 5488.946, 715.548, 3.074664, 2199.604, 717.0816, 3.069514, 2199.723, 713.4352, 7.704811, 5497.233, 100.0, 100.0, 99.79761, 99.9583, 99.98599, 99.94305
48432.765600000006, 59.97272300273309, 59.97907652828146, 59.98021177717607, 26.87536099934421, 26.86976144434888, 26.847418582152347, 0.9999852746624984, 0.9999794738902853, 0.999984632509554, 7559.764176043947, 7556.863201199538, 7563.1584333048695, 176.20297493045928, 48.33032573877426, 38.361163459825434, 7557.156431749884, 7554.321646543301, 7569.2660338878095, 283.1907839613089, 282.61608839262885, 283.1542327138766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 719.4623, 3.058335, 2200.331, 722.6473, 7.610863, 5500.108, 708.491, 7.751599, 5491.955, 713.9169, 3.08018, 2198.838, 722.8422, 3.043581, 2199.909, 713.4551, 7.70536, 5497.177, 100.0, 100.0, 99.85232, 99.95816, 99.9902, 99.94726
48435.190720000006, 59.97334870442023, 59.97827397078861, 59.9769447359318, 26.87057002838604, 26.882293227218323, 26.8590130939701, 0.9999845612909796, 0.9999779419438746, 0.9999872355588157, 7555.550847303501, 7554.04396488738, 7564.764780025345, 171.8449313957908, 48.87477492001608, 41.69395008534957, 7563.1386063948485, 7560.541829732452, 7566.419701400031, 283.08609332615566, 282.5994923860401, 283.1349601762042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.0176, 3.069043, 2200.125, 722.6473, 7.611047, 5500.108, 708.4716, 7.751047, 5491.672, 713.8392, 3.079812, 2199.376, 722.8803, 3.04212, 2200.424, 713.4153, 7.705177, 5497.178, 100.0, 100.0, 99.85433, 99.94736, 99.98045, 99.94728
48437.47612000001, 59.975530725282084, 59.97197035975402, 59.97464559050856, 26.870718534555827, 26.85823660996197, 26.84609429999668, 0.9999862636804095, 0.9999825372542914, 0.9999864404225394, 7565.012915043813, 7559.930147811062, 7557.252549613875, 170.90340684177863, 49.17971450734992, 41.02791457553258, 7563.465075851013, 7560.924047354253, 7560.977161436999, 283.1738478603383, 282.74020515495977, 283.1367653429527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 717.0768, 3.068686, 2199.935, 722.6667, 7.610679, 5500.278, 708.4716, 7.752151, 5492.014, 713.8781, 3.08018, 2199.212, 723.052, 3.04285, 2200.161, 713.4352, 7.704994, 5497.292, 99.99564, 99.99861, 99.8534, 99.96255, 100.0, 99.94935
48439.87056, 59.97456197878119, 59.979640852464165, 59.982416996972056, 26.850553163965248, 26.865986953893767, 26.84251828692928, 0.9999847873180001, 0.9999776295285541, 0.999987185317021, 7524.832881338349, 7521.579762196722, 7511.919911826341, 176.8197145087331, 51.85943400491351, 36.15654404113275, 7477.152542084652, 7467.555207377769, 7444.3376547758035, 282.9976591006673, 282.6168738626402, 283.114100113793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.8205, 3.068864, 2199.982, 722.6667, 7.613811, 5500.167, 708.2193, 7.751599, 5491.832, 714.3052, 3.079444, 2199.341, 722.3462, 3.043398, 2200.196, 722.0836, 7.696754, 5492.389, 100.0, 100.0, 99.85008, 99.96866, 100.0, 99.94541
48442.156240000004, 59.97729467670888, 59.978660591604466, 59.97668084516699, 26.11554882501309, 26.10557334829858, 26.042147708582505, 0.9999889455126428, 0.9999784912605604, 0.999989079828372, 7244.030674984163, 7212.825708185807, 7206.767601566078, 169.39626987728508, 43.18216295383354, 33.20570012473536, 7139.736088297682, 7127.447726438864, 7126.984176564319, 283.01779954557475, 282.5321765062119, 283.1466131992269, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.7614, 3.068864, 2200.017, 722.7057, 7.610495, 5500.177, 708.5687, 7.750679, 5491.964, 714.0528, 3.079996, 2181.572, 718.6266, 3.060565, 2200.634, 711.8447, 7.720193, 5495.71, 100.0, 100.0, 99.85249, 99.89059, 100.0, 99.92271
48444.49704, 59.97833965924618, 59.97476658679221, 59.97748000848904, 25.535695158272933, 25.822316338697284, 25.980154179246064, 0.9999940331571542, 0.9999865612793801, 0.9999918290831085, 7538.659610327819, 7562.501173236072, 7565.201973542049, 177.15788202725298, 48.38782472652747, 40.436595455258384, 7448.891489472422, 7389.332446844173, 7304.272326481536, 283.04934682037884, 282.57852900958426, 283.14196489045594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.6234, 3.069221, 2200.097, 722.6862, 7.610679, 5500.109, 552.6332, 8.375055, 4225.206, 713.5479, 3.08165, 2199.65, 720.3052, 3.056548, 2200.454, 711.7254, 7.721475, 5495.944, 100.0, 99.99962, 76.82085, 99.98268, 100.0, 99.92247
48446.85996, 59.97902557251236, 59.9761660539174, 59.97977433676538, 26.85297139711064, 26.875857583490866, 26.863367978891098, 0.9999865349723999, 0.9999811796907679, 0.9999866894757792, 7558.795704106693, 7556.813744956026, 7556.543007963781, 175.03320031706562, 44.720985987466975, 38.4307440386209, 7559.089353415232, 7547.785441042232, 7549.110019613088, 283.0790890991348, 282.4925510977324, 282.99028301406435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.5445, 3.070471, 2200.29, 326.4162, 8.437906, 2277.422, 708.1804, 7.754177, 5491.588, 713.3926, 3.083489, 2198.388, 720.3624, 3.053808, 2200.094, 711.6857, 7.721658, 5495.516, 100.0, 41.4071, 99.84566, 99.96421, 100.0, 99.91595
48449.170040000005, 59.98008582832863, 59.97856114718375, 59.98205489978149, 26.844987276204456, 26.877882597714702, 26.86653688158259, 0.999987435924889, 0.9999796968319462, 0.9999868758048273, 7560.790263839658, 7553.727751185204, 7564.567223728047, 172.59997787108296, 52.90403192462327, 41.76443247164116, 7568.97502586723, 7553.0267755793975, 7561.119438724422, 283.08785807538527, 282.5830501583851, 283.02057126430543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 511.1755, 3.31979, 2183.704, 721.4022, 7.627072, 5500.384, 708.2969, 7.754361, 5491.828, 713.3732, 3.08257, 2198.806, 720.4006, 3.054173, 2200.138, 711.5067, 7.723306, 5495.225, 88.87007, 100.0, 99.85115, 99.95616, 100.0, 99.91799
48451.5408, 59.97779952590649, 59.97794206277512, 59.98422384491486, 26.86904787808895, 26.867940444024043, 26.848350727385306, 0.9999871663150625, 0.999979249735215, 0.9999880173766337, 7556.7048259300045, 7557.231073862577, 7558.052901595072, 175.09775280725262, 49.65075861768855, 38.011051315870645, 7564.0872971497365, 7558.721934611589, 7564.186695258236, 283.0691751681453, 282.6406039688682, 283.10535716449056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.2487, 3.072255, 2200.516, 721.266, 7.625783, 5500.433, 708.2387, 7.75344, 5491.598, 713.5479, 3.081099, 2199.212, 720.3243, 3.055269, 2200.073, 711.5266, 7.723672, 5495.392, 99.98944, 100.0, 99.84485, 99.94414, 100.0, 99.91482
48453.9962, 59.98367889461863, 59.98084319320137, 59.983457131526386, 26.882884784591326, 26.897124013815084, 26.864688630629264, 0.9999869916740114, 0.9999715798852795, 0.9999878760877994, 7563.9742047382815, 7555.283297759411, 7563.400191628671, 180.74180548744698, 49.01976349552206, 36.997168680636605, 7561.84860587721, 7552.546137982462, 7566.408939597942, 282.98340592748406, 282.5917486735604, 283.12566037132603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 709.9006, 3.095634, 2197.708, 727.5306, 7.556157, 5497.456, 714.5475, 7.694537, 5498.22, 707.2952, 3.105185, 2196.094, 726.4664, 3.027875, 2199.588, 717.829, 7.661961, 5499.922, 99.8944, 99.9544, 99.96623, 99.83883, 99.96967, 99.99718
48456.46428000001, 59.986235231933826, 59.98783336449311, 59.98238145256095, 26.86775090901653, 26.877666105498335, 26.849058075518236, 0.9999852818881166, 0.9999789097116792, 0.9999858709942148, 7558.133887675188, 7560.171099514195, 7560.42674119598, 176.6939630744575, 48.99941018937125, 38.5575628534757, 7560.405723162136, 7555.61352646941, 7565.7790114533545, 283.1138826928579, 282.6248902089084, 283.0643744327663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.1304, 3.071006, 2200.181, 721.266, 7.625968, 5500.377, 708.2581, 7.75344, 5491.765, 713.6061, 3.081835, 2199.253, 720.2861, 3.055452, 2200.313, 711.5067, 7.723489, 5495.389, 99.99137, 100.0, 99.84689, 99.96466, 100.0, 99.9138
48458.858640000006, 59.980798246485165, 59.984220545528636, 59.98653758280068, 26.857300621670582, 26.867462989279908, 26.868854848666437, 0.9999857515327407, 0.9999811523597664, 0.9999854924558506, 7557.21542301351, 7553.62563966669, 7557.199449866002, 176.2887064171075, 47.67398194986981, 38.47841102832808, 7563.268096405063, 7549.56668962614, 7561.35906525533, 283.1139514106244, 282.6054664654104, 283.1064953346233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 720.0, 709.9794, 3.095813, 2197.803, 727.9197, 7.545105, 5496.279, 716.4693, 7.675577, 5499.791, 716.8102, 3.068228, 2200.473, 715.5938, 3.076454, 2199.366, 705.4628, 7.780623, 5486.714, 99.89873, 99.93334, 99.99168, 100.0, 99.97413, 99.76431
