TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
48737.890960000004, 60.00540674450283, 59.999946748589146, 59.997602448711696, 26.875540134635443, 26.904429249515722, 26.871474320336507, 0.9999891625234482, 0.9999777130426947, 0.9999890603728794, 7565.688436002694, 7559.558377798647, 7568.852365870492, 181.7580976798372, 49.56642767445146, 31.184062914478318, 7566.713027790257, 7558.399669558926, 7569.844549236136, 283.08630894925693, 282.6799292317053, 283.09323154094164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 710.0189, 3.095813, 2198.018, 721.3049, 7.625046, 5500.493, 732.6588, 2.998096, 2196.599, 727.0244, 7.562034, 5497.996, 714.888, 7.691233, 5498.341, 710.5524, 3.093115, 2197.979, 99.90852, 100.0, 99.8569, 99.96216, 99.96938, 99.90674
48740.3282, 59.9945272638708, 59.995057606376825, 59.99337070309932, 26.850545205742492, 26.881228263090524, 26.87278606477596, 0.9999906791947163, 0.9999763943411683, 0.9999915952693774, 7562.0347024866305, 7558.170168496083, 7565.7715070926115, 180.46578632704086, 44.63852333866862, 33.074661477096015, 7563.911112628674, 7556.447995955882, 7559.762578958587, 283.05553968635627, 282.6037084733, 283.0945151887493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 703.6116, 3.1183, 2193.909, 715.0013, 7.690068, 5498.428, 726.3112, 3.028284, 2199.746, 732.4616, 7.494188, 5491.138, 721.2017, 7.6264, 5500.219, 704.7869, 3.113258, 2194.754, 99.73825, 99.97204, 99.98179, 99.83747, 100.0, 99.76015
48742.631680000006, 59.99346085183933, 59.99471532868918, 59.99352104050404, 26.875954480742738, 26.91164819217187, 26.88243885828251, 0.9999900274259702, 0.9999779959202599, 0.9999901866824585, 7562.243738005962, 7561.907817121459, 7568.766140934419, 179.98082062840285, 47.284803070211865, 34.43961100608544, 7567.177454915179, 7566.402956291792, 7571.170063010038, 282.9953193007877, 282.5585771780707, 283.1072215883614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 709.8414, 3.09617, 2197.76, 721.3049, 7.625415, 5500.323, 732.717, 2.997728, 2196.594, 727.0244, 7.562402, 5497.827, 714.888, 7.691415, 5498.401, 711.1489, 3.090185, 2198.284, 99.8968, 100.0, 99.8438, 99.95909, 99.96736, 99.92062
48744.941080000004, 59.99254760700311, 59.99099677905124, 59.993362981329774, 26.89716462517547, 26.936082012710056, 26.90124787709811, 0.9999908059144555, 0.9999781006272066, 0.9999901169402038, 7561.971265973278, 7563.090109852468, 7568.423060838199, 179.06979116837147, 49.621701188178804, 36.59425954246444, 7567.1073541329415, 7566.316553318818, 7574.496774606129, 282.9951792801762, 282.55355715506437, 283.06560413749946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 709.8611, 3.096527, 2197.918, 721.3049, 7.625599, 5500.604, 726.4082, 3.028284, 2199.523, 727.0244, 7.562218, 5497.768, 721.2399, 7.626218, 5500.33, 711.129, 3.0911, 2198.575, 99.90397, 100.0, 99.98457, 99.95801, 100.0, 99.93381
48747.236600000004, 59.99228084594114, 59.99396811164803, 59.990918404357956, 26.86659631636104, 26.912844346581366, 26.88933276962157, 0.999991593036849, 0.9999803652659222, 0.9999847403395913, 7570.882723237807, 7562.4044733172805, 7562.812224656337, 178.26046250084892, 51.69410747193331, 35.404619182810166, 7567.509703733507, 7562.363295790856, 7568.153483630138, 282.9705745610815, 282.5004909646148, 283.02562146751654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.3671, 3.071541, 2200.343, 727.5696, 7.555789, 5498.024, 720.0217, 3.055895, 2200.468, 720.7716, 7.628409, 5500.34, 726.0085, 7.573256, 5498.972, 714.8269, 3.077549, 2199.202, 100.0, 99.95445, 100.0, 100.0, 99.97313, 99.97354
48749.5598, 59.98828444099054, 59.99470776838131, 59.9903302889652, 26.893816703662246, 26.894802009034063, 26.910959665634522, 0.9999897652382224, 0.9999787761831873, 0.999990978887898, 7565.981731047086, 7565.154780916528, 7568.014183847019, 175.97103492456745, 49.1719003213114, 32.797405942274054, 7568.120829201233, 7569.158466206363, 7571.0865513960935, 283.0183394659975, 282.5826224469357, 283.0759034692621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 710.0189, 3.095813, 2198.081, 721.3438, 7.625415, 5500.494, 726.3112, 3.028468, 2199.649, 724.1116, 7.599359, 5499.988, 721.2208, 7.626583, 5500.219, 717.3121, 3.066745, 2200.139, 99.91136, 100.0, 99.99739, 99.99837, 100.0, 100.0
48751.90664, 59.98571505140901, 59.99547246804212, 59.990369673983565, 26.883230124624486, 26.900503604944973, 26.865102827941914, 0.9999916249489229, 0.9999855699316575, 0.9999905905499719, 7559.15545165342, 7565.450540154483, 7561.4465774843065, 179.13847915841734, 44.53821298016135, 29.074272276265674, 7566.959775688179, 7561.125405404637, 7568.384053107612, 283.006357357478, 282.6869347967502, 283.0988246110442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 717.8654, 3.063867, 2200.387, 718.4449, 7.655254, 5499.726, 730.3876, 3.006563, 2197.675, 715.3732, 7.692209, 5497.999, 714.888, 7.691415, 5498.608, 723.4752, 3.040376, 2200.082, 100.0, 99.99543, 99.88667, 99.96221, 99.97329, 100.0
48754.24824, 59.99030140492059, 59.98790778204899, 59.98601965336995, 26.899968979243294, 26.906134344310942, 26.894478110134177, 0.9999928026165289, 0.999983814835879, 0.9999941907329851, 7563.278217927637, 7563.724781355259, 7567.621810696295, 177.5621053531395, 40.31385111932718, 29.069618130458366, 7567.453018890328, 7568.296749020757, 7571.179500370954, 282.9815314874977, 282.60861989013904, 283.0219848875211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 717.6288, 3.068686, 2200.644, 721.2271, 7.62652, 5500.433, 726.5441, 3.030493, 2199.85, 720.7522, 7.631167, 5500.398, 721.2208, 7.626583, 5500.276, 717.3717, 3.067295, 2200.566, 99.99779, 100.0, 99.98943, 100.0, 100.0, 99.99817
48756.6168, 59.989550431701794, 59.992325514045135, 59.990800797461304, 26.885660740659468, 26.92205001887078, 26.92186536473275, 0.9999925144882493, 0.9999848736300382, 0.9999905681459456, 7560.293331962943, 7562.182054641265, 7570.065068989874, 173.47276111318888, 43.23442408681376, 33.919631876937274, 7569.8303392279695, 7561.406787924595, 7572.165860223723, 282.99194069025356, 282.6335607123837, 283.1393406248731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 722.5575, 3.045663, 2200.098, 721.3049, 7.62523, 5500.381, 732.6976, 2.997544, 2196.931, 720.7328, 7.631351, 5500.446, 721.1827, 7.626766, 5500.219, 724.0319, 3.04001, 2200.062, 100.0, 100.0, 99.84591, 100.0, 100.0, 100.0
48758.9202, 59.9932973434858, 59.99428344253139, 59.99105526987054, 26.8876031915528, 26.890561818586708, 26.894697891084768, 0.9999912094100227, 0.9999842178585758, 0.9999889188460688, 7558.869935395316, 7561.983257296682, 7568.443412714689, 171.04391685095908, 45.19069045480546, 27.048531896258282, 7566.089255276365, 7565.6178235100715, 7573.960581219265, 283.01051208598574, 282.6192143154689, 283.10002758722635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 728.8859, 3.01693, 2198.875, 727.589, 7.555604, 5497.518, 739.123, 2.965699, 2191.974, 727.0244, 7.56185, 5497.827, 727.382, 7.558281, 5497.8, 730.0758, 3.010894, 2198.293, 99.93854, 99.9513, 99.61124, 99.96121, 99.9496, 99.92318
48761.22892, 59.9944040665289, 59.98936933036248, 59.99412016560989, 26.899282887558414, 26.913333910643313, 26.88617819259719, 0.9999894876008855, 0.9999873592133882, 0.9999911905799247, 7571.573571202239, 7562.925472236037, 7565.41399770141, 178.02256096622608, 47.03447379772615, 30.936336484289313, 7566.582739981393, 7564.019987448444, 7563.842048259782, 283.0171092526298, 282.5780459597147, 283.0358435607725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 722.7744, 3.045485, 2200.313, 721.3049, 7.625415, 5500.27, 732.6782, 2.998464, 2196.207, 720.7522, 7.631351, 5500.393, 721.2208, 7.6264, 5500.481, 724.2506, 3.035066, 2200.046, 100.0, 100.0, 99.8262, 100.0, 100.0, 100.0
48763.56940000001, 59.98965814256895, 59.9936309368366, 59.989701726221824, 26.881100885300942, 26.86645251292339, 26.884277500054274, 0.9999909908254707, 0.9999835550149063, 0.9999887243955918, 7559.570829980755, 7561.263924840747, 7562.369430907057, 171.34189547070082, 50.26719539471151, 35.47496161416757, 7559.085973308755, 7562.28944663921, 7566.167720894298, 282.94174341820496, 282.60993702095953, 283.07815922172983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 722.6364, 3.04495, 2200.146, 721.3049, 7.62523, 5500.382, 732.7559, 2.997912, 2196.887, 727.2963, 7.559092, 5496.729, 729.2703, 7.536001, 5494.765, 733.2568, 2.994047, 2195.28, 100.0, 100.0, 99.82016, 99.94673, 99.90341, 99.83432
48765.907960000004, 59.98923088164496, 59.98834947993349, 59.98910667837193, 26.912653632861655, 26.913092323058017, 26.8760746308539, 0.9999894292751764, 0.9999846858084505, 0.9999872088430461, 7562.053040936207, 7572.168925385957, 7563.230095316947, 169.250254383104, 42.66511548768813, 36.86152696447516, 7567.7763947554395, 7564.594023207768, 7560.960020571184, 283.0040034762433, 282.5769084960131, 283.03978644351656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.2093, 3.070827, 2200.299, 715.7795, 7.676621, 5499.674, 729.0676, 3.01319, 2198.083, 729.2769, 7.539235, 5496.679, 728.8316, 7.548784, 5497.475, 730.0559, 3.010527, 2198.348, 99.97898, 99.99267, 99.91337, 99.92562, 99.95417, 99.89762
48768.22552000001, 59.98378839987864, 59.98459055217889, 59.98209714338588, 26.892221314208005, 26.89678809310472, 26.87676000931135, 0.9999899274236181, 0.9999777815133646, 0.9999909047036579, 7560.854115116045, 7566.345263528807, 7566.955279093951, 177.83391469988146, 51.38872184890624, 31.474451277763592, 7567.289859108089, 7553.115779020931, 7568.783756054832, 282.96447634405524, 282.56688338982383, 283.0411187517656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.6594, 3.060833, 2200.379, 721.3243, 7.625415, 5500.605, 726.6605, 3.026075, 2199.847, 727.0244, 7.56185, 5497.826, 733.8483, 7.492901, 5489.491, 729.7975, 3.010527, 2197.785, 100.0, 100.0, 99.99163, 99.95907, 99.84213, 99.89791
48770.50912, 59.98096929906881, 59.98141981713039, 59.98202744662053, 26.87067403186884, 26.891595784141085, 26.85516704597928, 0.9999909229312416, 0.999981684595143, 0.9999901749508141, 7554.473404214883, 7559.721309167495, 7563.356678830509, 176.8972716677199, 46.2831254588973, 29.68885761144486, 7559.208766926777, 7554.825973356606, 7563.206134342066, 282.906994640736, 282.58641462371986, 283.0211196708892, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 711.3004, 3.092957, 2198.229, 727.4528, 7.557262, 5497.123, 719.8082, 3.056079, 2200.641, 720.7328, 7.631535, 5500.446, 740.0475, 7.398849, 5475.709, 723.5547, 3.040193, 2199.729, 99.91041, 99.95752, 100.0, 100.0, 99.55696, 99.98626
48772.99016, 59.97829022643951, 59.979377396347545, 59.97983805898039, 26.893936840461535, 26.91682348775256, 26.883814037261097, 0.9999913745386096, 0.9999789190852029, 0.9999898599138024, 7566.80430888332, 7558.589664049634, 7573.868044414656, 176.70716614706816, 52.79780592158147, 30.97468366409339, 7566.6993817103685, 7560.992343861965, 7565.766266306589, 283.0137201359985, 282.5663592626206, 283.0168310525221, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.4262, 3.071006, 2200.229, 721.3049, 7.625783, 5500.604, 726.2335, 3.0281, 2199.639, 727.0244, 7.562034, 5497.937, 733.9818, 7.47756, 5488.45, 730.0559, 3.010711, 2198.239, 99.99875, 100.0, 99.98218, 99.96014, 99.86473, 99.91855
48775.35704, 59.977807433797466, 59.97491012931457, 59.97711242346981, 26.908853511255916, 26.90474737105201, 26.89096705603173, 0.9999917431445433, 0.9999795833060905, 0.9999932912456454, 7563.892462359133, 7555.457165138699, 7570.258236138363, 172.02069424373167, 46.23247259271261, 29.454728146870366, 7560.482486398225, 7563.8825786504285, 7567.809228085565, 282.9370696997989, 282.55222654746274, 283.1243854036039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 710.078, 3.095278, 2197.746, 721.3243, 7.625599, 5500.487, 726.2917, 3.02902, 2199.751, 720.7716, 7.631167, 5500.399, 733.1044, 7.487057, 5489.303, 729.9167, 3.010894, 2198.058, 99.91897, 100.0, 99.99034, 100.0, 99.8041, 99.91997
48777.73932, 59.9762368672354, 59.97437458313351, 59.97401351255969, 26.940389253089084, 26.9048615605795, 26.884502918139066, 0.9999911785392999, 0.9999817844246077, 0.9999919980353149, 7569.984860390996, 7560.315201080386, 7562.358835787305, 180.62302110705116, 42.970001505686014, 30.539521535832137, 7566.306090544212, 7563.665469312058, 7567.044904696466, 282.9919098044779, 282.56898601456567, 283.0163127625661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 703.6116, 3.118657, 2193.952, 714.9429, 7.69062, 5498.481, 732.7365, 2.998464, 2197.282, 714.5189, 7.694967, 5498.229, 728.2021, 7.541844, 5495.527, 733.8731, 2.995695, 2197.308, 99.72369, 99.97397, 99.8488, 99.96639, 99.91727, 99.85116
48780.041000000005, 59.97859375511489, 59.97994227647125, 59.97698824502272, 26.863110482262613, 26.893405475200442, 26.879877066546666, 0.9999930545778203, 0.9999830064532251, 0.9999921399642462, 7567.602005133644, 7562.864359188041, 7568.161686480502, 175.23370308036283, 44.145597383541826, 27.34862524080745, 7570.933554771398, 7559.38588387149, 7566.3223720005535, 283.01289285400264, 282.69614980293477, 283.09403084647215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 710.0583, 3.095278, 2197.881, 721.2854, 7.625599, 5500.439, 727.8641, 3.018896, 2198.513, 720.7328, 7.630983, 5500.45, 729.3085, 7.535635, 5496.898, 730.036, 3.011077, 2198.403, 99.8818, 100.0, 99.93099, 100.0, 99.92935, 99.92602
48782.33716, 59.97734688786599, 59.97625046961776, 59.9756565501276, 26.875927584742012, 26.899607650938258, 26.88674659511416, 0.9999928336017512, 0.999983585891056, 0.9999906261500845, 7560.515105712715, 7567.368638185948, 7564.558917644716, 179.12994197589933, 47.121188612319656, 33.932372910920265, 7562.107974404313, 7569.112138367178, 7563.010011080486, 282.99599458333427, 282.6129765574495, 283.0933426596038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 711.3201, 3.090459, 2198.671, 723.6006, 7.595575, 5499.561, 736.58, 2.974351, 2193.175, 726.0535, 7.57325, 5497.986, 721.259, 7.626583, 5500.551, 723.8928, 3.039094, 2199.896, 99.9309, 99.99061, 99.68837, 99.96481, 100.0, 100.0
48784.6598, 59.97423518904508, 59.97360033813463, 59.97942068788413, 26.94893312613889, 26.942190630936437, 26.90966976676805, 0.9999936504830552, 0.9999824206434601, 0.9999928217031742, 7563.748548760446, 7561.014735634239, 7566.356892841688, 185.4931511360037, 41.4859251028887, 27.99760492353971, 7570.760632830328, 7551.447382872229, 7583.934309471205, 282.8517173932087, 282.5094623162519, 283.0318725215185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 711.7341, 3.092065, 2198.375, 721.7134, 7.620994, 5500.38, 732.5229, 2.99736, 2196.315, 720.7522, 7.631351, 5500.334, 727.4391, 7.557368, 5497.47, 730.036, 3.010527, 2198.176, 99.92147, 100.0, 99.83108, 100.0, 99.9526, 99.90034
48787.029800000004, 59.97377188815759, 59.97406242585766, 59.971737830262875, 26.90568430069961, 26.92743107511532, 26.897014461726187, 0.9999922392888614, 0.9999798550976989, 0.9999924441104433, 7540.9774484624195, 7569.49886320631, 7566.71654274015, 178.16212592997204, 44.83784694839801, 40.32570925003802, 7576.183508408553, 7566.85772507103, 7566.529857839134, 283.08468623863195, 282.6752997158179, 283.0869542005328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.4262, 3.071541, 2199.995, 721.266, 7.625415, 5500.605, 732.6976, 2.999017, 2196.824, 726.9661, 7.562953, 5497.997, 727.4583, 7.55682, 5497.314, 730.1354, 3.012359, 2197.756, 99.99681, 100.0, 99.855, 99.96109, 99.95263, 99.89659
48789.3464, 59.97436233565271, 59.97389451675912, 59.975971500677645, 26.883616765503994, 26.92038889971584, 26.873074676057907, 0.999990858163103, 0.999986116320199, 0.9999922632857207, 7557.333957681974, 7561.050723754339, 7565.058833410623, 170.35084431960126, 41.93652073794419, 31.297948889005056, 7569.971418799278, 7564.340746428178, 7565.160221978254, 283.0167845004788, 282.5701270032841, 283.01392398656435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 722.6758, 3.046734, 2200.382, 715.0013, 7.689515, 5498.594, 726.3888, 3.0281, 2199.63, 733.7626, 7.480399, 5488.806, 733.8101, 7.490161, 5489.458, 736.398, 2.979031, 2193.864, 100.0, 99.97211, 99.97914, 99.79507, 99.80692, 99.73154
48791.654, 59.97239974263546, 59.97325486250629, 59.976903744915724, 26.877317367490644, 26.912769317010277, 26.866114919161642, 0.9999905407796039, 0.9999825865268012, 0.9999893137439035, 7564.905056839365, 7560.076321772771, 7569.238070847276, 174.58202696415356, 49.19519929132821, 33.26607178689267, 7568.278117060595, 7566.799551725727, 7569.338756597243, 283.0067084565357, 282.6283457885734, 283.00696806534864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.2685, 3.071541, 2200.051, 721.2854, 7.625599, 5500.492, 732.5424, 2.998096, 2196.771, 727.0049, 7.562034, 5497.884, 727.382, 7.557368, 5497.245, 730.0758, 3.011077, 2198.283, 100.0, 100.0, 99.85662, 99.96111, 99.95263, 99.90997
48794.08096000001, 59.97625392028713, 59.975291314716664, 59.978254245355664, 26.8676650966292, 26.888875753128954, 26.865004044505316, 0.9999913236546838, 0.9999832933976555, 0.9999922977457336, 7562.54214973588, 7560.843463351013, 7564.9173418515875, 178.53990961700902, 47.24641486882683, 29.861158859458556, 7558.2930299886275, 7564.911839640155, 7567.346870657594, 282.9936470862075, 282.5434819069285, 283.02442075280743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.4065, 3.071184, 2199.856, 721.3049, 7.625415, 5500.323, 726.5052, 3.026996, 2200.137, 726.8496, 7.570308, 5498.49, 735.4696, 7.451262, 5481.982, 726.8948, 3.027375, 2199.524, 99.99205, 100.0, 100.0, 99.96947, 99.73147, 99.97696
48796.397000000004, 59.98462769903688, 59.984028391215325, 59.98441773388736, 26.888409002918152, 26.885389232781616, 26.887982479126602, 0.9999920802389152, 0.9999800038697245, 0.9999918474288215, 7558.812238003575, 7568.716683959361, 7563.989188428263, 178.69383398046966, 47.07792001529867, 29.77738911531651, 7563.607197402939, 7559.269028456604, 7567.216485125866, 283.0672231673066, 282.651656130884, 282.98554544300003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 709.8809, 3.094921, 2198.276, 726.8691, 7.570892, 5498.712, 721.9435, 3.044667, 2200.424, 723.8592, 7.590165, 5499.268, 735.0881, 7.464229, 5488.89, 730.0957, 3.010894, 2198.416, 99.92025, 99.97486, 100.0, 99.98994, 99.79019, 99.88704
48798.70648, 59.98030398942412, 59.98237663759638, 59.979279608277906, 26.877503225827354, 26.880204558980484, 26.870960869109126, 0.9999941176443113, 0.9999824209506952, 0.9999928436613488, 7567.024909846408, 7566.128196083932, 7565.744858158148, 181.35281698450626, 45.2052064883062, 28.909941647840697, 7568.7186385619625, 7560.58909603928, 7568.567203740542, 283.0147980201057, 282.58583768317794, 283.0546557214885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.3901, 3.084391, 2198.624, 721.3049, 7.625783, 5500.604, 726.35, 3.027364, 2199.596, 720.791, 7.631167, 5500.504, 733.1425, 7.489614, 5488.733, 730.1354, 3.010344, 2197.889, 99.95533, 100.0, 99.96866, 100.0, 99.79374, 99.90018
48801.07688, 59.984134701225045, 59.98649851406833, 59.985846868429434, 26.87099122212111, 26.901289761788057, 26.873467659513302, 0.9999898329749222, 0.9999838834724916, 0.9999914257722865, 7556.128881896747, 7560.899236255075, 7560.849177870134, 177.1165265198665, 41.470151499830536, 32.683270927890135, 7563.629834597944, 7561.695731944932, 7561.292255702821, 283.08174737645686, 282.6040592626941, 283.06633585299465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 704.9521, 3.115444, 2194.238, 715.0986, 7.690436, 5498.706, 732.7753, 2.99736, 2196.417, 714.4606, 7.695151, 5497.931, 727.4201, 7.55755, 5497.745, 736.3185, 2.979031, 2194.037, 99.73668, 99.97298, 99.85673, 99.96409, 99.95672, 99.72757
48803.41668, 59.98200376890292, 59.982284837896486, 59.985813376024005, 26.891941353088818, 26.908011571525332, 26.887222967556163, 0.999994212301113, 0.9999791730693264, 0.9999940766104587, 7561.568274000375, 7562.448639175939, 7563.603406017408, 182.78173016616785, 40.02544629441991, 26.443389858464798, 7565.542918593486, 7567.013337680807, 7573.9503030835895, 282.97210632389584, 282.5605319839926, 283.05705223981414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 710.0583, 3.095634, 2197.976, 721.3243, 7.62523, 5500.434, 726.4858, 3.028468, 2199.938, 720.7522, 7.631351, 5500.51, 733.5812, 7.477195, 5488.391, 729.9764, 3.01126, 2197.95, 99.89965, 100.0, 99.97963, 100.0, 99.78753, 99.90542
48805.720720000005, 59.98526870486919, 59.981619135300704, 59.984022848857016, 26.886273822264865, 26.91379856760863, 26.891868542606083, 0.9999918155808062, 0.9999792877737254, 0.999990039733651, 7564.331408622075, 7563.488703892766, 7562.490481550864, 175.73455160642766, 44.58698651498571, 28.274231215581494, 7567.870355018901, 7561.989367189303, 7567.8012964969, 283.0261035007772, 282.5562279706941, 283.0155942111603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 709.9203, 3.095813, 2197.918, 721.3049, 7.625415, 5500.553, 732.5424, 2.99828, 2196.718, 720.7522, 7.631167, 5500.393, 727.4201, 7.557368, 5497.637, 730.1354, 3.010711, 2198.406, 99.91613, 100.0, 99.84939, 100.0, 99.95563, 99.91568
48808.0356, 59.982998818161434, 59.98229098020532, 59.983413058274955, 26.879595829317807, 26.884417051140307, 26.888981098949817, 0.999991257227677, 0.9999842448730034, 0.9999906272293166, 7563.674394483665, 7566.111434593591, 7567.060317936284, 176.7459042509172, 45.46646711749145, 30.860491133512255, 7566.964811297802, 7564.359691906113, 7562.005047510072, 283.0785737025417, 282.5611993953386, 283.0279347850095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.3276, 3.07172, 2200.061, 727.589, 7.555973, 5497.461, 738.9482, 2.965883, 2191.589, 726.9855, 7.562402, 5497.884, 721.2208, 7.626218, 5500.193, 724.8868, 3.034883, 2200.088, 100.0, 99.95541, 99.61608, 99.96013, 100.0, 100.0
48810.40424, 59.97987320886253, 59.978178638338605, 59.982530859384966, 26.908956777015877, 26.89274288705775, 26.90039470641833, 0.9999920662163875, 0.9999901745475319, 0.9999922751864739, 7568.384691748426, 7565.733369471651, 7557.82721381146, 175.84962593334467, 42.953762491011275, 29.648344732398073, 7574.676156970121, 7564.761716562705, 7572.514074983074, 283.06536595937683, 282.64520044697133, 283.0735914534054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 710.1174, 3.095278, 2197.828, 721.2854, 7.625599, 5500.324, 732.6394, 2.998648, 2196.594, 721.995, 7.6137, 5500.149, 724.7115, 7.594258, 5499.557, 725.6821, 3.031037, 2199.884, 99.91898, 100.0, 99.8438, 100.0, 99.9873, 100.0
48812.846840000006, 59.98374705165492, 59.982507406264425, 59.98462962047935, 26.901521094383895, 26.908680661495303, 26.873549644013984, 0.9999926971079075, 0.9999809347868905, 0.9999912849370706, 7571.325712161248, 7562.552211907952, 7566.655987982664, 177.32778503977443, 46.36701380647651, 31.186865411614235, 7572.113826927684, 7561.808585550921, 7565.804429997667, 283.13501913772257, 282.6961581017347, 283.16376785723975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.2487, 3.071006, 2200.558, 721.3049, 7.625783, 5500.44, 732.6394, 2.99828, 2197.09, 726.9855, 7.562586, 5497.884, 721.2017, 7.626766, 5500.327, 723.6542, 3.040376, 2200.427, 100.0, 100.0, 99.86634, 99.96013, 100.0, 100.0
48815.17044, 59.98221548727117, 59.98210434247595, 59.98270241672249, 26.892599007335686, 26.89773681751767, 26.894203807358384, 0.999991461082731, 0.9999826519387558, 0.9999928229962504, 7563.2497406414395, 7562.851701888461, 7568.012902977399, 177.13086395065557, 45.49839249233429, 33.38615742294451, 7528.06468651994, 7517.583113858029, 7519.007392309354, 282.96496773292637, 282.619690563029, 283.1274697404471, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.229, 3.071541, 2199.856, 721.2854, 7.625599, 5500.44, 732.6588, 2.998464, 2196.809, 726.9855, 7.562402, 5497.884, 721.2208, 7.6264, 5500.384, 723.8132, 3.04001, 2200.137, 100.0, 100.0, 99.85357, 99.95701, 100.0, 100.0
48817.480760000006, 59.98767573482812, 59.98766178019455, 59.988106625816634, 25.487149075322804, 25.492021220509862, 25.348683950583723, 0.9999915319643502, 0.9999874375590185, 0.9999920595094518, 6956.3440354249415, 6912.91845471059, 6884.655621815238, 157.51208312696826, 37.59009297733246, 25.0066202396647, 6747.722659949772, 6712.1365657234, 6682.923999967839, 282.98309882955033, 282.60532685906554, 282.99641095369196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 697.1254, 3.140965, 2164.263, 721.2076, 7.625415, 5500.375, 732.95, 2.996439, 2197.0, 726.9661, 7.562402, 5497.883, 721.1254, 7.627131, 5500.485, 723.3361, 3.039277, 2199.725, 98.37422, 100.0, 99.86221, 99.95905, 100.0, 99.98608
48819.79656, 59.987819961133006, 59.98861517772719, 59.992217264335636, 25.292448004586856, 25.38010101242176, 25.483565330507066, 0.9999952647869134, 0.9999860286977381, 0.9999941741066566, 7277.630209827091, 7294.265554841411, 7322.483112016251, 172.80254429049137, 41.43592311209545, 28.40521470902786, 7372.052518219103, 7380.168475626872, 7431.012536529423, 283.04990275208985, 282.62887962003435, 283.04475205352077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.745, 3.080822, 2199.002, 717.1025, 7.648623, 5500.596, 606.6758, 3.323169, 1833.306, 727.0049, 7.562586, 5497.978, 721.0682, 7.626035, 5500.223, 723.7933, 3.039644, 2200.121, 99.97652, 100.0, 88.05492, 99.96182, 100.0, 99.98992
48822.160800000005, 59.99164293709762, 59.99052264389673, 59.99028631507345, 26.88748200394681, 26.912607928806903, 26.874132353061768, 0.9999934864026249, 0.9999828848720959, 0.9999922977128902, 7567.974644041082, 7566.528798995976, 7565.776610946143, 179.14997036830596, 42.736387231997014, 28.71761000559627, 7568.591558375495, 7557.63644663887, 7546.405954715012, 282.95851500109364, 282.62307271253866, 283.06107169422876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.7844, 3.082249, 2199.137, 721.3438, 7.62523, 5500.554, 729.98, 3.011165, 2198.236, 339.6824, 8.427663, 3846.396, 721.0682, 7.627679, 5500.374, 723.9524, 3.038362, 2199.597, 99.96937, 100.0, 99.89537, 69.93348, 100.0, 99.98935
48824.53932, 59.99365888809311, 59.99265477094001, 59.998272232819524, 26.603960088830476, 26.565122617950678, 26.5076117065272, 0.9999929219928296, 0.9999790138341501, 0.9999907452311927, 7408.759949953019, 7399.070191495142, 7399.893223436087, 170.71607589119878, 44.76517957076385, 36.35155078054049, 7355.674073157965, 7345.659869274253, 7340.537319669637, 282.918625299999, 282.5642399623586, 283.10127856182464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.607, 3.082963, 2199.347, 721.2465, 7.626152, 5500.368, 729.4559, 3.010245, 2197.826, 723.665, 7.59991, 5499.856, 718.0544, 7.679727, 5498.948, 723.9723, 3.038362, 2170.281, 99.96892, 100.0, 99.90254, 99.9981, 99.97947, 99.90684
48826.87728, 59.994645671018155, 59.99360811785564, 59.99543860947447, 26.908776202886166, 26.9525742598948, 26.896119629739466, 0.9999894605086899, 0.9999856903306068, 0.9999894583612426, 7566.0402336912, 7564.555713457856, 7565.799634151968, 180.67243818982286, 47.161216278701886, 36.26086539588778, 7568.8522135874355, 7561.912331381984, 7572.863944701514, 282.88086674127555, 282.4527773590405, 282.9871882345741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.4098, 3.082428, 2199.444, 721.3049, 7.625599, 5500.434, 729.7664, 3.011533, 2198.243, 723.5873, 7.600646, 5499.907, 721.1064, 7.627496, 5500.428, 723.2366, 3.041109, 2200.225, 99.97331, 100.0, 99.89707, 99.997, 100.0, 100.0
48829.1802, 59.99709608445677, 59.99536331978118, 59.99584363230106, 26.890072928839928, 26.910437241492474, 26.879875245470025, 0.9999903252625211, 0.9999824342770738, 0.9999916188783255, 7557.038112824379, 7561.276827177894, 7571.3205676631105, 179.96411316175346, 42.53789639719935, 31.258570992345085, 7563.094038330687, 7563.541327431839, 7572.885586568155, 283.03599119306085, 282.6371090103164, 283.11948839090195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.1535, 3.08332, 2199.224, 721.2854, 7.625415, 5500.434, 729.9218, 3.012454, 2198.263, 723.5873, 7.600829, 5499.854, 721.1064, 7.627496, 5500.427, 723.2366, 3.040376, 2200.409, 99.96332, 100.0, 99.90474, 99.99593, 100.0, 100.0
48831.466120000005, 59.99191346340267, 59.99499813715865, 59.99710929039033, 26.91003995547151, 26.924642731107973, 26.884559727554795, 0.9999910878559822, 0.9999854936978114, 0.999989335013946, 7559.508022979906, 7561.971142686125, 7573.250252743907, 175.855997341325, 45.687878805413675, 35.29587659634535, 7571.3336048673245, 7560.542518618522, 7567.051235763218, 282.97195223803135, 282.58578463111496, 283.0130206337711, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 717.6879, 3.064046, 2200.331, 715.4877, 7.689331, 5498.707, 723.6323, 3.040617, 2200.28, 729.8595, 7.528387, 5494.972, 714.8117, 7.692146, 5498.438, 717.153, 3.067478, 2200.315, 100.0, 99.97418, 99.98608, 99.91239, 99.97034, 99.97486
48833.805400000005, 59.997535337091506, 60.000917382763646, 59.99972596300303, 26.903195533433998, 26.906904137864032, 26.902407006213874, 0.9999908255199734, 0.9999813230438472, 0.9999894845454146, 7563.0774006661595, 7564.480759862435, 7573.281905070283, 174.0305083195497, 48.36237695637965, 36.77916360436939, 7568.746313511749, 7560.674284722388, 7570.0994724196225, 282.99013945247015, 282.510660915584, 282.98802271929947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.2521, 3.083677, 2199.061, 721.2854, 7.625599, 5500.487, 729.8246, 3.012086, 2198.424, 723.5873, 7.600829, 5499.906, 721.1064, 7.627496, 5500.43, 723.2764, 3.041841, 2199.938, 99.95593, 100.0, 99.89463, 99.99689, 100.0, 100.0
48836.10656000001, 59.99804704729724, 59.99708939925622, 59.99783139487218, 26.9057518235053, 26.906705166292973, 26.8741092561994, 0.9999893616294575, 0.9999837043057312, 0.9999905385408686, 7568.283793736826, 7568.800972452404, 7568.6611713980255, 175.54963276542355, 44.76460568706807, 33.26682910081263, 7568.281502703762, 7564.0154850743775, 7569.776785579864, 282.94080505058645, 282.54500545420495, 283.016255444309, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.6397, 3.057978, 2200.701, 721.3049, 7.625415, 5500.492, 729.7858, 3.01227, 2198.436, 723.6068, 7.600646, 5499.906, 721.0873, 7.627131, 5500.373, 723.2963, 3.042207, 2199.607, 100.0, 100.0, 99.89591, 99.99689, 100.0, 100.0
48838.540080000006, 59.996807224277156, 59.999709386551714, 60.002506734620425, 26.893818598594827, 26.919331678430172, 26.898309305147592, 0.999990497181559, 0.9999852506386244, 0.9999912800102543, 7568.039763342199, 7561.274877576711, 7572.10358898451, 180.69826935368496, 42.24768662080123, 26.820756669453658, 7568.725510536657, 7566.920544853666, 7567.621223699218, 283.0257681448104, 282.55329191497293, 283.0637062368805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 725.8301, 3.031208, 2199.79, 727.5501, 7.555973, 5497.736, 736.0753, 2.981161, 2194.255, 717.3734, 7.666285, 5499.766, 727.3438, 7.558464, 5497.765, 728.7438, 3.017303, 2198.305, 100.0, 99.9513, 99.72251, 99.99433, 99.95852, 99.92156
48840.85168000001, 59.99762973825855, 59.99769445422708, 59.998256439328244, 26.904570191478374, 26.910354663362714, 26.89915197234022, 0.9999905375845954, 0.9999812107695578, 0.9999912535884482, 7561.0448199718385, 7563.21190988068, 7573.2389242749605, 177.65167312503263, 44.72499714778269, 32.058554902588185, 7565.295690097134, 7566.4266264975695, 7570.5948789444565, 283.0338930484855, 282.58259440192046, 283.09290369262925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.5017, 3.058513, 2200.476, 721.3438, 7.625599, 5500.548, 729.8441, 3.01227, 2197.745, 723.5873, 7.600461, 5499.912, 721.1064, 7.627679, 5500.373, 727.3521, 3.023895, 2199.139, 100.0, 100.0, 99.92677, 99.997, 100.0, 99.93181
48843.220400000006, 59.99636884768561, 60.000078556689395, 59.99716923693452, 26.861058367160513, 26.91493561412247, 26.87804290544728, 0.9999894680610034, 0.999984439944259, 0.9999918133573611, 7558.371721698313, 7554.76711260035, 7564.400870893134, 172.15818405961897, 40.481281240863154, 34.37796525062595, 7563.8785317134, 7559.781280212735, 7563.637451785621, 282.9858290322321, 282.60186046911235, 283.0419699075139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 719.482, 3.058156, 2200.737, 720.6823, 7.63794, 5500.457, 727.2235, 3.024603, 2199.638, 727.3739, 7.558357, 5496.845, 716.3758, 7.682101, 5498.461, 736.0004, 2.981045, 2193.9, 100.0, 100.0, 99.95087, 99.94595, 99.97428, 99.74166
48845.56068, 59.99534201283698, 60.00475615668666, 60.0003402451751, 26.89159818624959, 26.92406707591222, 26.90066535658191, 0.9999911600702317, 0.9999831654275194, 0.9999910574637829, 7562.413528624709, 7561.9880759139205, 7570.015383851514, 173.6233781888643, 44.14552908119094, 32.59892644031652, 7568.055777384534, 7567.12689951932, 7569.53025858325, 282.9679915251064, 282.5410055428347, 282.98827855398923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.6628, 3.069757, 2200.513, 719.3204, 7.642361, 5500.685, 729.3394, 3.013742, 2197.813, 723.6262, 7.600646, 5499.907, 721.1254, 7.627679, 5500.377, 729.7776, 3.012542, 2198.574, 100.0, 100.0, 99.92628, 99.99691, 100.0, 99.89988
48847.869920000005, 59.99438660946379, 59.99581788616875, 59.994068018350895, 26.904383813956414, 26.905875196737338, 26.906825644286634, 0.999990866854123, 0.9999843814686922, 0.9999923702528737, 7564.1453258241845, 7570.11764119948, 7567.664268579635, 175.44364619779026, 43.6203477367244, 30.962869970852807, 7564.110267410141, 7562.769707573888, 7566.690157604972, 282.9434597735104, 282.58253760316256, 283.01936092468725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.2126, 3.083499, 2199.061, 721.3049, 7.625599, 5500.547, 729.8441, 3.011718, 2197.92, 723.6068, 7.600461, 5499.907, 714.8689, 7.691781, 5498.387, 735.9407, 2.980862, 2194.292, 99.97307, 100.0, 99.91672, 99.99691, 99.96933, 99.71856
48850.247160000006, 59.98971752502831, 59.99423609444918, 59.99356199404634, 26.83879401483587, 26.87387841124303, 26.846175635416405, 0.9999920726009044, 0.9999818085918196, 0.99999080451526, 7555.219597684608, 7548.99584776019, 7560.220363241631, 176.06015225416434, 43.79613426235392, 29.98196041267238, 7558.26006655638, 7556.32625759983, 7561.042311814578, 283.01148767711055, 282.57984142082756, 283.0037980515613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 706.8842, 3.107056, 2196.368, 727.5501, 7.555789, 5497.398, 736.1141, 2.980609, 2193.919, 717.3734, 7.665917, 5499.881, 708.6506, 7.750586, 5491.961, 742.2431, 2.948084, 2188.31, 99.8185, 99.95755, 99.74445, 99.99643, 99.85736, 99.42539
48852.55148, 59.98447559363021, 59.990083586583026, 59.98951373120242, 26.884115026259707, 26.875707542176645, 26.880562846965105, 0.9999912563685349, 0.9999839179784459, 0.9999901116298215, 7562.594478655122, 7563.218797267202, 7564.157533226009, 175.38456128501258, 45.20128310120526, 32.934657050931946, 7567.74233720178, 7564.812271584285, 7565.822202384051, 282.9827496221452, 282.54626162014716, 283.11848058205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.2521, 3.083142, 2199.286, 721.3243, 7.625599, 5500.384, 729.7082, 3.012822, 2197.806, 723.5873, 7.600461, 5499.743, 714.8307, 7.691963, 5498.389, 736.08, 2.981045, 2194.465, 99.95853, 100.0, 99.93503, 99.99797, 99.97023, 99.72377
