TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
48868.96012, 59.97812187922558, 59.97542751330122, 59.977905612739406, 26.881993897403866, 26.904255174995686, 26.892159401019683, 0.9999885190294863, 0.9999788146662242, 0.99998789248588, 7564.539166235736, 7560.884318444818, 7571.3478279182345, 174.94431658455665, 53.00591527502547, 39.23084086536437, 7577.9055292765315, 7566.07590739877, 7565.976404731122, 282.97297907111937, 282.4861511785689, 282.9950397144365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2324, 3.083142, 2199.286, 715.0013, 7.690252, 5498.709, 723.807, 3.040065, 2199.9, 729.7624, 7.528755, 5495.533, 713.858, 3.080837, 2198.996, 736.0004, 7.452472, 5486.801, 99.95853, 99.97399, 99.99407, 99.91738, 99.98084, 99.72277
48871.249, 59.98051814964864, 59.97700789074686, 59.979085683535715, 26.900822005555256, 26.8976612305899, 26.890213555375166, 0.9999846603061926, 0.9999725658766865, 0.9999857454584395, 7570.572641690977, 7540.0163828353725, 7576.3314505018425, 176.41179800509417, 54.39066158679179, 38.6593448017768, 7567.168990226398, 7559.789379340854, 7574.824671662132, 283.03292400399545, 282.5488167166382, 283.08282682073866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.7186, 3.058335, 2200.481, 721.3243, 7.625783, 5500.375, 729.6694, 3.01227, 2197.864, 723.6068, 7.600461, 5499.854, 718.9318, 3.062026, 2199.663, 729.9764, 7.5281, 5495.393, 100.0, 100.0, 99.92965, 99.99892, 99.98326, 99.8888
48873.609240000005, 59.98193920979148, 59.98247177025859, 59.97912043018903, 26.889731517003263, 26.902879661715772, 26.880647354271012, 0.9999871350917697, 0.9999746206902563, 0.9999882083424387, 7561.86198887405, 7555.1179312945105, 7569.422462528082, 180.78166077838705, 55.52231282765115, 36.458154070499404, 7555.693229229463, 7576.9205480464925, 7568.040621025696, 282.94069447872295, 282.4835186935892, 283.1763222264192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.3704, 3.083499, 2199.606, 721.3243, 7.624125, 5500.375, 731.1447, 3.006011, 2197.264, 721.4318, 7.628592, 5500.172, 710.2338, 3.09636, 2196.957, 724.847, 7.593474, 5499.878, 99.95683, 100.0, 99.86955, 100.0, 99.8707, 99.98958
48875.951, 59.985816894436134, 59.97937617809803, 59.9885545025293, 26.9028608267743, 26.913523033283187, 26.897505776463838, 0.9999885922001801, 0.9999741867997342, 0.9999869709175744, 7561.230248850463, 7566.132107574558, 7574.689415624501, 181.7078175463339, 57.01786574700827, 38.38106778907331, 7565.743496033064, 7564.076655213932, 7569.440441622979, 282.9596610924015, 282.6722498172162, 283.0789582666147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 709.25, 3.097062, 2198.487, 724.3594, 7.596864, 5499.896, 731.2418, 3.00822, 2198.556, 723.0242, 7.601933, 5499.735, 713.4001, 3.079741, 2199.327, 730.4536, 7.51986, 5495.444, 99.90838, 99.99671, 99.90029, 99.99378, 99.96762, 99.9115
48878.28824, 59.98537421964334, 59.98843013379318, 59.986295351435075, 26.904779181337215, 26.890661472337936, 26.891289916675834, 0.9999904517500521, 0.9999711889667543, 0.9999843337407981, 7564.396592116497, 7557.736686133493, 7570.314399221819, 182.01555351917204, 56.303924693106886, 39.60781240384085, 7564.302741114822, 7566.445901975158, 7576.437609403944, 282.9626158834588, 282.51124069333554, 283.1600586361696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2718, 3.083856, 2199.353, 721.3049, 7.625783, 5500.382, 729.8052, 3.011902, 2198.324, 723.5873, 7.601013, 5499.964, 707.7159, 3.103482, 2196.646, 723.7734, 7.598418, 5499.753, 99.96422, 100.0, 99.92244, 99.99499, 99.84614, 99.99618
48880.605800000005, 59.99067499477522, 59.992138146903024, 59.990496704259634, 26.890614617083603, 26.89777271624802, 26.879982830142175, 0.9999875508200535, 0.9999766437862292, 0.9999887398125237, 7563.632107948026, 7557.697721753359, 7563.531583679149, 175.4153370132476, 50.329287352354186, 39.4902449265187, 7563.879741852618, 7554.5633688168255, 7569.080538045123, 283.02257028963294, 282.5562773831274, 283.1607190267727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.62, 3.057086, 2200.921, 715.0208, 7.690252, 5498.712, 723.5352, 3.041169, 2200.393, 729.8983, 7.528387, 5495.088, 701.4975, 3.124485, 2192.318, 717.4711, 7.665257, 5499.667, 100.0, 99.97519, 100.0, 99.90619, 99.64944, 99.99558
48882.975600000005, 59.990707543170565, 59.98718265100029, 59.98783515153419, 26.89053280929287, 26.92269639385555, 26.8741970857179, 0.9999879823603508, 0.9999733388510275, 0.9999874879942261, 7561.4442132380545, 7556.664722989605, 7573.475798449785, 179.48003269968558, 56.12772066059915, 37.980624676051775, 7567.645616666069, 7565.373156211975, 7570.757456702087, 283.0533674455232, 282.5562093397744, 283.1435282120348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2521, 3.083142, 2199.339, 721.2854, 7.625415, 5500.375, 729.8441, 3.011718, 2198.251, 723.5679, 7.601013, 5499.794, 707.6777, 3.103848, 2196.544, 723.7734, 7.598601, 5499.808, 99.96853, 100.0, 99.92965, 99.99381, 99.839, 99.9951
48885.310040000004, 59.994029599355656, 59.98992883153358, 59.99103939569075, 26.91197661025116, 26.83490832824892, 26.929887872121462, 0.9999857552361667, 0.9999761100244996, 0.9999900704887456, 7558.11006573439, 7557.636405390747, 7569.234098429459, 174.73972100867832, 54.85652346537108, 37.56316719012602, 7562.864062549423, 7558.883509192708, 7570.557817228135, 282.86908230931977, 282.4768629304871, 283.05758521221986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2521, 3.084034, 2198.899, 721.2854, 7.625599, 5500.38, 729.9023, 3.012086, 2198.474, 723.5679, 7.601013, 5500.018, 707.6205, 3.1033, 2196.388, 717.3916, 7.671849, 5499.232, 99.95727, 100.0, 99.91856, 99.99892, 99.83444, 99.99252
48887.680360000006, 59.99208498026373, 59.996507826451584, 59.99645985245306, 26.90576455877926, 26.92724399254325, 26.89095285083906, 0.9999902960745704, 0.9999794977818326, 0.9999895293491377, 7566.226590625166, 7557.170444157475, 7569.737189666224, 176.70129104023079, 55.17878276745296, 36.78672214957032, 7567.188205979182, 7565.734567607445, 7568.78807712339, 282.9961781766038, 282.58318056240995, 283.0711997243592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 707.0814, 3.106343, 2196.196, 727.5696, 7.555973, 5497.459, 735.7065, 2.98337, 2195.633, 718.4414, 7.65084, 5500.308, 711.321, 3.090333, 2197.665, 714.9462, 7.686499, 5499.239, 99.81806, 99.9524, 99.75079, 100.0, 99.9224, 99.98476
48889.98928, 59.994467449575716, 59.99626095495155, 59.996099060973734, 26.88507568757008, 26.909560249141947, 26.891694760807834, 0.9999878075136625, 0.9999809643352312, 0.9999878517801187, 7561.211470241639, 7557.533924458048, 7561.1606194293745, 179.4771467873852, 48.04973281442017, 37.428745876742596, 7562.458614997294, 7565.819371717159, 7569.387076809095, 282.93137782243826, 282.5284664867975, 283.0497102482237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2324, 3.082785, 2199.239, 723.3477, 7.603495, 5499.766, 729.7858, 3.011718, 2198.588, 723.6068, 7.600461, 5499.847, 713.5527, 3.081202, 2199.281, 711.1688, 7.726786, 5494.957, 99.97594, 99.99433, 99.91672, 99.99582, 99.97874, 99.9069
48892.32952000001, 59.9973514905889, 59.99672894910402, 59.996911190936025, 26.87573644272218, 26.899559947096225, 26.868562748024242, 0.9999855313090615, 0.9999804058057746, 0.9999861599971082, 7547.433460924123, 7562.638047248997, 7564.568336793107, 170.1675520675048, 45.226162425745315, 37.57527484483444, 7564.528209696746, 7555.4703662910315, 7563.831538224906, 282.926935907509, 282.54510914341927, 283.0167671635053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 716.2487, 3.07172, 2200.371, 731.6747, 7.500529, 5491.44, 724.5058, 3.039513, 2200.382, 729.8013, 7.529306, 5495.367, 720.2671, 3.055087, 2200.098, 705.5026, 7.780806, 5487.041, 100.0, 99.84296, 100.0, 99.91331, 100.0, 99.74753
48894.709480000005, 59.99737482412612, 59.99925125959598, 59.996929489233025, 26.90200861288257, 26.9042938564735, 26.898364157553164, 0.9999865928924117, 0.9999790923409407, 0.9999835734509852, 7559.040949671907, 7562.797825006399, 7558.370687441702, 168.15804229330854, 47.6371226113356, 38.16588429450894, 7570.806302955516, 7567.971279440683, 7570.378481388287, 282.91922623642733, 282.46286500914886, 283.1354753185842, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.3112, 3.083499, 2199.459, 727.5501, 7.555604, 5497.681, 729.5335, 3.011902, 2198.252, 723.5873, 7.600829, 5499.906, 714.0106, 3.080106, 2199.436, 711.1489, 7.727152, 5495.36, 99.9607, 99.95644, 99.93421, 99.99796, 99.98778, 99.90802
48897.195680000004, 59.99863376697526, 59.99623188600911, 60.002298037695255, 26.908075408621375, 26.91592248820653, 26.88471632903402, 0.9999867955480628, 0.9999814633044417, 0.9999857784494851, 7559.321938781562, 7561.767734391656, 7565.326735241299, 166.4311238120581, 45.01118800383938, 43.06523848483221, 7565.77171598497, 7567.363277494982, 7574.39283259039, 283.00899392586285, 282.53584652893517, 283.1014504649183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2915, 3.083142, 2199.506, 727.5696, 7.555789, 5497.519, 729.8829, 3.01227, 2198.313, 723.5679, 7.600829, 5499.848, 720.2289, 3.054904, 2200.313, 711.0693, 7.726969, 5495.245, 99.97616, 99.9575, 99.92194, 99.99379, 100.0, 99.90692
48899.539800000006, 59.99602730158244, 59.996264337046036, 59.99973076972077, 26.891603015401326, 26.88577001478142, 26.882920470349333, 0.9999873853067087, 0.9999818363414437, 0.9999881423358881, 7563.567678390145, 7566.225385580363, 7563.023768650307, 174.30019446221723, 50.46866824214794, 35.34976199507764, 7563.748344360081, 7561.969797651946, 7569.399332794153, 283.0368303858862, 282.6625634748819, 283.1125215723657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 706.7856, 3.106878, 2196.095, 721.3049, 7.625599, 5500.544, 736.0947, 2.980425, 2194.191, 717.3734, 7.666836, 5499.654, 726.5617, 3.026597, 2199.846, 717.3518, 7.671849, 5498.883, 99.84067, 100.0, 99.74988, 99.99231, 99.96694, 99.98668
48901.845680000006, 60.002452903411594, 59.990512287975015, 59.997422959021414, 26.91528714498432, 26.93683238817456, 26.876404498238905, 0.9999877375032034, 0.9999811818998536, 0.9999849005721194, 7572.540333113797, 7561.9332715396395, 7573.786138682517, 167.39218513053072, 45.818749003967696, 39.25740364218245, 7565.370711165497, 7561.938573012266, 7569.309397044323, 282.9560743723046, 282.5890314698932, 283.088585488647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2126, 3.083677, 2199.354, 727.5696, 7.555973, 5497.625, 729.8441, 3.012086, 2198.483, 723.5873, 7.600829, 5499.964, 720.4006, 3.054721, 2200.731, 714.9661, 7.690528, 5499.071, 99.96048, 99.95541, 99.93803, 99.99592, 100.0, 99.97846
48904.15804, 60.00139997316085, 59.990758445934105, 59.994858422711765, 26.907175320654147, 26.915917331246742, 26.87807083051244, 0.999986694958821, 0.9999804610345877, 0.9999859712373316, 7559.726978966587, 7563.320080336987, 7568.321397327415, 167.0641037444916, 48.64586847452165, 40.15738302304362, 7562.099692997375, 7562.638856533039, 7568.354344990966, 282.87577096898923, 282.513145849839, 283.18382677715493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2324, 3.083677, 2199.539, 728.1143, 7.549894, 5496.935, 728.0193, 3.023314, 2199.554, 726.8302, 7.564608, 5497.433, 715.6319, 3.074628, 2199.59, 723.2764, 7.601165, 5499.75, 99.95659, 99.94287, 99.97834, 99.95624, 100.0, 99.99794
48906.467280000004, 59.99523729214887, 59.99262220874518, 59.991796400450156, 26.91206807856565, 26.85931520971331, 26.933164138078574, 0.9999819845265172, 0.9999800600873383, 0.9999872682863568, 7562.748459675566, 7565.218376753093, 7575.69561315705, 172.007260243811, 43.979027073175985, 36.43840933211277, 7573.279512173178, 7568.829899187261, 7571.863850997969, 282.98590955939005, 282.58536274536635, 283.04649376165713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 717.1359, 3.069935, 2200.118, 730.6435, 7.525212, 5496.363, 728.3882, 3.016687, 2198.686, 723.7038, 7.600094, 5500.076, 720.1717, 3.054173, 2200.745, 717.491, 7.66544, 5499.608, 100.0, 99.91472, 99.94425, 99.99491, 100.0, 99.99147
48908.83152000001, 59.99182936343102, 59.990052743051805, 59.988453730439915, 26.88660426283801, 26.89857925335585, 26.866195852864667, 0.9999884741221886, 0.9999768264721621, 0.9999861326430638, 7561.559544788996, 7561.86846668953, 7570.522149528862, 170.54890036492054, 49.73586455020768, 40.15645465237094, 7566.050354928827, 7560.802145234863, 7572.117882351206, 283.02011176447775, 282.57108690241733, 283.10770267422356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 712.7986, 3.082963, 2199.129, 727.589, 7.556157, 5497.856, 729.8052, 3.012638, 2198.031, 723.6068, 7.601013, 5500.018, 714.0677, 3.080106, 2199.771, 717.491, 7.665074, 5499.835, 99.95876, 99.95961, 99.90912, 99.99892, 99.97767, 99.99559
48911.140880000006, 59.988369135631785, 59.98778936150804, 59.99199746182335, 26.885640821196194, 26.89313525896449, 26.881962367802714, 0.9999869702299163, 0.9999770104328198, 0.9999894312740026, 7562.769865229021, 7565.745497469619, 7546.616697236109, 177.0837883552308, 48.80648595705679, 35.64194180460936, 7558.816930954526, 7550.488540445315, 7569.710806912558, 282.9739730917433, 282.5022070638138, 283.1552128113419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 706.8645, 3.106878, 2196.301, 721.2854, 7.625415, 5500.492, 736.0947, 2.981345, 2194.593, 717.3539, 7.666652, 5499.876, 707.6587, 3.10403, 2196.811, 711.1887, 7.726969, 5495.19, 99.83112, 100.0, 99.71964, 99.99635, 99.85358, 99.91115
48913.5474, 59.98695566880988, 59.99136295541691, 59.99276643833256, 26.88765968683672, 26.919110039383952, 26.890744293808307, 0.9999871124467646, 0.9999780114971688, 0.9999882356497729, 7565.409475692873, 7558.995017459685, 7568.124014163779, 172.82362422287724, 53.389932280054836, 39.59862277016737, 7563.683821308815, 7562.613286525076, 7570.695542575529, 282.90952837725894, 282.5802380032225, 283.1991173443536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2718, 3.083499, 2199.061, 727.5696, 7.556341, 5497.74, 729.8246, 3.011349, 2198.413, 723.5679, 7.600829, 5499.742, 713.8961, 3.079924, 2199.644, 717.5109, 7.665074, 5499.606, 99.95593, 99.95338, 99.92644, 99.99893, 99.98243, 99.99243
48915.91876, 59.99113764053835, 59.99179979045324, 59.992364611364984, 26.877435365936602, 26.893499009678592, 26.870322316638156, 0.9999864139839107, 0.9999775201539558, 0.9999851431455702, 7555.662277495681, 7554.430854849994, 7560.070725534252, 173.89752907053344, 46.69175700915048, 38.58347174490231, 7553.614218163954, 7553.890232385089, 7557.275058101549, 283.08519652027394, 282.65257875705845, 283.18631989808415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.3506, 3.083499, 2199.229, 727.589, 7.555789, 5497.629, 729.8052, 3.012454, 2198.09, 723.5679, 7.600829, 5499.794, 707.6968, 3.103482, 2196.384, 710.1151, 7.742534, 5492.357, 99.97809, 99.9544, 99.91374, 99.99796, 99.83422, 99.85963
48918.282920000005, 59.99290962194376, 59.992957067374206, 59.98719256857279, 26.881553169759115, 26.893143362499, 26.888266172359664, 0.9999857736277679, 0.9999776874463693, 0.9999864741314062, 7560.978289876832, 7560.307784289346, 7573.60434423328, 173.27303557626237, 49.99027484849694, 37.14746376097753, 7565.41151191494, 7558.084010024082, 7570.699948212148, 283.1117274223841, 282.5644736521644, 283.1181827760202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.4426, 3.058335, 2200.859, 732.628, 7.484504, 5490.83, 724.2341, 3.034911, 2199.602, 727.7234, 7.553944, 5498.09, 704.683, 3.113162, 2195.912, 709.6777, 7.736857, 5494.629, 100.0, 99.83186, 99.98051, 99.95437, 99.77501, 99.90095
48920.653320000005, 59.98685887051014, 59.987056971590505, 59.98856111229391, 26.889893807240167, 26.90844955658221, 26.880773486938608, 0.9999886133652006, 0.9999767112858371, 0.9999875250537752, 7561.220515632056, 7562.530007502751, 7572.002670148424, 176.1336656217586, 50.78728627814735, 38.187196161451766, 7565.655193848093, 7566.450320359607, 7571.077985090574, 283.01952595292374, 282.5990819102153, 283.1728988449615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2718, 3.08332, 2199.219, 727.6279, 7.555973, 5497.517, 729.7082, 3.012454, 2198.267, 723.5873, 7.601013, 5499.794, 707.7922, 3.102935, 2196.322, 711.1688, 7.726603, 5495.077, 99.97637, 99.95344, 99.90951, 99.99486, 99.83603, 99.90908
48922.96968, 59.98800521456009, 59.98963251213563, 59.9898590266191, 26.8770386066828, 26.907645292356793, 26.879076487741226, 0.9999903196047917, 0.9999793135954266, 0.9999907724392948, 7567.843776416552, 7555.807666638568, 7568.891096864029, 174.63553207162704, 50.097084644413144, 36.96740528540522, 7563.17291597354, 7559.936683956401, 7573.619822762396, 282.97185487270764, 282.567192813251, 283.18206393939414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 708.8754, 3.101524, 2197.121, 722.3749, 7.618415, 5500.504, 736.153, 2.980793, 2193.976, 717.3151, 7.666836, 5499.653, 714.0487, 3.079376, 2199.442, 717.4512, 7.66544, 5499.772, 99.84115, 100.0, 99.72478, 99.99228, 99.97325, 99.99446
48925.24852, 59.98755100240246, 59.98542775670824, 59.98890465648627, 26.891833949246006, 26.909067867007263, 26.89383764764651, 0.9999889183041119, 0.9999750899613482, 0.9999901179341706, 7559.5904280527375, 7563.869764255279, 7567.860270497446, 177.3180200002248, 51.41485028912541, 34.3477631311398, 7561.1279654052, 7563.904894917262, 7567.749534738484, 282.93384475318726, 282.54593551674475, 283.1267099392014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.1929, 3.082963, 2199.339, 727.5306, 7.555236, 5497.629, 729.8052, 3.012454, 2198.363, 723.5679, 7.601197, 5499.794, 707.8494, 3.102935, 2196.803, 711.2085, 7.726786, 5494.842, 99.96854, 99.94934, 99.92417, 99.9959, 99.85329, 99.90906
48927.55344, 59.98780071987216, 59.99165864609066, 59.99135083102409, 26.88952636691042, 26.894165186167207, 26.87431498142429, 0.9999879061750736, 0.9999771763436672, 0.9999882494404786, 7564.15416211863, 7566.678783461333, 7563.61856726201, 172.03767306712507, 48.46022729146034, 36.87127716044688, 7564.440083134303, 7565.033027461888, 7570.654904764124, 282.96262149504014, 282.53543368223876, 283.10502887545596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.4098, 3.082606, 2199.104, 727.6279, 7.555051, 5497.572, 729.7664, 3.011902, 2198.544, 723.5679, 7.600829, 5499.794, 713.9915, 3.079741, 2199.384, 717.491, 7.665074, 5499.666, 99.93948, 99.95445, 99.93242, 99.997, 99.97058, 99.99349
48929.9222, 59.992521917915774, 59.992769908905515, 59.9940394822872, 26.907742797830398, 26.9198091016515, 26.884163838339553, 0.9999864137460652, 0.9999776868210133, 0.9999859320173172, 7566.199872001703, 7563.227170167595, 7571.037939181092, 171.0980730470951, 49.09539563625981, 39.75629300274068, 7568.615488537146, 7563.403808494831, 7567.607748347332, 283.0047179122023, 282.614082290895, 283.09862440927816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.482, 3.058156, 2200.218, 733.1339, 7.486162, 5491.095, 723.6711, 3.041353, 2200.269, 729.8789, 7.528755, 5495.25, 720.1526, 3.055269, 2200.049, 723.7734, 7.598784, 5499.74, 100.0, 99.83668, 100.0, 99.90618, 100.0, 99.99508
48932.23988, 59.99387869253084, 59.9931864241509, 59.993537290793434, 26.883841964645796, 26.90887428571389, 26.884133932533135, 0.99998617407785, 0.9999795815524164, 0.999984985727653, 7568.191318599159, 7561.951262322513, 7569.675253170157, 170.52253442714868, 47.96942802487001, 39.32298311281693, 7567.026041116916, 7559.036368743663, 7570.260259823869, 282.9521452372636, 282.64642362452594, 283.1423229955826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.1929, 3.082963, 2199.224, 727.5501, 7.556157, 5497.684, 729.8052, 3.012086, 2198.31, 723.5873, 7.600646, 5499.906, 715.2886, 3.073897, 2200.02, 717.491, 7.665074, 5499.773, 99.96332, 99.95335, 99.92177, 99.99689, 99.97645, 99.99451
48934.719320000004, 59.991168153649696, 59.991353658304526, 59.99124766982382, 26.891880262114906, 26.897096632067264, 26.880928214634377, 0.9999862423429392, 0.9999821303883629, 0.9999853126174849, 7562.273973051805, 7557.257443407959, 7566.976847007723, 165.42294485815887, 46.09487459210277, 38.4909318135783, 7564.074788992468, 7557.717509111729, 7563.263882809259, 283.0027195189866, 282.53935362564715, 283.1133353249352, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.1535, 3.083677, 2199.033, 727.1026, 7.560946, 5498.511, 731.4941, 3.00141, 2196.952, 720.4609, 7.638521, 5500.083, 725.0739, 3.034267, 2199.776, 711.6658, 7.724954, 5494.956, 99.95465, 99.96807, 99.86005, 100.0, 99.98843, 99.90803
48937.0642, 59.993392571810574, 59.99288361499802, 59.98792461521807, 26.911911220971337, 26.889133801028517, 26.884294784973402, 0.9999867859267646, 0.9999800790730703, 0.9999866206085466, 7568.093652453232, 7565.040983589034, 7570.678053712091, 169.51829813542258, 44.69838885490435, 41.19863271175973, 7562.667098992188, 7569.788333666209, 7569.937695315081, 283.02387038141006, 282.63067420146166, 283.1551524394569, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 709.7626, 3.094921, 2198.423, 725.41, 7.575866, 5498.54, 730.2906, 3.009509, 2198.202, 723.5291, 7.601013, 5499.906, 720.3052, 3.054904, 2200.376, 717.491, 7.665257, 5499.775, 99.92691, 99.97721, 99.92944, 99.99689, 100.0, 99.99349
48939.379720000004, 59.99288088671086, 59.99456523308248, 59.99381791014127, 26.884551480095478, 26.895509407024296, 26.87384542491296, 0.9999833406121377, 0.9999805886267203, 0.9999884906103353, 7565.679681136906, 7559.514875155647, 7567.465741954019, 166.12336539555744, 45.10772281007712, 40.58618207515974, 7565.288536874843, 7562.380072960171, 7571.571666721162, 283.0461787468741, 282.6400115502941, 283.12778395742976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2718, 3.084034, 2199.286, 727.5501, 7.555789, 5497.293, 729.8052, 3.012638, 2198.655, 723.5679, 7.600829, 5499.906, 720.248, 3.054539, 2200.427, 711.1688, 7.726603, 5495.077, 99.96443, 99.95645, 99.91406, 99.99688, 100.0, 99.90908
48941.83552, 59.99452135616796, 59.99343077957746, 59.99158232878921, 26.86639356036312, 26.889518927280804, 26.866809187297413, 0.9999831857555848, 0.9999792910858858, 0.9999869857088237, 7560.341554236281, 7558.567017663328, 7563.257370206005, 168.48892307484255, 50.1667018951066, 37.235470513819564, 7562.929044070186, 7561.7043586172695, 7560.6872450341025, 283.0154704256362, 282.61666638498303, 283.1270605353348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.482, 3.058156, 2200.366, 732.9782, 7.4729, 5491.568, 723.5934, 3.041169, 2200.609, 729.8207, 7.529306, 5495.138, 713.9152, 3.080289, 2199.225, 705.0652, 7.773848, 5486.584, 100.0, 99.8453, 100.0, 99.91333, 99.96365, 99.75468
48944.14576000001, 59.996102283652654, 59.99769446466653, 59.99639985194112, 26.885674799003002, 26.90521182738943, 26.887678898198892, 0.9999842687650864, 0.9999807793857778, 0.9999860768151789, 7562.497969426082, 7562.931547743778, 7569.4727300600225, 166.8263645972782, 44.43301326976871, 37.26100424670085, 7559.808618015757, 7561.776986029816, 7569.615366251095, 282.9652295538705, 282.43732209441663, 283.148724149362, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2126, 3.083499, 2199.114, 727.5696, 7.555973, 5497.63, 729.8441, 3.011902, 2198.26, 723.5679, 7.601197, 5499.964, 720.2098, 3.054721, 2200.354, 711.1688, 7.726419, 5494.958, 99.95831, 99.94926, 99.95183, 99.99795, 100.0, 99.90898
48946.484840000005, 59.99552507091748, 59.99634203630922, 59.99694037746375, 26.884825906294513, 26.880350683646316, 26.86950632156903, 0.9999864234123234, 0.9999814398288941, 0.9999880562486887, 7566.985390504184, 7559.8269190262445, 7566.17514556485, 172.1007476506407, 43.71626929637796, 36.58036039575563, 7564.915525296279, 7562.226620569948, 7566.948596749264, 282.9476514730615, 282.46553404883105, 283.0189184059242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2126, 3.083677, 2199.444, 727.5696, 7.55542, 5497.288, 729.8441, 3.012454, 2198.304, 723.5679, 7.601197, 5500.006, 713.8198, 3.082298, 2198.67, 712.8189, 7.707558, 5497.616, 99.95397, 99.9544, 99.94224, 99.99891, 99.95108, 99.95525
48948.798480000005, 59.99551424266762, 59.99485017149867, 59.99399564888394, 26.90100255829786, 26.89939876215969, 26.872370280752016, 0.9999887839839519, 0.9999828515538625, 0.9999890085364849, 7559.293146304731, 7563.631550402285, 7564.346920658196, 173.45778127684753, 46.42429068163119, 40.97923090030872, 7568.472705714548, 7561.369292659866, 7563.166729974555, 283.0158204519376, 282.5085938083327, 283.0362591649261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 706.9236, 3.107413, 2196.233, 721.2854, 7.624494, 5500.361, 734.8329, 2.989077, 2196.472, 719.4123, 7.641095, 5500.429, 711.5499, 3.087411, 2198.71, 712.7394, 7.715798, 5495.264, 99.83371, 100.0, 99.78907, 100.0, 99.93923, 99.91507
48951.080200000004, 59.99517556137539, 59.995598467696425, 59.99693604585768, 26.893552450681888, 26.888980832946526, 26.88421757226399, 0.9999872093009925, 0.9999772621012176, 0.9999877160508157, 7565.828091760743, 7557.704189672375, 7566.651187287987, 171.8770761633317, 51.33547288610271, 37.212171335053426, 7562.060839365634, 7557.12983833047, 7569.707608074306, 283.014904216109, 282.541405571961, 283.0208413230905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2521, 3.083142, 2199.181, 727.5501, 7.556341, 5497.456, 729.8829, 3.01227, 2198.643, 723.5679, 7.601197, 5500.076, 707.6014, 3.103665, 2196.317, 711.1489, 7.726969, 5494.784, 99.96898, 99.95233, 99.92454, 99.99997, 99.85111, 99.90375
48953.449, 59.99878156496768, 59.99618394665613, 59.9951405977849, 26.860168944602947, 26.899091147026816, 26.87221371545578, 0.9999847814274567, 0.9999817217560157, 0.999986618327423, 7554.634983216386, 7553.849874968197, 7564.230638162169, 168.09446031870834, 49.37960052657627, 39.05364515762403, 7557.987040703897, 7556.819001403501, 7560.832240322825, 282.9390610739667, 282.4554669548513, 283.09457592728415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 717.2542, 3.066723, 2200.318, 733.3284, 7.479531, 5488.742, 723.71, 3.040249, 2200.458, 729.8207, 7.529674, 5495.42, 701.4022, 3.12485, 2192.156, 704.8466, 7.782454, 5485.712, 100.0, 99.82114, 100.0, 99.91532, 99.62483, 99.78285
48955.77728, 59.99519302269455, 59.99439239780881, 59.994829023872775, 26.890725225941203, 26.915239560281623, 26.88097983468213, 0.999989542762905, 0.9999755728214679, 0.9999851748387244, 7565.29701165221, 7561.103326185648, 7566.698412269064, 175.42493070137186, 48.15599829419625, 38.46140810293855, 7562.654657731884, 7555.675526242217, 7570.029257615925, 282.96207676669775, 282.5511871483063, 283.06863817469355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.4098, 3.08332, 2199.239, 727.5501, 7.556157, 5497.295, 729.7082, 3.012822, 2198.424, 723.5679, 7.601013, 5499.964, 707.6968, 3.103665, 2195.888, 711.0892, 7.726786, 5494.731, 99.95876, 99.94941, 99.92694, 99.99591, 99.854, 99.91106
48958.11996, 59.99668245634446, 59.995850757333024, 59.99413514820506, 26.889800567778476, 26.897992919008857, 26.879482172752944, 0.9999858155885398, 0.9999739240241815, 0.9999871831543091, 7561.504754106415, 7554.225499089831, 7567.251085049544, 175.06785347069444, 52.758164377841695, 36.61498705247914, 7565.014216280767, 7558.109399995694, 7568.791930943185, 282.8946328120233, 282.56346563567854, 283.0952392498528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.1732, 3.083677, 2199.176, 727.589, 7.555973, 5497.734, 729.8635, 3.012086, 2198.547, 723.5679, 7.600829, 5500.023, 707.6777, 3.103665, 2196.924, 711.1688, 7.726603, 5495.077, 99.96114, 99.95238, 99.93253, 99.99592, 99.85877, 99.90274
48960.50172000001, 59.991855895420706, 59.99103465353368, 59.98918134501849, 26.889782795969563, 26.91857041088024, 26.884605446035902, 0.9999914683205692, 0.999979641966898, 0.9999907401175723, 7562.132637800379, 7561.282704792819, 7566.353185585165, 173.7551162229197, 43.860112236302484, 36.04654351780641, 7565.28985339211, 7561.145637232711, 7565.874607839781, 282.9995695252396, 282.53439027205405, 283.19494007568824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 706.9039, 3.106878, 2196.2, 721.2854, 7.625599, 5500.433, 736.153, 2.980793, 2194.478, 717.3539, 7.666652, 5499.825, 714.0106, 3.080654, 2199.43, 717.4114, 7.665989, 5499.287, 99.82589, 100.0, 99.74277, 99.99541, 99.97571, 99.98636
48962.951120000005, 59.99167783747056, 59.99552122133015, 59.989454830349686, 26.881046363531098, 26.889171598191954, 26.886835779979794, 0.9999889932382299, 0.9999784433491187, 0.9999869831607315, 7557.9260248140135, 7556.612743916091, 7569.645937735305, 174.31764557299675, 51.383587621171046, 38.75882229574677, 7559.638019772658, 7561.43100488029, 7565.417301018652, 283.06363528329945, 282.55582421611246, 283.1791181062655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2718, 3.082963, 2199.511, 727.5501, 7.555973, 5497.46, 729.8829, 3.01227, 2198.537, 723.5679, 7.601013, 5499.854, 711.0349, 3.090333, 2198.908, 711.1489, 7.726786, 5495.07, 99.97637, 99.95549, 99.91456, 99.99795, 99.93222, 99.90591
48965.235160000004, 59.9928691296243, 59.99147475501399, 59.99351038597108, 26.867135566157636, 26.871107484903, 26.875723501934985, 0.9999850214606022, 0.9999796586490375, 0.9999858369770432, 7557.8635129395, 7555.181807848785, 7564.96176986846, 169.15403678737903, 50.628849435044685, 38.69901476573625, 7562.011254222115, 7557.6920899735605, 7568.96120958494, 283.0018043022465, 282.5167240661337, 283.11796788457275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2126, 3.082606, 2199.906, 728.5618, 7.538658, 5495.04, 727.1264, 3.025155, 2200.072, 727.1603, 7.553392, 5497.173, 719.5041, 3.056913, 2200.099, 704.8466, 7.78337, 5485.761, 99.99431, 99.93125, 99.95767, 99.94719, 100.0, 99.73971
48967.65752, 59.98896141842233, 59.987816116182515, 59.98917291251195, 26.878374378589573, 26.910172578604854, 26.88436826446229, 0.9999865739303206, 0.9999784310722154, 0.999986781544087, 7562.952831649674, 7560.223196093671, 7570.652677267621, 168.09179970019568, 48.889975162674546, 38.13235637481665, 7561.254420367985, 7560.537902791122, 7570.056106713468, 282.97404396670095, 282.58085023949053, 283.14795611959266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 716.3276, 3.074397, 2199.806, 729.2622, 7.542894, 5496.956, 729.747, 3.01227, 2197.814, 723.5679, 7.601197, 5500.076, 714.0296, 3.079924, 2199.219, 711.1489, 7.726786, 5495.131, 99.98977, 99.94324, 99.93453, 99.99178, 99.99246, 99.90691
48969.97612000001, 59.984338477187656, 59.984925246686025, 59.98416487733465, 26.890640118587484, 26.886499763981416, 26.868636536741302, 0.9999839844719374, 0.9999795252761408, 0.9999857012241579, 7562.691807065574, 7554.277302827227, 7570.458367036205, 162.46208768031784, 49.25557094615442, 39.21246234324508, 7568.350144446349, 7561.752447517482, 7567.432042492354, 283.01791817449964, 282.6295141224865, 283.1280198599328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2126, 3.083677, 2199.354, 727.589, 7.555973, 5497.513, 729.8635, 3.011533, 2198.302, 723.5485, 7.601013, 5499.905, 720.4006, 3.054721, 2200.742, 711.1688, 7.726786, 5495.072, 99.97592, 99.9513, 99.92139, 99.99689, 99.99809, 99.90899
48972.28564, 59.984919849680686, 59.98418673995313, 59.983205809780245, 26.878809312385908, 26.893386143260447, 26.867191854899755, 0.9999880982986394, 0.999978358341409, 0.9999884947225223, 7565.001745202625, 7562.434766755692, 7567.875932108202, 176.81726098371155, 51.30089643097244, 35.91175264610638, 7565.069960477445, 7563.1529219273425, 7566.613952736398, 282.92624615129114, 282.6124045810237, 283.1808512590601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 706.9236, 3.106699, 2196.377, 721.2854, 7.625599, 5500.381, 736.2112, 2.980241, 2193.982, 717.3539, 7.666101, 5499.876, 726.7144, 3.026962, 2199.567, 717.491, 7.665257, 5499.719, 99.82829, 100.0, 99.72506, 99.99135, 99.96484, 99.99349
48974.59848, 59.98554229558076, 59.984409197192704, 59.98382152628747, 26.89137982622927, 26.89061811647654, 26.879701602335373, 0.9999863528025166, 0.9999830232773278, 0.9999854401272642, 7562.010774807091, 7560.539496592418, 7566.839196949479, 165.42550899776688, 49.411733940027176, 42.82934287551143, 7562.407639140486, 7558.450259965643, 7569.918559331306, 283.0035247414739, 282.45968058320574, 283.1705985328612, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2324, 3.083677, 2198.899, 727.5501, 7.556157, 5497.518, 729.8441, 3.010981, 2198.553, 723.5679, 7.601013, 5499.906, 720.3434, 3.054539, 2200.037, 711.1489, 7.726969, 5495.185, 99.94854, 99.95338, 99.93281, 99.99488, 100.0, 99.90593
48976.9046, 59.98145435909853, 59.984288576346465, 59.985442349558326, 26.86617784081061, 26.866948329951388, 26.859926803938986, 0.9999833717868736, 0.999981518269971, 0.9999861294424588, 7560.583552354833, 7559.5917954782935, 7565.466927133211, 166.598782771287, 45.56252511300954, 39.76514287670534, 7563.908791986703, 7559.415773260473, 7561.007289950595, 283.11832450424276, 282.5956328064708, 283.15172561922634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.2324, 3.082785, 2199.071, 727.5501, 7.555604, 5497.686, 729.6888, 3.012638, 2198.199, 723.5873, 7.601013, 5499.853, 720.3243, 3.056182, 2199.824, 710.2145, 7.735392, 5492.539, 99.95636, 99.95652, 99.90901, 99.99592, 100.0, 99.87196
48979.305680000005, 59.98520776795596, 59.982748787480276, 59.98426055464958, 26.868426250841896, 26.872237795445677, 26.867735493587986, 0.9999856377703951, 0.9999778180520881, 0.9999864656430583, 7562.079129918371, 7561.881991794708, 7570.3471997128345, 168.2368668749691, 48.105933287656626, 40.440585786062, 7563.5086948344815, 7557.244637925893, 7570.130354011293, 282.95205276912156, 282.5526392683663, 283.1354685483786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.5017, 3.057264, 2200.051, 733.3284, 7.476768, 5489.982, 724.137, 3.035831, 2200.055, 727.8011, 7.557805, 5497.928, 717.8255, 3.064948, 2200.383, 709.618, 7.737589, 5494.829, 100.0, 99.81433, 100.0, 99.95131, 100.0, 99.8998
48981.58488, 59.98709512370763, 59.986504294715104, 59.98186775276641, 26.89476616451416, 26.88732514424309, 26.884491236984264, 0.9999864374787754, 0.9999823848279225, 0.9999839174325091, 7564.271394531264, 7566.52922618077, 7563.027029051285, 165.4806838175521, 49.545629348588136, 41.30627946711684, 7569.9300482213885, 7564.347357302885, 7564.383801217902, 283.02125583729935, 282.621031128029, 283.1699141188373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.1929, 3.083499, 2199.234, 727.5501, 7.556157, 5497.459, 729.9412, 3.011349, 2198.082, 723.5873, 7.600829, 5499.906, 713.9724, 3.080654, 2199.695, 711.2085, 7.726603, 5495.19, 99.95376, 99.9524, 99.91933, 99.99689, 99.9656, 99.91115
48983.87004, 59.98004069109271, 59.98181800148734, 59.98351472449886, 26.89441049253659, 26.88419362771554, 26.875422385689028, 0.9999877896939438, 0.9999765408039109, 0.9999872103674466, 7558.191250912461, 7563.169714026675, 7564.121187941205, 176.9902907229034, 47.85354803386781, 34.714665271899094, 7558.34851105734, 7559.954109479549, 7566.830120541005, 282.94785688794946, 282.542099001693, 283.141120350669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 720.0, 710.0189, 3.097598, 2196.957, 723.0364, 7.613442, 5500.222, 736.0947, 2.981161, 2194.206, 717.3734, 7.666285, 5499.825, 707.6968, 3.103665, 2196.585, 717.5109, 7.66544, 5499.721, 99.87215, 100.0, 99.73522, 99.99133, 99.84592, 99.99353
