TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49131.947400000005, 60.00351916161572, 60.004240955506305, 60.00203200518935, 26.900480763378447, 26.89451545099862, 26.898757336587728, 0.9999832565516698, 0.9999840377702411, 0.9999836399390521, 7561.228514239795, 7560.336879722679, 7566.142170947332, 165.89952432078553, 43.984338211799695, 45.335041275024196, 7569.405731433369, 7559.520307013128, 7567.635853861547, 283.012911606496, 282.4442128318403, 283.07642847226464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 706.8842, 3.104736, 2196.585, 722.6862, 7.606627, 5499.984, 733.7264, 2.996439, 2196.61, 720.9075, 3.051497, 2200.503, 713.61, 7.69799, 5498.314, 737.4716, 7.464741, 5483.315, 99.84038, 100.0, 99.84451, 100.0, 99.96795, 99.75112
49134.34848, 60.000631483574395, 60.00058300014226, 60.004087363662755, 26.88177147656383, 26.898341762894198, 26.861381653861557, 0.999983302531224, 0.9999832968167277, 0.999985576499836, 7561.668240349395, 7562.90810193589, 7569.647732572821, 166.73795114074028, 46.934219604604095, 42.42974337130181, 7567.536718897374, 7563.236241723692, 7564.917592950031, 283.0306952851082, 282.40858609287653, 283.0127205432979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.2126, 3.083142, 2199.124, 722.5695, 7.618415, 5500.345, 729.8829, 3.011533, 2198.155, 716.3054, 3.071538, 2199.967, 714.8689, 7.691233, 5498.342, 737.0342, 7.442217, 5486.277, 99.96093, 100.0, 99.92687, 99.99711, 99.96846, 99.70041
49136.7102, 60.00226389393657, 60.00064773059428, 60.00428679399344, 26.91266896442433, 26.918883806750333, 26.896124399906622, 0.9999827027027657, 0.9999830184390955, 0.9999845395944089, 7571.632848212867, 7564.820543935131, 7568.322263687371, 166.2061362184096, 42.884855935717496, 43.28889203237668, 7571.951912289331, 7561.725706711537, 7565.578596291495, 283.0155854162739, 282.4948907069435, 282.9574074791587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.6003, 3.057799, 2200.381, 714.9624, 7.690436, 5498.59, 723.5158, 3.040801, 2200.527, 710.2662, 3.094521, 2198.003, 721.1254, 7.627314, 5500.322, 732.0043, 7.504294, 5493.471, 100.0, 99.97297, 99.99374, 99.90782, 100.0, 99.88833
49139.059, 60.00114665666663, 60.000616103283924, 60.00351779382592, 26.891447650931525, 26.90130467607869, 26.865508998519687, 0.9999843006661382, 0.9999824851644737, 0.9999871689147215, 7566.1329011950265, 7556.560331110644, 7572.924764639196, 163.52432790704512, 48.32050028258709, 42.75145665127047, 7567.046090680618, 7563.746270735023, 7557.927285283425, 283.05134675433817, 282.48891327632435, 282.9873723896109, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.3506, 3.083142, 2199.209, 721.3049, 7.625968, 5500.492, 729.747, 3.011902, 2197.859, 716.519, 3.070987, 2200.461, 714.8689, 7.691598, 5498.338, 736.1197, 7.448626, 5481.76, 99.96264, 100.0, 99.93747, 99.99448, 99.96739, 99.69846
49141.339680000005, 60.001214678787065, 60.00122189987012, 59.99907742065309, 26.876477783071383, 26.91176668792352, 26.894200940067208, 0.9999861298913691, 0.9999800929605257, 0.9999829107026172, 7570.30057016528, 7558.970058654566, 7567.651298245534, 168.99915853612043, 45.86946942163513, 42.40286866503175, 7568.001675663583, 7558.212346427165, 7565.933319833228, 283.08799698897576, 282.53599675151645, 283.0302478308813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.4623, 3.057621, 2200.371, 721.2854, 7.626152, 5500.38, 729.7276, 3.012454, 2197.929, 710.1108, 3.094521, 2197.593, 721.1636, 7.627131, 5500.38, 730.8909, 7.517296, 5494.375, 100.0, 100.0, 99.93226, 99.8892, 100.0, 99.93453
49143.6776, 60.00579584850436, 60.00406451006006, 60.006454548950586, 26.909481597186893, 26.943693766604934, 26.88622918736972, 0.9999853340446074, 0.9999836615849096, 0.9999842253843296, 7572.330886114883, 7558.76934721397, 7569.608016067238, 161.7911613354729, 42.301689869855636, 43.24465997626612, 7573.795535030684, 7562.240379027463, 7569.512483856324, 283.0163259548617, 282.492730916443, 283.0433415764349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 725.909, 3.030672, 2199.91, 727.5306, 7.556525, 5497.737, 736.153, 2.980977, 2193.857, 703.8192, 3.116952, 2194.156, 727.3438, 7.56376, 5498.521, 725.5429, 7.579008, 5498.637, 99.99449, 99.95746, 99.71936, 99.72507, 99.96584, 99.97381
49145.98952, 60.00666111138582, 60.003403511591145, 60.006849199537264, 26.908759913858905, 26.904272995399914, 26.89083865212166, 0.999984567723753, 0.9999801782408849, 0.9999849735835995, 7568.705493071526, 7560.534841619536, 7570.100612670243, 172.61872097851142, 43.12799549868532, 43.56871865481253, 7573.430058437124, 7564.578184306401, 7568.540387690842, 283.0185559999798, 282.5698481606062, 282.9487975072579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.5411, 3.058692, 2200.189, 721.2854, 7.625783, 5500.432, 729.9218, 3.011718, 2198.309, 710.1885, 3.094705, 2197.602, 721.1254, 7.627131, 5500.266, 725.0856, 7.583769, 5499.492, 100.0, 100.0, 99.9088, 99.89243, 100.0, 99.99006
49148.290400000005, 60.00423294062159, 60.00435882591485, 60.00451634019842, 26.907066723260844, 26.91329260944385, 26.894858173386286, 0.999986446960306, 0.999983272190902, 0.9999861279307435, 7570.4124559481825, 7561.168883790507, 7566.3184951726635, 169.01431872122748, 43.86089729443938, 40.46758774743921, 7565.837921321426, 7560.120277896314, 7566.158828721459, 283.05812995891284, 282.43643771413076, 282.9261470511539, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.5214, 3.061369, 2200.006, 719.8457, 7.645308, 5500.253, 727.1652, 3.026628, 2199.308, 714.3246, 3.076502, 2199.589, 715.4984, 7.684841, 5498.342, 717.5308, 7.664708, 5499.954, 99.99887, 100.0, 99.96715, 99.97794, 99.96992, 99.99775
49150.640120000004, 60.00570064864649, 60.00010064297661, 60.001691588396156, 26.926099255962757, 26.914494329678337, 26.88903692633185, 0.9999861974451718, 0.9999837335872105, 0.9999813715287863, 7570.658060826717, 7568.750734702614, 7567.001426409492, 166.6179317057099, 46.76394335768714, 43.47554420336019, 7565.911516880029, 7560.00842276729, 7567.1145809817235, 283.0437672270972, 282.4779825660985, 282.94500422148235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 716.7219, 3.067615, 2200.467, 719.9235, 7.640151, 5500.571, 729.7664, 3.012454, 2197.864, 710.1108, 3.09544, 2197.777, 721.1636, 7.626948, 5500.433, 723.7734, 7.598601, 5499.811, 99.99884, 100.0, 99.90152, 99.89755, 100.0, 99.99203
49152.97064000001, 60.00012306892149, 60.00304514458989, 60.00122078376789, 26.9072665726954, 26.924002371837474, 26.902172823103026, 0.9999844265300732, 0.9999822499584008, 0.9999829061357887, 7573.730349206115, 7559.689621882436, 7571.739715499945, 160.07318988444422, 41.67773791039144, 44.65179265707047, 7570.9844141756885, 7564.297400439837, 7569.8728876486, 282.9741626139691, 282.49631683514235, 282.9074549310649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.2324, 3.082963, 2198.951, 721.266, 7.625968, 5500.317, 729.9023, 3.012086, 2198.582, 716.519, 3.070067, 2199.931, 721.1445, 7.627496, 5500.378, 717.491, 7.665074, 5499.835, 99.96048, 100.0, 99.89573, 99.99546, 100.0, 99.99243
49155.31092, 59.995957613644364, 59.99865649607422, 60.00098547695463, 26.886609284093446, 26.900783285849336, 26.89421013201987, 0.9999856106995598, 0.999981162004204, 0.9999848399123525, 7562.674973795733, 7565.672978381341, 7560.012054061392, 167.38149194757625, 44.205331622729915, 42.45224929204369, 7566.678336911753, 7560.907295542999, 7565.941094567763, 282.81466962287703, 282.4177452956788, 282.94564868272846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 707.0222, 3.106164, 2196.081, 727.5501, 7.556157, 5497.399, 736.1724, 2.981161, 2193.857, 722.8882, 3.043775, 2200.325, 727.382, 7.557733, 5497.635, 711.1489, 7.726603, 5494.964, 99.81567, 99.95747, 99.75271, 100.0, 99.9556, 99.91117
49157.62608, 60.00309576930507, 59.99805584906902, 59.996210341993404, 26.899047173230976, 26.92610171310117, 26.913536769787115, 0.9999830687160225, 0.9999842297229281, 0.9999833540602209, 7570.193441344336, 7556.226199161017, 7566.391525060517, 162.6000473997583, 45.82866969713105, 41.52243686084603, 7571.705563666242, 7562.4121225974, 7566.888724537546, 283.0062154720888, 282.4899747301824, 282.9516329461876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.3309, 3.08332, 2198.966, 721.2465, 7.625783, 5500.374, 729.8635, 3.011902, 2198.59, 716.519, 3.069883, 2200.127, 721.1445, 7.627314, 5500.326, 717.5109, 7.665257, 5499.6, 99.95375, 100.0, 99.9018, 100.0, 100.0, 99.99132
49159.97256, 59.999900838568344, 59.99052368635803, 60.00216173341698, 26.90758953681048, 26.927683266806817, 26.875242010401987, 0.9999845353660547, 0.9999852054515801, 0.9999848902685989, 7559.067744033713, 7559.472155355373, 7559.649736674595, 164.33509783688987, 46.165043531295076, 43.67165960689954, 7562.106088924372, 7559.338365687558, 7556.177914252587, 282.92013049545096, 282.4204510284868, 282.89721439401933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.2324, 3.083142, 2199.004, 721.2854, 7.626152, 5500.321, 729.9606, 3.011718, 2198.593, 716.6549, 3.069516, 2200.145, 727.4201, 7.552619, 5496.517, 709.7969, 7.743632, 5492.154, 99.95614, 100.0, 99.89658, 100.0, 99.93526, 99.85594
49162.32964, 59.99464214827852, 59.99760847685358, 59.997627162011156, 26.89732004803313, 26.91071324762499, 26.876162686813572, 0.9999851773889905, 0.999983682940337, 0.999984962553119, 7568.597328176688, 7568.176298177804, 7566.468083897524, 164.39979973639356, 41.842893718750666, 42.5433349884388, 7573.286430386891, 7561.496730735262, 7567.991075257457, 282.9523669786773, 282.48459961360703, 282.9676700025872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.4426, 3.058513, 2200.261, 714.9624, 7.690436, 5498.91, 724.7, 3.034359, 2199.481, 712.3245, 3.08496, 2198.945, 729.8044, 7.532166, 5495.891, 709.7771, 7.739421, 5494.644, 100.0, 99.97878, 99.99887, 99.95063, 99.90676, 99.89521
49164.67008, 59.992186884301354, 59.990482571874736, 59.994533131976056, 26.897254714532593, 26.9259656487242, 26.891729969416694, 0.9999848859734949, 0.9999849481918301, 0.9999833083102269, 7564.598569253643, 7554.551693577741, 7570.760535187244, 162.78815483263497, 44.669175603901465, 41.717967504353055, 7565.687166810368, 7564.808941112022, 7565.224512988923, 282.9762862248311, 282.47223135255354, 283.04005532152576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 715.1447, 3.073683, 2199.826, 721.2854, 7.625968, 5500.602, 729.8246, 3.011165, 2198.468, 710.2468, 3.094705, 2197.549, 727.401, 7.557733, 5497.688, 711.1489, 7.726603, 5495.244, 100.0, 100.0, 99.92894, 99.89755, 99.95454, 99.90483
49167.016800000005, 59.99009763291029, 59.990670136529204, 59.99215136986843, 26.88979222217837, 26.902769518247403, 26.87513912242543, 0.9999824981125618, 0.9999853393289148, 0.9999832234522501, 7571.621464275938, 7559.891267868536, 7563.141562165218, 162.1662155293552, 39.629283550572154, 41.69475199102317, 7571.938899132116, 7562.175994411151, 7564.984130917362, 282.9886866454786, 282.4960967106511, 282.94527415016125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 724.1938, 3.038525, 2200.314, 726.8497, 7.559288, 5497.731, 736.1918, 2.980609, 2193.743, 703.8192, 3.117136, 2193.977, 721.1254, 7.627131, 5500.21, 717.4711, 7.665257, 5499.667, 99.98338, 99.95735, 99.74222, 99.72713, 100.0, 99.99449
49169.326680000006, 59.989274891364154, 59.9902611367452, 59.98913130094697, 26.896656567406914, 26.91810677459365, 26.888377904791675, 0.9999848185512596, 0.9999835397125977, 0.9999804877974048, 7566.278654099621, 7563.148422220422, 7565.120571177649, 163.44148540247215, 40.45358654017423, 42.11512309254476, 7567.716644572669, 7570.938288371008, 7570.440706434635, 282.96695613029175, 282.4980424289902, 282.87877078372907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.5017, 3.057978, 2200.648, 721.266, 7.626152, 5500.549, 729.8246, 3.011718, 2198.149, 710.0331, 3.094889, 2197.54, 727.3629, 7.557368, 5497.304, 711.1489, 7.726603, 5494.957, 100.0, 100.0, 99.90895, 99.90722, 99.94957, 99.91008
49171.6356, 59.98571643775834, 59.98615536190986, 59.984157491032825, 26.89085338103217, 26.913618765108808, 26.880658887423024, 0.9999851967841658, 0.9999835922502854, 0.9999829426629131, 7563.62485160494, 7564.266267551458, 7569.986817047808, 161.17835467113878, 44.878584694959955, 45.56790852050199, 7569.56656704897, 7561.542604496965, 7560.2668179675575, 283.06173767270195, 282.46782688480005, 282.9946613549586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.6003, 3.057442, 2200.486, 721.266, 7.625968, 5500.433, 729.9218, 3.011533, 2198.487, 710.072, 3.094889, 2197.772, 727.382, 7.557733, 5497.361, 711.1489, 7.726786, 5494.957, 100.0, 100.0, 99.92982, 99.89735, 99.95361, 99.9069
49173.921480000005, 59.98843852272014, 59.988742340386565, 59.98584662626291, 26.89083165339273, 26.902570034209255, 26.866682772763713, 0.9999861672538132, 0.9999819302485425, 0.9999852130449163, 7563.890657365643, 7564.846807850849, 7558.830816106698, 164.64996868121307, 43.37945220943902, 43.335629906769555, 7569.305840041295, 7562.6286738657445, 7563.88307886718, 283.00788023258764, 282.48778517655643, 282.96838276089915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.1535, 3.083142, 2199.019, 714.9818, 7.69062, 5498.643, 723.4964, 3.040433, 2199.943, 716.5384, 3.070067, 2200.234, 733.6766, 7.481943, 5489.665, 704.9459, 7.782637, 5486.572, 99.95399, 99.97301, 100.0, 100.0, 99.80977, 99.7461
49176.26096000001, 59.98813769725809, 59.98614634743579, 59.987500289263394, 26.89931102323714, 26.859875201682215, 26.910102267743454, 0.9999823915479362, 0.9999869511472504, 0.9999835537989611, 7570.946518529105, 7563.9631765854865, 7563.998662428145, 164.9123209532679, 40.782252446355415, 41.213935826611305, 7567.3383495308235, 7556.896991577987, 7567.001047406166, 282.9719327245268, 282.4580568555248, 282.9432159817187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.5214, 3.058335, 2200.433, 721.2854, 7.625968, 5500.602, 729.7276, 3.012086, 2198.097, 710.0914, 3.094153, 2197.656, 727.401, 7.557733, 5497.578, 711.1688, 7.726969, 5495.019, 100.0, 100.0, 99.9216, 99.91473, 99.94851, 99.90803
49178.54088, 59.984740550900135, 59.9857756988241, 59.98547307230531, 26.888391097184925, 26.88716559015924, 26.87898024205259, 0.9999822410831265, 0.9999846041259154, 0.9999869854994962, 7559.470894474401, 7554.196296603211, 7564.662460998311, 161.25450361230492, 39.32805731153121, 44.242325274279665, 7567.7914434346385, 7557.12266587835, 7563.197475541838, 282.9897666469337, 282.3726394980202, 282.9287396712268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.1535, 3.082606, 2199.119, 721.266, 7.625783, 5500.411, 730.2129, 3.006747, 2197.545, 708.2272, 3.101324, 2195.738, 724.5016, 7.597546, 5499.74, 715.642, 7.683569, 5499.48, 99.95853, 100.0, 99.887, 99.85623, 99.99387, 99.98181
49180.8498, 59.984624005359336, 59.98469694203152, 59.98327132895513, 26.906627270250013, 26.915367349516195, 26.91240161593394, 0.9999849113197321, 0.9999851311848951, 0.9999836667085882, 7561.144955897584, 7558.821421617749, 7573.426923160982, 161.87130489873834, 41.23308054983363, 44.63284205373856, 7571.523854315338, 7556.972022498565, 7572.301489536476, 283.01508769602094, 282.41688962469664, 282.90469484650777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 707.87, 3.101345, 2197.185, 725.7018, 7.584339, 5499.786, 732.6394, 3.000857, 2197.517, 709.0428, 3.098382, 2197.544, 727.134, 7.558646, 5497.46, 711.1489, 7.726236, 5495.077, 99.8772, 99.98849, 99.8573, 99.89793, 99.95241, 99.90386
49183.15236000001, 59.98191236696017, 59.98813913238072, 59.983280946221086, 26.89995517764647, 26.923151217347645, 26.905925647428734, 0.9999837236991543, 0.9999845474090039, 0.9999829029684981, 7562.342086377424, 7564.054535029803, 7565.925339264227, 158.19142493230038, 40.93741491707942, 43.48908181053673, 7561.702686426528, 7564.477432253184, 7569.561821618132, 282.82013563101754, 282.36521319163603, 282.90193675764755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.3309, 3.083856, 2199.176, 721.2854, 7.625783, 5500.49, 729.7664, 3.013742, 2198.202, 710.2079, 3.094337, 2197.637, 727.3629, 7.558098, 5497.413, 711.1489, 7.726786, 5495.012, 99.96898, 100.0, 99.9314, 99.8912, 99.95156, 99.90478
49185.5538, 59.98037408351378, 59.992515273756645, 59.98166091372427, 26.871215004861572, 26.900862312211377, 26.8905388688299, 0.9999777037734604, 0.9999824476248276, 0.9999839161692535, 7565.143754470485, 7552.026589108534, 7562.564235372314, 168.82711746542418, 44.773517546511584, 42.21086067977785, 7560.921538090383, 7554.895923968847, 7564.428020299182, 283.0594269056522, 282.43462457647206, 282.94950232508376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.4031, 3.057978, 2200.979, 715.0013, 7.690252, 5498.591, 723.5158, 3.041537, 2200.617, 716.616, 3.069332, 2199.619, 733.6766, 7.482308, 5489.881, 704.9062, 7.78282, 5486.053, 100.0, 99.96976, 100.0, 100.0, 99.81461, 99.74819
49187.84360000001, 59.988108719338925, 59.98502909959198, 59.98294028048002, 26.891326538834004, 26.891077380833213, 26.881936949529294, 0.9999857433636488, 0.9999871328857164, 0.9999838551136737, 7567.026901300193, 7561.118608263611, 7564.526577098781, 161.49992848787178, 37.08370859150217, 44.20898025142333, 7572.8538203154585, 7566.557527180604, 7564.459611152781, 283.0940127562594, 282.4543936721461, 282.9495580390354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.2126, 3.082963, 2199.521, 721.266, 7.625968, 5500.432, 729.9218, 3.012638, 2198.428, 710.2468, 3.094337, 2197.728, 727.3438, 7.55682, 5497.74, 711.129, 7.726786, 5494.962, 99.95546, 100.0, 99.9322, 99.89486, 99.95751, 99.90591
49190.179280000004, 59.98157753264467, 59.980895917001504, 59.98349618305852, 26.899092609494982, 26.926755220946212, 26.861103975859574, 0.9999863899859204, 0.9999864609132852, 0.9999851554651676, 7568.649353211407, 7558.281173588697, 7562.8918564975775, 162.79960937281385, 40.51810524992902, 39.71169104645833, 7567.971674278838, 7567.043849274367, 7563.308869055874, 283.10865034175606, 282.4668871960272, 282.95556375669184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.6397, 3.057978, 2200.534, 721.266, 7.625968, 5500.492, 729.9606, 3.011902, 2198.771, 710.2274, 3.094889, 2197.602, 727.4201, 7.55755, 5497.575, 711.129, 7.726786, 5494.902, 100.0, 100.0, 99.94274, 99.90456, 99.95759, 99.90591
49192.579840000006, 59.98370325614698, 59.98691266334774, 59.986194612660164, 26.881480356083983, 26.901789872078876, 26.891561913557172, 0.9999813034673352, 0.9999841747767221, 0.9999864061659146, 7528.87536641674, 7500.757303807231, 7500.018565694165, 162.23798937829247, 37.10987273730643, 40.98187309700779, 7398.902591784157, 7369.232113088861, 7343.960170038843, 282.9674129865246, 282.4503894387922, 282.80786940013564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.4426, 3.058692, 2200.146, 721.3049, 7.625968, 5500.543, 729.7858, 3.011718, 2198.686, 710.0914, 3.094705, 2197.977, 727.4583, 7.557368, 5497.902, 711.1489, 7.726969, 5495.009, 100.0, 100.0, 99.93887, 99.89466, 99.95462, 99.90786
49194.911080000005, 59.98022589655089, 59.981475207327506, 59.98217866133621, 25.610639613070788, 25.486528989696243, 25.48650341629949, 0.9999764631489573, 0.9999818726057749, 0.9999860671740867, 6977.5896338824205, 6933.9802222753315, 6913.060247581118, 143.6451188519079, 37.275881741397825, 36.87812322521813, 6774.225327380286, 6733.100146709773, 6707.237883192449, 282.7961444993893, 282.3042897197475, 282.86246692303774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.7777, 3.057264, 2200.396, 721.2854, 7.625968, 5500.546, 729.9994, 3.011165, 2198.175, 710.1691, 3.094521, 2198.056, 727.5154, 7.55682, 5493.619, 710.0753, 7.736491, 5494.241, 100.0, 100.0, 99.91351, 99.91025, 99.88257, 99.90194
49197.25372, 59.9768869720636, 59.983590089586336, 59.98131589666655, 25.542638278637103, 25.680032777684563, 25.736936320153056, 0.9999865598603785, 0.9999792573416315, 0.9999881458405441, 7337.7996583417225, 7337.417472181904, 7346.646541794825, 161.23446511099337, 39.94855937368811, 40.38018507307129, 7477.11195411477, 7502.179939528139, 7530.665644565554, 283.02755126355845, 282.47284534219017, 282.94522414840816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.4623, 3.05887, 2200.373, 721.2854, 7.625968, 5500.493, 729.8441, 3.013927, 2198.589, 530.6251, 3.357813, 1625.447, 726.0276, 7.573256, 5498.33, 710.6916, 7.730082, 5494.471, 100.0, 100.0, 99.91404, 73.88291, 99.97093, 99.90324
49199.66128000001, 59.97878535890021, 59.97950548515957, 59.97821378275856, 26.876650756771756, 26.91165339147773, 26.888877399030694, 0.9999837732792316, 0.9999800288417853, 0.9999834322099634, 7568.508081024693, 7560.250647987435, 7561.316100457055, 171.5495247968147, 43.40835147866346, 41.91556500581356, 7568.28033208305, 7558.644855115547, 7566.178859788861, 283.08150683683976, 282.4441565117301, 282.9017437991365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.4623, 3.057978, 2200.529, 721.1492, 7.627441, 5500.482, 244.994, 3.375998, 909.1431, 709.8196, 3.096727, 2197.254, 726.0276, 7.574717, 5498.635, 710.8506, 7.728251, 5494.705, 100.0, 100.0, 35.87172, 99.90461, 99.96712, 99.90249
49201.97052, 59.98586345975984, 59.984724839484976, 59.97761115104497, 26.783625677627338, 26.738256252435963, 26.700247908697698, 0.9999846463744383, 0.9999788606400176, 0.9999859626692117, 7470.015197338704, 7453.607067507252, 7442.977556877482, 156.5755675658097, 40.94069942067813, 40.75031607971573, 7400.364674032974, 7382.114054601602, 7382.536081058253, 282.9707025621728, 282.47014117475976, 282.96638729598294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.344, 3.059406, 2200.291, 755.9941, 7.164923, 5217.169, 727.3011, 3.026996, 2199.646, 709.9166, 3.095073, 2197.153, 725.9704, 7.573987, 5498.045, 710.8109, 7.729715, 5494.521, 100.0, 94.85629, 99.98248, 99.88616, 99.96305, 99.89899
49204.24992, 59.980996463811394, 59.98667989458151, 59.98692257919616, 26.887221279987415, 26.901247960186232, 26.90287994419825, 0.9999814030970409, 0.9999821682370101, 0.9999835286159513, 7566.4181310208405, 7558.813755577693, 7564.863163299022, 164.6213608172725, 45.285123134039395, 43.60881134547344, 7572.101248762309, 7559.236307181105, 7567.727838763019, 282.95134462089993, 282.4297658997157, 282.96038979577094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 793.7476, 3.001582, 2198.848, 719.8846, 7.640703, 5500.464, 727.0294, 3.024235, 2199.311, 710.1497, 3.093969, 2197.688, 726.123, 7.573987, 5498.208, 710.7513, 7.730265, 5494.514, 99.73373, 100.0, 99.96726, 99.88657, 99.96602, 99.8958
49206.521640000006, 59.984096747566035, 59.98570509077346, 59.984526133901994, 26.900170418600997, 26.92136676483508, 26.879934451186138, 0.9999836040263891, 0.9999858601599503, 0.9999821824306365, 7566.0660778829315, 7559.602483851267, 7563.597271000003, 165.17538229839283, 42.17700105372796, 41.539311395663844, 7569.768070260226, 7561.636513791402, 7564.786467871476, 282.8654420479416, 282.3284379684079, 282.84693537186934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.9224, 3.080822, 2199.696, 719.8068, 7.64144, 5500.576, 727.1846, 3.024419, 2199.272, 710.2079, 3.094521, 2197.481, 726.0658, 7.572343, 5498.266, 710.7314, 7.730448, 5494.46, 99.98191, 100.0, 99.98367, 99.89226, 99.9721, 99.89787
49208.840000000004, 59.98921835750293, 59.98552162851098, 59.98733414865108, 26.89339938306436, 26.910680048963098, 26.895133126033624, 0.9999806852797276, 0.9999855762363432, 0.9999820824033012, 7568.691962833371, 7556.5983866723745, 7571.825472032693, 160.06470813316946, 44.94914963889187, 41.21385684146799, 7567.393286687179, 7559.955487163628, 7566.828640914151, 283.0293210782977, 282.4248547155441, 282.9003897485243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.9224, 3.081, 2199.26, 719.8068, 7.641256, 5500.464, 727.107, 3.025155, 2199.316, 710.3439, 3.094705, 2197.42, 725.3219, 7.587684, 5499.339, 713.0575, 7.70884, 5497.867, 99.96497, 100.0, 99.98823, 99.88416, 99.98547, 99.95711
49211.17136000001, 59.989707708763376, 59.990922146671494, 59.98823420205073, 26.897658937051833, 26.906860708489997, 26.908236466823425, 0.9999815158612182, 0.9999861984139415, 0.9999829059758018, 7570.6007183878655, 7561.936772787144, 7567.418118177087, 162.64453542092724, 42.852359776372396, 41.86713316518899, 7570.032196995345, 7554.359880668962, 7569.698670560004, 283.00920283447954, 282.47271934376585, 282.9759540957319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 720.3889, 3.055301, 2200.163, 726.1298, 7.576787, 5499.059, 732.0182, 3.001225, 2197.563, 706.3242, 3.106104, 2196.321, 723.6624, 7.592797, 5499.382, 711.6061, 7.728251, 5494.583, 100.0, 99.98149, 99.89556, 99.83135, 99.98737, 99.90558
49213.50976, 59.98599998446886, 59.99315103400369, 59.98552438217931, 26.888562273511628, 26.923581227030773, 26.9103544141827, 0.9999849509374487, 0.9999853887009869, 0.9999838197790097, 7563.030917183625, 7559.513860425421, 7571.091412950054, 164.8858979523145, 43.83883298559431, 43.946730691863195, 7564.574021094872, 7559.6844450234175, 7569.247170802962, 282.888494222813, 282.427501220379, 282.863270319588, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.9027, 3.080465, 2199.465, 719.8068, 7.641256, 5500.517, 727.1652, 3.024603, 2199.596, 710.2079, 3.094889, 2197.603, 726.1039, 7.572343, 5498.492, 717.0536, 7.669652, 5499.624, 99.97429, 100.0, 99.98024, 99.90745, 99.97409, 99.99063
49215.827280000005, 59.99148134615066, 59.992396591964216, 59.99574399693887, 26.868436582990757, 26.910050346397586, 26.880871397543892, 0.9999851450762304, 0.9999819360275479, 0.9999869417862939, 7563.751384540008, 7561.656464388939, 7565.293362461633, 163.10929569186098, 43.68256677765521, 40.54186407212728, 7561.111354366647, 7554.306775720107, 7567.4895602821825, 282.9635782427457, 282.48432099034665, 282.87205761750073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 709.3091, 3.099025, 2196.799, 713.8534, 7.701119, 5497.438, 720.7787, 3.053134, 2200.651, 716.6743, 3.0697, 2200.06, 731.9026, 7.504224, 5491.019, 723.3957, 7.602996, 5499.896, 99.8531, 99.95411, 99.99843, 100.0, 99.82811, 99.9967
49218.19176, 59.991754080657216, 59.992381911165594, 59.99342624072468, 26.89918073136469, 26.90409320401123, 26.89261507343029, 0.9999841724478449, 0.9999841878732889, 0.9999860290287897, 7565.555854315914, 7562.988196992754, 7566.931557768702, 165.5202968539238, 50.730488009431156, 41.1008328676744, 7567.902085217864, 7562.954954950512, 7568.192277089439, 282.9728136618662, 282.45200743688645, 282.9573813924073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.9816, 3.080108, 2199.361, 719.7874, 7.64144, 5500.464, 727.0682, 3.025339, 2199.093, 710.1302, 3.094337, 2197.856, 726.1421, 7.572526, 5498.758, 717.0337, 7.669469, 5499.449, 99.96953, 100.0, 99.95737, 99.90176, 99.97, 99.98858
49220.550520000004, 59.98827268378206, 59.9941463424847, 59.99077599422198, 26.904830431623587, 26.914382954808833, 26.905556789466715, 0.9999832586707164, 0.9999829519071035, 0.9999829996798013, 7570.451001118968, 7559.702018941118, 7569.64349134964, 163.41681135297335, 43.62484959121866, 45.409300906359476, 7568.702982699718, 7560.9864753703905, 7567.69655237438, 282.98018575527567, 282.36555981909027, 282.9067446991836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.9027, 3.080108, 2199.408, 719.8068, 7.641624, 5500.294, 727.2817, 3.02405, 2199.611, 716.383, 3.07117, 2200.127, 726.1039, 7.572161, 5498.651, 717.0735, 7.669103, 5499.629, 99.97169, 100.0, 99.95037, 100.0, 99.97408, 99.98862
49222.87728, 59.9854382823524, 59.98683316121027, 59.98987011707162, 26.93148305532716, 26.915982079670133, 26.901405719141362, 0.9999837814179021, 0.9999828821462775, 0.9999814497919953, 7572.358839550238, 7566.163947299645, 7567.688062803019, 161.026632333178, 43.3731284894875, 43.86945395469661, 7571.589650971781, 7560.730121861765, 7571.207656498766, 282.9210859711056, 282.3017888599274, 282.77287363880663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 720.2114, 3.055122, 2200.283, 726.1493, 7.572182, 5498.685, 733.4353, 2.99331, 2196.413, 722.8688, 3.043039, 2200.747, 719.8665, 7.640463, 5500.338, 711.0693, 7.722208, 5496.188, 100.0, 99.97257, 99.83557, 100.0, 100.0, 99.92928
49225.218080000006, 59.98803539807328, 59.982920760283385, 59.98556701077494, 26.86412672548699, 26.960298968380673, 26.90512490495461, 0.9999877533854218, 0.9999835677908658, 0.9999806450736266, 7568.5601539141135, 7560.032220746744, 7561.48365861291, 158.44418723174658, 55.938581243134195, 41.97233452401554, 7564.435907027163, 7565.620433137442, 7570.160644842606, 282.7951354370538, 282.38529271672303, 282.8381320191865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 714.021, 3.080465, 2199.428, 719.8068, 7.641808, 5500.577, 727.0876, 3.024787, 2199.265, 716.5772, 3.070067, 2199.923, 726.123, 7.572526, 5498.432, 713.1569, 7.71177, 5495.848, 99.97191, 100.0, 99.96726, 99.99509, 99.97508, 99.92311
49227.52732, 59.98558936976308, 59.985038027171754, 59.987018146270124, 26.880931432575174, 26.889107009648693, 26.873492794688623, 0.9999849531668427, 0.9999894636213993, 0.9999848161848122, 7561.948781519461, 7559.150543252394, 7558.35990206605, 161.18336828737256, 46.255767687739535, 42.839078745729125, 7563.90599086794, 7557.664366431091, 7559.299788924792, 282.84641732692626, 282.37290333733165, 282.81077074396865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.9224, 3.081, 2199.301, 719.1259, 7.65415, 5500.076, 724.7776, 3.038408, 2200.028, 713.1595, 3.086615, 2198.724, 731.0825, 7.499475, 5491.662, 704.6875, 7.78575, 5485.556, 99.96132, 99.99998, 100.0, 99.9406, 99.84603, 99.73598
49229.90544, 59.98280259806565, 59.983256759619564, 59.98774328663609, 26.89979056335303, 26.920971832025895, 26.8851724850886, 0.9999827055492858, 0.9999864426415749, 0.9999830067385319, 7570.118234674479, 7559.494926670723, 7566.809936280031, 163.61987834789988, 44.08230584672879, 36.63103486427349, 7562.536155423904, 7563.295845627367, 7566.670213690185, 282.88623073802694, 282.4605919856017, 282.8276112939932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.2412, 3.089745, 2198.859, 718.4255, 7.650281, 5500.429, 727.0099, 3.024235, 2199.492, 716.0529, 3.068964, 2200.279, 726.1039, 7.572343, 5498.709, 710.8109, 7.729715, 5494.52, 99.94673, 100.0, 99.97551, 99.98577, 99.97009, 99.89485
49232.24048000001, 59.98772957046648, 59.982959313602834, 59.9844833531585, 26.887519080196512, 26.916175518497965, 26.882829127352295, 0.9999820929657653, 0.999985009844519, 0.9999830817492859, 7562.023067412145, 7559.226249487348, 7560.755364899787, 167.77247863752564, 39.254300921196545, 44.949915558731846, 7568.03030707498, 7559.555136723336, 7562.499257155448, 282.9550834738389, 282.3758922324706, 282.71232962167414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.883, 3.080108, 2199.4, 719.8262, 7.64144, 5500.464, 727.107, 3.024603, 2199.492, 710.2856, 3.093602, 2197.361, 732.3986, 7.490161, 5491.032, 710.7314, 7.730814, 5494.571, 99.97132, 100.0, 99.97307, 99.90945, 99.84356, 99.89685
49234.548, 59.98803917424562, 59.98588513670188, 59.98105904192872, 26.88050731796197, 26.898051985128284, 26.871934951611543, 0.9999841071973172, 0.9999841774196463, 0.9999809374889364, 7561.826665670217, 7554.537020638383, 7565.2786198402755, 165.49250339642867, 44.824000794466315, 41.45678804133195, 7564.864993614118, 7555.926402182064, 7557.449996141859, 282.8886911852335, 282.35139015048736, 282.86880644163443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 720.3297, 3.054944, 2200.56, 726.1298, 7.572182, 5498.626, 733.4159, 2.994599, 2196.39, 703.858, 3.116585, 2193.808, 738.6742, 7.417659, 5479.138, 717.0735, 7.669286, 5499.396, 100.0, 99.97361, 99.82508, 99.71715, 99.61931, 99.99076
49236.880560000005, 59.98595993631502, 59.980706903484815, 59.98167503674695, 26.896978088306337, 26.89707131119705, 26.88862704624305, 0.9999813538749814, 0.9999822173256789, 0.9999854497157432, 7559.921203309877, 7560.127343899765, 7554.313724244641, 167.60517038656894, 43.14594426375743, 44.944351364612885, 7563.515507288684, 7561.759942918345, 7565.251351711166, 283.02193449496707, 282.41079981444966, 282.82242867760897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 714.0013, 3.080465, 2199.633, 719.8262, 7.641624, 5500.399, 726.6023, 3.024603, 2199.251, 710.2274, 3.093969, 2198.195, 732.3795, 7.49838, 5491.464, 710.791, 7.730814, 5494.403, 99.99364, 100.0, 99.9753, 99.87663, 99.84234, 99.89683
49239.19816000001, 59.985693848806044, 59.98784191696435, 59.981967999754175, 26.881916112680095, 26.880380784912823, 26.876059502964015, 0.9999847388125934, 0.9999863668320381, 0.9999815865677232, 7563.565311936159, 7556.848146259056, 7561.670357021614, 165.10750375966757, 42.07296006308934, 43.88208447535044, 7569.502214839538, 7557.957504633094, 7565.941616751871, 283.044799409606, 282.3189020248037, 282.78151395719857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.6464, 3.081357, 2199.398, 719.8068, 7.64144, 5500.404, 733.3382, 2.994231, 2196.505, 710.305, 3.093969, 2197.759, 732.4177, 7.499841, 5492.51, 717.8886, 7.661229, 5500.192, 99.99123, 100.0, 99.81964, 99.89671, 99.851, 99.99786
49241.59752, 59.98554181791415, 59.98496624245136, 59.98259545871763, 26.87541237226422, 26.89756580760719, 26.88179861616229, 0.9999821126698165, 0.9999803252032623, 0.9999845816027136, 7559.86185980269, 7556.577788378423, 7564.084257498573, 167.70590624963984, 45.00609502451016, 42.014939044685434, 7563.975551359803, 7561.088927245942, 7569.544775542664, 282.96650630034014, 282.43324964735103, 282.95129608636705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 707.6728, 3.104379, 2196.16, 713.5226, 7.704988, 5497.548, 739.6083, 2.96257, 2192.254, 715.315, 3.077238, 2198.94, 728.8889, 7.5318, 5493.146, 718.4453, 7.659397, 5499.769, 99.85904, 99.9508, 99.64775, 99.97333, 99.88651, 99.9944
49243.907320000006, 59.98010870982921, 59.98382116909285, 59.98313132934858, 26.89106005040201, 26.913034361315063, 26.89502812842841, 0.9999858377365116, 0.999984350839984, 0.9999819229428213, 7566.769193249415, 7559.710647604819, 7570.381773385561, 162.02720655489065, 41.54242715346163, 43.63464032069453, 7572.724391402553, 7560.641572733075, 7566.586620834106, 282.94023393911584, 282.44877953491056, 282.95555905497946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 713.9421, 3.080643, 2199.648, 719.7874, 7.64144, 5500.522, 733.5129, 2.994415, 2196.395, 715.3927, 3.073745, 2199.877, 726.1611, 7.571978, 5498.533, 717.0735, 7.669286, 5499.457, 99.96431, 100.0, 99.83735, 99.99302, 99.97192, 99.99285
49246.217000000004, 59.984349029789115, 59.980947962559775, 59.97759283756456, 26.912533878605412, 26.930428178526544, 26.89916629784484, 0.9999858744410127, 0.9999861913521191, 0.9999816715694281, 7569.157784623449, 7562.44402219175, 7569.079290615285, 163.40759012002582, 37.064376415262814, 46.01729999582972, 7571.262736761121, 7563.091102639899, 7567.043680763114, 283.10423561398716, 282.479362037768, 282.87315449974454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 720.0, 717.4908, 3.064046, 2200.624, 724.5928, 7.590049, 5499.091, 727.34, 3.025155, 2198.927, 722.8494, 3.043591, 2199.954, 719.8474, 7.640646, 5500.183, 710.7711, 7.730265, 5494.344, 99.99939, 99.98956, 99.986, 100.0, 100.0, 99.90005
