TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49262.746640000005, 59.98768899259897, 59.98940614715953, 59.98927168369805, 23.072688062122335, 23.091500604408804, 23.0646896660287, 0.9999913223222663, 0.9999911855211551, 0.9999900698010606, 6484.842244304018, 6476.238247042535, 6481.590096628426, 136.31721832729284, 22.425684202317825, 28.464748048327692, 6482.6147477718705, 6480.973695868759, 6481.644787244, 282.89230181837854, 282.20274342271983, 282.7233697204514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.8633, 3.081357, 2199.413, 732.3167, 7.498687, 5491.741, 733.3382, 2.994599, 2196.299, 710.3439, 3.094521, 2197.704, 726.0085, 7.573621, 5498.536, 710.4729, 3.09403, 2197.779, 99.99259, 99.84829, 99.83035, 99.90439, 99.98076, 99.9138
49265.05152, 59.991685054981744, 59.99433376636628, 59.99094666842401, 23.070824938753002, 23.077703885993078, 23.06533740584932, 0.9999910378738253, 0.9999952165798125, 0.99998998785419, 6482.47473829328, 6474.53067769932, 6484.637972275975, 135.36726965309867, 25.35819762001529, 30.91356521058242, 6485.292147606071, 6476.595598406697, 6458.521025004505, 282.82520251331346, 282.22414102010504, 282.6366071312664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.6334, 3.103308, 2197.255, 726.1688, 7.572182, 5498.907, 739.8024, 2.962018, 2190.761, 716.6354, 3.070619, 2199.962, 732.6656, 7.49491, 5491.882, 703.9916, 3.116554, 2194.247, 99.8336, 99.97361, 99.57867, 99.99971, 99.80821, 99.74975
49267.39144000001, 59.98958711942855, 59.99060233365271, 59.99468409160033, 23.086415803863215, 23.0865944221869, 23.07348822875306, 0.9999911203240293, 0.9999938330297363, 0.9999901788503922, 6479.347438825289, 6475.565138899201, 6478.675078221562, 138.834863533845, 24.336236733295664, 27.373688125622948, 6480.659763121033, 6473.27694009039, 6483.174129403827, 282.82622239347654, 282.22201073589395, 282.7606327779556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.0604, 3.079929, 2199.796, 731.8692, 7.502924, 5491.899, 733.4741, 2.994415, 2195.956, 710.2468, 3.094337, 2197.656, 726.0467, 7.573439, 5498.753, 710.3138, 3.09403, 2197.808, 99.95907, 99.85921, 99.81476, 99.90176, 99.97896, 99.89897
49269.715800000005, 59.98815958601069, 59.989524652165606, 59.99262871294427, 23.06219138349888, 23.07232063045999, 23.032899977329834, 0.9999932799516527, 0.9999916756342003, 0.9999929069255612, 6480.120844881072, 6469.3055270266705, 6473.028869987735, 135.54785136776218, 20.70670685175037, 24.830091985188346, 6475.140861933846, 6464.9062332368085, 6474.255863842201, 282.91071173047493, 282.3547904595654, 282.77261371389795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9816, 3.080108, 2199.093, 732.3362, 7.503477, 5492.126, 733.4353, 2.994967, 2196.625, 710.2079, 3.094705, 2197.642, 732.8182, 7.499293, 5493.2, 711.5067, 3.088903, 2198.706, 99.98646, 99.86207, 99.82009, 99.89143, 99.87496, 99.93319
49272.14072, 59.989036690207115, 59.985418767980065, 59.98827718578633, 23.060138034823055, 23.082746236756776, 23.068371000279722, 0.9999923839988787, 0.9999951318262964, 0.9999933516014502, 6485.903596938173, 6477.929638911548, 6481.856699544828, 140.09955408527458, 26.70228065981246, 25.311699145887367, 6487.319826452704, 6481.816236080919, 6481.513412716567, 282.9152403633072, 282.29261849631183, 282.70606978167837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 720.2311, 3.054944, 2200.289, 738.6786, 7.417457, 5479.194, 727.3206, 3.020921, 2198.923, 705.8193, 3.108679, 2195.822, 734.2298, 7.47336, 5489.438, 711.6658, 3.090917, 2197.84, 100.0, 99.62031, 99.97378, 99.82061, 99.77885, 99.89139
49274.44548, 59.979636876026, 59.98397464479939, 59.9832399714436, 23.077750201658844, 23.1110296546853, 23.07734738203989, 0.9999906683895965, 0.9999911359970977, 0.9999947378127373, 6482.768384809775, 6472.049522599484, 6481.801375301436, 134.08830791424043, 26.824601877700843, 26.823054747970673, 6488.629879825804, 6474.173990978742, 6483.682053363036, 282.8401697101011, 282.19573080536094, 282.69057189162965, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9421, 3.080286, 2199.188, 732.3751, 7.49924, 5491.841, 728.9706, 3.016319, 2199.338, 710.2468, 3.094521, 2197.893, 732.4749, 7.504771, 5492.207, 716.8747, 3.06876, 2199.838, 99.97952, 99.85025, 99.95122, 99.92102, 99.8612, 99.97657
49276.81280000001, 59.988273682217184, 59.986948656950325, 59.982173076287744, 23.090924823191322, 23.114422879400646, 23.0734161171485, 0.9999931786918135, 0.999995009668745, 0.9999938476922943, 6488.031155144823, 6481.088944714126, 6480.001746238138, 140.06050932205108, 18.556173102254434, 21.943897382513796, 6487.591593472546, 6485.246135678111, 6485.473302872895, 282.8197367548407, 282.22120186436877, 282.7199502655724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.0386, 3.097598, 2197.036, 726.9859, 7.561867, 5498.287, 720.8564, 3.052398, 2200.154, 716.616, 3.069883, 2200.007, 726.0658, 7.574534, 5498.534, 723.0776, 3.042573, 2200.156, 99.86387, 99.97131, 100.0, 100.0, 99.97194, 99.98983
49279.12240000001, 59.9907871922691, 59.990164052915944, 59.983996502734264, 23.086393787502814, 23.0768731907044, 23.075766816137776, 0.999993300176499, 0.9999929274292919, 0.9999946124696506, 6482.635981873126, 6474.944308992813, 6480.544812783015, 136.3594440783463, 28.25068962371074, 22.404055858304673, 6480.231996046057, 6484.841994824196, 6482.447640566092, 282.8294681411596, 282.25080536625234, 282.76303467188825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.021, 3.080286, 2199.408, 732.3556, 7.499056, 5492.125, 727.0876, 3.024787, 2199.664, 710.2662, 3.094889, 2197.53, 732.3223, 7.499293, 5492.446, 716.7156, 3.069675, 2200.187, 99.9717, 99.85242, 99.9572, 99.91207, 99.85163, 99.97707
49281.402160000005, 59.98881820336463, 59.989022065276316, 59.987580340307105, 23.055289940248752, 23.080102686640156, 23.088373936695664, 0.9999921245546209, 0.9999896778998199, 0.999992854164286, 6490.186131298902, 6476.811989028311, 6482.615737104876, 134.84946882247277, 19.84855243638708, 24.74880522519834, 6485.86102469772, 6481.454368692087, 6477.1713578225745, 282.8235476533173, 282.26314998231067, 282.7104468570006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.5939, 3.104736, 2196.375, 732.3945, 7.498687, 5492.074, 727.0682, 3.023866, 2199.211, 716.4801, 3.069883, 2199.446, 733.009, 7.50185, 5490.695, 722.9186, 3.043672, 2200.318, 99.83383, 99.84841, 99.96275, 100.0, 99.82941, 99.99483
49283.71076, 59.990837823084256, 59.99407052716997, 59.990167744314384, 23.053709006154907, 23.07993820585754, 23.055294613162637, 0.9999935147355956, 0.9999934608146448, 0.9999948885444808, 6476.168238628628, 6473.180474154607, 6474.636719458735, 139.74906293574827, 27.151594410568805, 18.281695503003448, 6483.331683190117, 6479.54166210181, 6480.306463749252, 282.8221589351643, 282.2720780467767, 282.79952281873875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 701.3246, 3.125617, 2192.326, 738.737, 7.417273, 5479.304, 733.4353, 2.993678, 2196.352, 722.9271, 3.043407, 2200.306, 738.6169, 7.418024, 5479.195, 729.1812, 3.015105, 2198.48, 99.65481, 99.61818, 99.81182, 99.98169, 99.6203, 99.92208
49286.055120000005, 59.98567826642833, 59.990175598924715, 59.990740444128875, 23.081669785720777, 23.085459689699896, 23.061277521887114, 0.9999958789488612, 0.999995994105911, 0.9999935617528566, 6482.466103541636, 6476.801646073681, 6482.504988317192, 144.7913374107569, 22.85917318829479, 19.806424474818414, 6484.9110162827155, 6477.201906685125, 6477.455971314515, 282.8108135362786, 282.2346843419378, 282.7213994949106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.5348, 3.104736, 2196.825, 732.4724, 7.497398, 5491.902, 727.2235, 3.024235, 2198.878, 716.5966, 3.07117, 2200.127, 732.6465, 7.495823, 5491.012, 725.364, 3.032685, 2199.531, 99.83299, 99.85136, 99.98024, 99.96877, 99.83756, 99.97688
49288.45824000001, 59.990611708154766, 59.98365327875446, 59.98835989993256, 23.078985203367456, 23.087025108472126, 23.07007000321295, 0.9999931868456768, 0.9999949247418389, 0.9999960188571236, 6485.365828640827, 6476.232456588288, 6480.354942839528, 139.8276824877, 24.309238642828404, 25.34919912159694, 6488.238824640752, 6479.400418207463, 6484.472139537619, 282.69012647982004, 282.0498745419433, 282.50960050153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.7516, 3.104023, 2196.452, 732.1611, 7.50145, 5493.882, 734.6194, 2.985395, 2194.404, 713.5091, 3.083673, 2198.469, 727.0958, 7.561934, 5497.498, 734.6882, 2.984341, 2194.703, 99.83733, 99.86361, 99.74425, 99.95759, 99.93207, 99.75799
49290.82248, 59.98642937498132, 59.98568802891145, 59.98701512178288, 23.07535743325473, 23.084427779351536, 23.069591195740657, 0.999994446014074, 0.9999965189160623, 0.9999946943288666, 6489.143861085171, 6474.400753064807, 6480.582374171261, 136.53530223900566, 19.590617383873905, 19.227689695056597, 6488.364362632747, 6478.948330972398, 6478.226266571247, 282.8363084076516, 282.2219341471429, 282.6956809203438, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 711.5764, 3.09028, 2198.379, 728.6591, 7.520238, 5493.872, 735.4929, 2.988156, 2195.849, 716.2859, 3.0697, 2199.665, 732.2078, 7.495458, 5491.142, 729.3402, 3.014556, 2198.653, 99.9249, 99.91435, 99.80993, 99.98335, 99.83865, 99.93213
49293.141200000005, 59.98987244508783, 59.98808151768282, 59.99018886390702, 23.082694430983086, 23.08779589923453, 23.083683203993406, 0.9999944218074135, 0.9999968755919266, 0.9999949501735917, 6485.776693117831, 6470.527510512336, 6478.09501234634, 130.93399603440457, 21.18454728755205, 18.774519911733023, 6483.783655148145, 6468.351964830281, 6476.905883706115, 282.8169483994129, 282.18279802327453, 282.706170628783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.1732, 3.082071, 2199.633, 732.3362, 7.49924, 5492.128, 733.3576, 2.994599, 2195.956, 710.2079, 3.093969, 2197.696, 732.3223, 7.504224, 5491.891, 729.2408, 3.01419, 2198.49, 99.98192, 99.85042, 99.81476, 99.89651, 99.84215, 99.9398
49295.4786, 59.9878977462368, 59.9880808129424, 59.99016918227791, 23.051022107990036, 23.070140274753644, 23.040529838861154, 0.9999957324624341, 0.9999942258955572, 0.9999950453639586, 6477.012396586406, 6470.911653787851, 6472.912319156397, 136.5183598234662, 19.97693663193968, 20.858631512507714, 6481.1435224578045, 6472.017424855047, 6473.332326884851, 282.85190269851194, 282.33955428315613, 282.68935426908916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 720.2706, 3.055479, 2200.78, 738.6786, 7.417088, 5479.192, 727.0294, 3.024603, 2199.312, 703.9357, 3.116401, 2193.924, 738.5979, 7.418207, 5479.193, 722.9583, 3.043672, 2200.27, 100.0, 99.62018, 99.96731, 99.72713, 99.6203, 100.0
49297.81304, 59.98574556516351, 59.98816206009595, 59.98800313922851, 23.06623895505338, 23.111574963899063, 23.05178466808239, 0.999996864714903, 0.9999944334584172, 0.9999949074119603, 6481.418714625892, 6478.761752120512, 6480.57882625651, 135.60470322151787, 18.84562170392519, 12.784607623935658, 6482.891382349015, 6480.976059722109, 6481.174154606875, 282.8520025832798, 282.2595437178988, 282.6925130834387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9816, 3.081178, 2199.088, 732.3751, 7.498687, 5491.794, 733.3965, 2.994599, 2196.355, 710.305, 3.094521, 2197.722, 732.0552, 7.502032, 5492.323, 729.1215, 3.014556, 2198.723, 99.9802, 99.85033, 99.8329, 99.89954, 99.85901, 99.92963
49300.15856, 59.986900906394986, 59.98919928566625, 59.98934845134307, 23.08486186586041, 23.102116487508905, 23.094940879453542, 0.9999965162210231, 0.9999959281460264, 0.9999949834343398, 6489.143340097493, 6480.219579210751, 6487.862074971618, 134.36435029424865, 17.652637543771107, 20.586480563348573, 6489.163374663117, 6481.647811755222, 6485.874249535436, 282.83123767805466, 282.2119699812029, 282.6138614988722, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.0604, 3.080108, 2199.418, 732.3556, 7.49924, 5491.684, 727.1264, 3.024603, 2199.377, 710.1691, 3.094521, 2197.705, 732.5512, 7.496006, 5491.048, 729.5191, 3.010711, 2198.184, 99.96146, 99.85347, 99.98144, 99.90679, 99.83583, 99.9128
49302.5066, 59.98981813286301, 59.9961148925018, 59.98765903911604, 23.069013753441, 23.080753606095893, 22.98994594694763, 0.999995036254022, 0.9999956095162649, 0.9999950783696258, 6480.242347257474, 6487.452038737245, 6485.8772333881625, 137.79831269414717, 19.004175137427183, 18.249941530371643, 6471.117837829859, 6482.662986233391, 6482.859002792236, 282.7797785592219, 282.13890752287045, 282.69346705128606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.8305, 3.103308, 2196.537, 726.1298, 7.572366, 5498.962, 720.8758, 3.051293, 2200.526, 715.2568, 3.077238, 2199.729, 727.2294, 7.529974, 5495.449, 731.6066, 3.004668, 2197.608, 99.83622, 99.97972, 100.0, 99.97875, 99.91586, 99.89377
49304.83196, 59.99812948221156, 59.9899445215787, 59.992470143834595, 23.106202279166197, 23.049399454253887, 23.12411243436577, 0.9999950333310557, 0.9999945594984804, 0.9999981807365614, 6485.394185443416, 6477.419437665912, 6483.01445907547, 138.82917945082636, 19.79837009911762, 17.391214722155837, 6489.853052037079, 6480.751995024351, 6482.081674213139, 282.6982988297588, 282.02801467857336, 282.651819956717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.0013, 3.080465, 2199.313, 732.3167, 7.498319, 5491.792, 727.1458, 3.024787, 2199.427, 714.7519, 3.075399, 2200.146, 732.2842, 7.493997, 5491.464, 729.2209, 3.014373, 2198.121, 99.96736, 99.85251, 99.98056, 100.0, 99.83384, 99.9132
49307.14112000001, 59.98963186824699, 59.98650527481401, 59.98639578283498, 23.040224282745765, 23.058876607776547, 23.03040965978605, 0.9999941291622277, 0.9999941328332322, 0.9999972767125249, 6471.0062664315665, 6471.652868163109, 6475.606418270645, 137.30649210776983, 24.112793945209546, 21.360009381740383, 6477.566466622868, 6469.871688482427, 6474.42176899887, 282.6867725093909, 282.1439243268875, 282.70470983497137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.7219, 3.069221, 2200.032, 736.6747, 7.444165, 5482.888, 732.4064, 2.996808, 2196.352, 722.9659, 3.043775, 2200.137, 738.5979, 7.418024, 5479.302, 723.0577, 3.043306, 2199.979, 100.0, 99.68747, 99.85481, 100.0, 99.62238, 99.99766
49309.48864, 59.98802753566584, 59.98822189480965, 59.98727153899898, 23.090967124235092, 23.07669670551026, 23.0732183999998, 0.9999954821270383, 0.999996304633367, 0.9999960369209309, 6477.2838072966015, 6480.800787985248, 6481.319215126754, 130.90465282916648, 20.90114992970831, 16.40491093008768, 6483.921202734605, 6479.4923850464575, 6481.672818825664, 282.8633125982304, 282.1593193101041, 282.71126394268555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.2379, 3.081, 2199.193, 732.3167, 7.497214, 5491.953, 727.1264, 3.023314, 2199.938, 716.4413, 3.070251, 2200.51, 731.7882, 7.489979, 5491.865, 729.1812, 3.014739, 2198.372, 99.97019, 99.86596, 99.99578, 99.98475, 99.82853, 99.91408
49311.821200000006, 59.98335789111809, 59.975586295199065, 59.989095664622454, 23.07722848159412, 23.105696070013163, 23.086780687609032, 0.999996022125656, 0.9999962710055131, 0.9999967381771829, 6481.662007888267, 6477.001437160998, 6487.178219028571, 131.97544583224249, 17.043434783213115, 16.203824739933225, 6485.102619756767, 6476.766834746819, 6488.032968287303, 282.7749445306337, 282.23690814528885, 282.63213912335755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.0999, 3.080108, 2199.308, 732.3556, 7.49924, 5491.512, 733.4741, 2.994967, 2195.73, 716.383, 3.070251, 2199.521, 732.4368, 7.495458, 5491.292, 729.2806, 3.013457, 2198.656, 99.97713, 99.84427, 99.84295, 100.0, 99.84027, 99.90342
49314.161640000006, 59.97908606203092, 59.98400688071239, 59.98423426399429, 23.09818502563114, 23.081473252915693, 23.078281072115956, 0.9999932252157795, 0.9999919110212646, 0.9999945105428817, 6484.645840014075, 6476.545611598568, 6487.9085552685465, 135.47906597169117, 23.554328859785073, 20.013649386818088, 6485.738651470614, 6474.149233255499, 6483.540020437471, 282.75273649070306, 282.1729513074192, 282.68579498795657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.6728, 3.104201, 2196.973, 726.1688, 7.57255, 5498.687, 739.9188, 2.960729, 2190.765, 710.1885, 3.094521, 2197.821, 725.9704, 7.572709, 5498.486, 735.6227, 2.983059, 2194.398, 99.8412, 99.97438, 99.56796, 99.88654, 99.97301, 99.75717
49316.447680000005, 59.985193411628806, 59.98242082250083, 59.978688645348406, 23.08657201872857, 23.06872195539524, 23.095065592380305, 0.9999950740011605, 0.9999960461744432, 0.9999964638679182, 6482.876582966917, 6478.690006174886, 6477.467932840391, 135.48221098502177, 20.153093168388295, 19.1485189346713, 6485.978617702208, 6480.804035920847, 6477.220666826347, 282.8388525387418, 282.03699588575887, 282.74106136531077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.7253, 3.080643, 2199.356, 732.2972, 7.499424, 5491.792, 733.4159, 2.994599, 2195.783, 716.6743, 3.069148, 2199.424, 732.3605, 7.492901, 5492.078, 729.3203, 3.014556, 2198.65, 99.96931, 99.84933, 99.80694, 100.0, 99.85455, 99.92196
49318.87832, 59.978008512183195, 59.97812927849699, 59.98147555895086, 23.059937644904796, 23.05450238561044, 23.04988640976512, 0.999995640447949, 0.9999985079175168, 0.9999961848999614, 6478.757642866982, 6469.752927549596, 6477.583320464453, 133.1713911990919, 16.048762033360617, 18.77011019281838, 6484.309199888288, 6461.357355142839, 6474.408036469239, 282.8242385704293, 282.20898548341677, 282.6271642393706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9421, 3.081, 2199.466, 732.2583, 7.498871, 5491.695, 733.28, 2.99828, 2196.763, 718.3443, 3.060323, 2200.458, 735.5841, 7.458019, 5484.141, 724.35, 3.03708, 2200.039, 100.0, 99.84933, 99.85148, 100.0, 99.73506, 100.0
49321.21136, 59.97799685916829, 59.98189975593545, 59.979763799518636, 23.088120730032507, 23.10289340205641, 23.07921859833565, 0.9999959494852831, 0.9999969721418167, 0.9999968242130958, 6481.907090189908, 6478.967909065716, 6476.034819334609, 137.36191683274228, 12.775825181151959, 17.346231081242536, 6484.403011268932, 6481.403928034727, 6476.437537479315, 282.7525710537935, 282.12530922186136, 282.6846399932177, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 719.7777, 3.059941, 2200.195, 736.4996, 7.457612, 5485.927, 731.1641, 3.004723, 2197.114, 717.2568, 3.067125, 2199.833, 732.4558, 7.496919, 5492.351, 729.1613, 3.014373, 2198.651, 100.0, 99.74273, 99.89118, 99.99326, 99.85953, 99.92696
49323.52896, 59.97972316965129, 59.97799747155793, 59.98033765181084, 23.108068779402455, 23.09218146994342, 23.05411374157959, 0.9999967711126071, 0.999996867101965, 0.9999935263390431, 6482.836618711395, 6472.675518627577, 6484.543208529944, 133.35453783226922, 18.226591603932548, 21.077030232352627, 6487.358926207312, 6475.074850059115, 6483.030086107629, 282.7617090972933, 282.208640235033, 282.63215800234155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.1787, 3.080643, 2199.083, 732.0833, 7.491504, 5492.003, 726.8353, 3.024235, 2199.276, 716.5578, 3.069332, 2200.283, 731.5784, 7.511711, 5490.51, 729.36, 3.015105, 2198.325, 99.9569, 99.83077, 99.98045, 99.99588, 99.864, 99.92246
49325.89192, 59.97941064202327, 59.97839004151557, 59.981026559225576, 23.104172403402508, 23.09091752455946, 23.106779575650776, 0.9999947284685167, 0.9999920278764741, 0.9999947210982373, 6484.13977001089, 6477.410932366913, 6480.757894363704, 136.78286683749957, 24.842539592571143, 22.340747833401565, 6487.127112177167, 6481.30559654709, 6486.74607624687, 282.56189004266486, 282.180496433072, 282.610973926247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.6925, 3.103665, 2196.48, 726.0326, 7.57255, 5498.962, 720.8176, 3.05295, 2200.611, 710.2662, 3.094705, 2197.816, 726.0467, 7.573256, 5498.648, 735.5829, 2.982876, 2194.632, 99.85099, 99.97972, 100.0, 99.89931, 99.97293, 99.75461
49328.2076, 59.97828856881892, 59.97465429450662, 59.97786150080632, 23.09972967811738, 23.079047593340288, 23.08390609401305, 0.9999955197389029, 0.9999958105477612, 0.9999942120568032, 6488.722049155531, 6479.986477213818, 6480.670912324996, 136.40785799346224, 17.775751522888186, 18.583095435957603, 6486.444081147556, 6479.079391373115, 6482.138741712916, 282.80210385261665, 282.20711335112287, 282.67551868863796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9027, 3.079929, 2199.743, 732.3167, 7.504397, 5491.799, 727.1458, 3.024971, 2199.431, 716.5966, 3.069516, 2199.838, 732.6084, 7.500754, 5490.792, 729.1812, 3.014007, 2198.325, 99.96385, 99.84949, 99.97274, 100.0, 99.83119, 99.91641
49330.46252, 59.97964380647998, 59.97705502302539, 59.980944427156835, 23.081926084450902, 23.089435796436398, 23.06155128000789, 0.9999978830617247, 0.999997161263249, 0.9999965863308669, 6479.138140938718, 6476.672228947396, 6475.105387103418, 134.3452839285884, 17.515283373191323, 17.641194640242702, 6479.3381277368, 6469.399330422429, 6474.335500424085, 282.7180397224633, 282.1738743328084, 282.5074875607332, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9816, 3.080465, 2199.428, 731.9081, 7.500529, 5489.515, 727.2041, 3.023866, 2199.043, 710.3633, 3.093602, 2197.914, 731.7501, 7.505867, 5490.452, 729.2607, 3.014007, 2198.203, 99.96736, 99.80796, 99.98289, 99.90376, 99.84893, 99.91691
49332.76524, 59.98650501796159, 59.983557532918, 59.981225530058545, 23.07537007401886, 23.070946168319324, 23.07792828656184, 0.9999934957021794, 0.999995004129943, 0.9999956109391799, 6482.6418166115, 6477.528173670862, 6481.452911216987, 134.59771172602723, 19.20557811924482, 19.788326507886723, 6484.437454022738, 6476.853785974946, 6486.602325927959, 282.6681388012171, 282.07531845411535, 282.6287881090335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 720.3297, 3.055658, 2200.555, 738.6592, 7.417457, 5479.128, 733.2606, 2.993678, 2196.233, 703.994, 3.116769, 2193.8, 738.6169, 7.420763, 5480.457, 724.1115, 3.035798, 2199.816, 100.0, 99.61912, 99.82736, 99.71007, 99.64327, 99.99995
49335.12960000001, 59.98399710123612, 59.982142853778925, 59.98429173494026, 23.10406235762206, 23.110274320594634, 23.079634769439632, 0.9999960512405435, 0.9999958010718724, 0.9999974085428471, 6485.547185428119, 6469.265941455138, 6476.309371237541, 130.22649537849566, 15.846762817943272, 22.591624732378023, 6484.97818616184, 6472.809892934552, 6481.22432128957, 282.7904087100685, 282.17438671781855, 282.68401856927983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.0013, 3.080643, 2199.36, 731.986, 7.499793, 5492.18, 727.9805, 3.01908, 2198.979, 710.2662, 3.094337, 2197.816, 732.6847, 7.505502, 5492.259, 729.1812, 3.014922, 2198.373, 99.96952, 99.85641, 99.93728, 99.87946, 99.85785, 99.93247
49337.53108, 59.98544596531567, 59.98285755583099, 59.98359237592871, 23.078764076914574, 23.08924686123105, 23.069094240451467, 0.9999943675132659, 0.9999955712327067, 0.9999958390452046, 6482.577975662098, 6483.446942295144, 6484.811820113667, 137.231493236995, 19.997873165655847, 20.641831119964763, 6487.995552994595, 6477.002544134077, 6480.93232331082, 282.87953393111843, 282.21147403708807, 282.72499769249436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 712.7198, 3.08564, 2199.001, 731.0132, 7.530185, 5496.968, 737.3565, 2.974719, 2192.567, 715.1208, 3.073377, 2199.946, 726.0658, 7.573256, 5498.366, 735.563, 2.983059, 2194.397, 99.95321, 99.92939, 99.66073, 99.99591, 99.96889, 99.7464
49339.80524, 59.98675443767561, 59.99004938160503, 59.9903287194678, 23.089557199340884, 23.084284224589272, 23.06962109546011, 0.9999953854152812, 0.9999945815632432, 0.9999959250827681, 6488.004767850805, 6470.920542674841, 6480.438920877903, 137.64685265519302, 23.09174226383493, 22.261186664542038, 6482.393776772385, 6476.490953698508, 6481.322878859832, 282.78818713475107, 282.26765803943994, 282.71435531653077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 711.5566, 3.086533, 2199.291, 731.8692, 7.499609, 5491.958, 733.4159, 2.994967, 2196.287, 710.2856, 3.094337, 2197.759, 732.5512, 7.50605, 5491.365, 729.1812, 3.01419, 2198.663, 99.96636, 99.85236, 99.82981, 99.90396, 99.8416, 99.91951
49342.07164, 59.98475413257133, 59.98612816506881, 59.98985232940073, 23.08032069159879, 23.07248480710546, 23.079783456881938, 0.999996273353744, 0.999995804845021, 0.99999547518369, 6480.7066448978985, 6475.633276759542, 6481.726683806945, 132.49257299592, 18.15413400737407, 15.085140149194103, 6485.705963719797, 6478.7499789256135, 6470.806968836743, 282.82666086393573, 282.24615710390225, 282.67594737286106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9421, 3.080465, 2199.246, 732.3751, 7.49924, 5491.847, 733.5323, 2.993862, 2196.234, 716.519, 3.070067, 2199.976, 732.3795, 7.503128, 5491.45, 729.3004, 3.014922, 2198.326, 99.99692, 99.85338, 99.82948, 99.99751, 99.84741, 99.9225
49344.38072, 59.982547004732275, 59.983487979504794, 59.984016185645075, 23.03495874266866, 23.07740525328806, 23.06268783818486, 0.9999940156796494, 0.9999963879162584, 0.9999952190540968, 6476.444881498954, 6470.06498769901, 6477.274969975156, 136.63398150914873, 18.248136877046136, 19.39385262042606, 6486.028559585082, 6476.836002582068, 6477.3216767992335, 282.76423639535255, 282.0777259299377, 282.60839458883316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 720.1523, 3.054944, 2200.067, 738.6786, 7.417641, 5479.186, 727.1264, 3.025339, 2199.253, 722.83, 3.044326, 2200.582, 738.5788, 7.418389, 5479.357, 723.0776, 3.04294, 2200.376, 100.0, 99.62016, 99.9835, 100.0, 99.62128, 100.0
49346.720960000006, 59.98393096880705, 59.98809802640311, 59.981901378108354, 23.08913701537123, 23.08147402762331, 23.06892983620473, 0.9999966873349747, 0.9999957184416001, 0.9999953818072554, 6482.97984862682, 6482.125723479028, 6478.333295676906, 137.39517003710444, 18.410332325325953, 13.611915723823131, 6484.291693519026, 6476.586914316412, 6484.858161485207, 282.82242903166787, 282.293216762064, 282.61762146932926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.0801, 3.079929, 2199.518, 732.3167, 7.498319, 5492.024, 733.4159, 2.994415, 2196.354, 716.5578, 3.069883, 2199.806, 732.5131, 7.497649, 5492.507, 729.2806, 3.014922, 2198.243, 99.97669, 99.84735, 99.82791, 99.9898, 99.86237, 99.93518
49349.060600000004, 59.98341267427505, 59.97615098965831, 59.981056654193495, 23.088558842120303, 23.061789358246696, 23.08024505686574, 0.9999962700314038, 0.9999955381354081, 0.9999957564517683, 6482.434926926278, 6476.292789196223, 6484.482021921168, 132.06914724681934, 19.143135566680485, 17.322251212079664, 6487.874330818127, 6480.609827401214, 6480.378098532418, 282.72719446589286, 282.2091125626965, 282.81325455875793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9421, 3.080643, 2199.566, 732.3556, 7.498687, 5491.94, 727.2623, 3.025155, 2199.873, 716.7325, 3.070803, 2200.274, 731.3495, 7.506415, 5493.317, 730.2746, 3.005583, 2197.531, 99.9652, 99.85452, 99.99284, 100.0, 99.85386, 99.86938
49351.577000000005, 59.986434736309874, 59.987362427872675, 59.98368539459514, 23.105550954483853, 23.10187151034279, 23.059605709529052, 0.9999966313037254, 0.999996564304959, 0.9999962421299421, 6483.252820884548, 6477.72997678355, 6478.727517472625, 135.12197941570548, 20.34337197290415, 18.663653951372453, 6486.129475627752, 6474.296180959409, 6482.682138446652, 282.7641155352082, 282.17924107223416, 282.70953484328857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.7714, 3.103665, 2196.796, 727.1026, 7.544552, 5498.048, 723.0111, 3.040433, 2200.194, 714.111, 3.077606, 2199.969, 731.2541, 7.50605, 5490.619, 729.3799, 3.015289, 2198.034, 99.84577, 99.93964, 100.0, 99.99716, 99.88412, 99.90924
49353.886360000004, 59.98042934051525, 59.9786462588375, 59.98319386766484, 23.08662036912097, 23.073553491304605, 23.06681119545604, 0.9999957979901573, 0.9999963624613054, 0.9999959907496274, 6481.622617150793, 6475.769835839021, 6480.162653705705, 133.9658581900926, 18.890563256868973, 18.523512745027233, 6485.978819344036, 6476.9319333402555, 6480.175157276879, 282.71791595845315, 282.2075310374699, 282.69620971621646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 710.6695, 3.092779, 2198.076, 732.2972, 7.502555, 5491.897, 726.9905, 3.024971, 2199.153, 710.2856, 3.093418, 2198.088, 732.3032, 7.498745, 5491.749, 729.3203, 3.015289, 2198.605, 99.91113, 99.85127, 99.986, 99.9117, 99.86688, 99.91712
49356.221040000004, 59.98204439830807, 59.97753638358046, 59.97632987120019, 23.042350470394116, 23.031085013752314, 23.009232880379972, 0.9999944315779269, 0.9999916931689923, 0.9999924493098364, 6470.663752598877, 6467.6207603270395, 6470.793591460139, 136.35363363372608, 22.287521901117543, 22.66860258560166, 6468.769249383989, 6464.00690493994, 6469.746985275612, 282.7388238190559, 282.13960833032803, 282.6764459938884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 702.3696, 3.122048, 2192.221, 738.523, 7.417825, 5479.187, 733.3188, 2.994415, 2196.019, 704.0522, 3.116217, 2193.915, 738.6169, 7.418207, 5479.351, 722.8788, 3.04294, 2200.215, 99.67802, 99.62324, 99.83713, 99.70482, 99.62317, 100.0
49358.56712000001, 59.97711527527391, 59.97534293640906, 59.97912158868512, 23.084160382956775, 23.089261391784632, 23.064951541518127, 0.9999965705719649, 0.9999958071146366, 0.9999957148033394, 6479.184632846942, 6473.298858222651, 6478.798284053408, 133.81997596015253, 17.372376284529764, 22.342836606929723, 6488.083733049873, 6477.967313118806, 6477.440656665957, 282.7180360287712, 282.2561069871905, 282.7751514874527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.87, 3.103487, 2196.925, 731.6552, 7.500345, 5491.684, 727.1264, 3.024235, 2198.935, 710.2468, 3.094153, 2197.54, 732.4749, 7.496736, 5491.606, 729.1215, 3.014556, 2198.666, 99.85884, 99.85637, 99.97362, 99.89914, 99.83575, 99.92692
49360.87668, 59.97722575581623, 59.972642544457656, 59.97815340798194, 23.09044169524736, 23.083156912019877, 23.062236450984468, 0.9999963347937868, 0.999994768574414, 0.999995269167969, 6481.205658990573, 6479.630001062291, 6481.6483530305595, 135.90406376205829, 20.29577152476122, 18.77621392800438, 6485.333292746179, 6473.41452285601, 6478.1496664147935, 282.73912182228133, 282.3084610132199, 282.71287857558576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.6334, 3.104379, 2196.175, 732.3362, 7.497766, 5491.682, 733.3771, 2.994783, 2196.134, 710.2856, 3.094521, 2197.611, 731.9789, 7.503128, 5491.406, 729.2806, 3.015289, 2198.314, 99.82471, 99.84955, 99.82286, 99.89203, 99.87261, 99.92196
49363.16152, 59.974544168443124, 59.974201509383334, 59.97277293885233, 23.09557850906916, 23.066109405855638, 23.074356572721342, 0.9999954038117271, 0.9999883284634701, 0.9999943108794114, 6479.590235982664, 6483.760646089278, 6475.919945488482, 133.04630765991888, 21.745978333911808, 20.01256163175094, 6483.230454899301, 6477.772023455975, 6480.313332374409, 282.5865722608623, 282.1039523013143, 282.7970151086805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9619, 3.080108, 2199.695, 726.1298, 7.572182, 5499.139, 739.8606, 2.961282, 2190.989, 716.519, 3.070619, 2199.905, 725.9704, 7.573074, 5498.357, 735.563, 2.987088, 2195.309, 99.98474, 99.97676, 99.58899, 100.0, 99.96873, 99.78536
49365.5232, 59.973277330970525, 59.97518066583582, 59.97505857101922, 23.08140776097654, 23.074008686897688, 23.066691853098014, 0.9999951177793224, 0.9999929267831846, 0.999994172728735, 6485.902394040999, 6476.79920477814, 6480.055859903593, 135.31786280017582, 23.464707928118514, 23.16180679859349, 6481.937779805569, 6471.323008155909, 6478.160951884844, 282.90841525315403, 282.2403235690053, 282.65954668896575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.6728, 3.103487, 2196.6, 732.3362, 7.49924, 5491.792, 733.3771, 2.994783, 2196.341, 710.2662, 3.093969, 2197.914, 731.5593, 7.490527, 5492.254, 732.4417, 2.995695, 2195.409, 99.83906, 99.84937, 99.82508, 99.90376, 99.83651, 99.83461
49367.86108, 59.9727660826524, 59.97710849328479, 59.97266754775136, 23.02838976864819, 23.0541283330582, 23.03464337030744, 0.999993849966997, 0.9999924377985134, 0.9999959620320993, 6468.804367486436, 6467.940483788357, 6465.785932983668, 137.29416150991983, 22.23118514520138, 18.81989834385388, 6472.805086673661, 6462.209618711429, 6469.968111015126, 282.92426783295144, 282.328984071304, 282.778159249537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 713.9421, 3.080286, 2199.513, 734.1844, 7.466453, 5489.225, 731.2612, 3.004907, 2197.913, 706.9844, 3.107759, 2195.082, 736.843, 7.43373, 5481.037, 741.8853, 2.949182, 2188.125, 99.97647, 99.75996, 99.9125, 99.77507, 99.67602, 99.46645
49370.26052, 59.97582998272681, 59.97349853706443, 59.978986646026705, 23.074808875539517, 23.081834031439218, 23.058562047213773, 0.9999950121451935, 0.9999916986970229, 0.9999961100768284, 6482.797709589003, 6475.488478330471, 6480.315171506908, 137.81199484241824, 24.642753715857793, 20.6132223087875, 6486.602054288598, 6476.736058729618, 6479.589592223691, 282.83424332636605, 282.2378057205772, 282.78129198063704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 717.0176, 3.068329, 2200.038, 732.9393, 7.485057, 5492.665, 733.3771, 2.995151, 2196.682, 710.2662, 3.094153, 2197.647, 732.5894, 7.50185, 5491.99, 735.6227, 2.983426, 2194.526, 100.0, 99.82966, 99.81759, 99.89163, 99.85469, 99.75174
49372.54596, 59.97451235697027, 59.97296764647827, 59.97581336620435, 23.076014889099575, 23.076084387020522, 23.069041997079037, 0.9999954708758236, 0.9999924821295839, 0.9999965006949328, 6478.716251537313, 6477.3046272376405, 6478.170584774947, 140.6780347496508, 21.079877123190272, 20.371555802020794, 6488.970838562951, 6469.336615119952, 6480.451994003535, 282.8318986846948, 282.162785610615, 282.68966517777864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.0013, 3.080822, 2199.475, 732.2972, 7.499056, 5491.68, 727.2429, 3.024603, 2199.45, 710.1302, 3.093602, 2197.977, 731.6928, 7.500571, 5492.555, 735.5829, 2.983609, 2194.747, 99.9893, 99.84732, 99.96575, 99.90662, 99.86324, 99.74135
49374.85512000001, 59.978480287866134, 59.98105512877097, 59.98001827063535, 23.10989719559171, 23.096925405535835, 23.081600585447248, 0.9999963814608934, 0.999995714045142, 0.9999959725233868, 6490.726651289734, 6481.777234291123, 6488.295361805465, 139.44245196782168, 31.463035653803217, 16.45766273825393, 6486.828954390769, 6479.726475753977, 6482.142772927445, 282.72286713436796, 282.2565289089428, 282.7341162877244, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 707.6531, 3.103665, 2196.323, 726.0909, 7.57255, 5498.562, 720.7205, 3.053134, 2200.071, 716.6549, 3.069883, 2200.345, 726.0658, 7.573621, 5498.756, 729.3004, 3.015105, 2198.362, 99.87168, 99.97972, 100.0, 99.99139, 99.97598, 99.93283
49377.164880000004, 59.979121738249326, 59.98214762899333, 59.98032602131471, 23.042704072251198, 23.112690030121883, 23.066281902162174, 0.9999940956707488, 0.9999935299685018, 0.9999920282586044, 6481.231377961116, 6479.5369837852395, 6486.141807716299, 134.09087803851435, 21.636722916261533, 19.901450820827904, 6481.580400428202, 6481.005198264568, 6484.335275722417, 282.68620877895614, 282.1817202055351, 282.69225976425554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 0 1), 5500.0, 720.0, 714.021, 3.079929, 2199.26, 732.0443, 7.502371, 5492.179, 727.1846, 3.024419, 2199.441, 710.2274, 3.094705, 2197.753, 732.3605, 7.497832, 5492.755, 735.722, 2.983426, 2194.762, 99.97147, 99.85639, 99.97291, 99.89443, 99.84141, 99.76175
