TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49524.79828, 59.982906842601416, 59.98012814991988, 59.9775134466031, 19.277401028348013, 19.279727556505613, 19.254980757316638, 0.9999977721094636, 0.9999969775334026, 0.9999994704002285, 5401.861504349309, 5397.752551298367, 5402.164285350043, 104.082291013337, 12.359365371315562, 11.10661759948107, 5401.115244296661, 5400.68243432568, 5398.59011802615, 282.56665846024487, 281.97279260141534, 282.5305397270329, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 713.9224, 3.081178, 2199.676, 731.5774, 7.496109, 5491.627, 727.1264, 3.024235, 2199.562, 710.2274, 3.094521, 2197.825, 712.6753, 3.085037, 2198.646, 710.294, 3.094397, 2198.006, 99.95108, 99.84636, 99.97868, 99.89203, 99.93006, 99.89464
49527.10652, 59.9813406399578, 59.981495517413244, 59.9823347594156, 19.218211131566125, 19.27648525007659, 19.26189947188568, 0.9999982001035025, 0.9999983762609053, 0.9999985707931801, 5396.7819436628, 5393.960323597904, 5398.439132889401, 104.04754502832566, 11.685655503890302, 10.893762165807857, 5397.4311260194, 5393.983604602284, 5390.496947805146, 282.33830733085665, 281.8281231659337, 282.4057269153265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 719.9946, 3.056193, 2200.206, 738.6398, 7.417457, 5479.133, 733.5323, 2.994599, 2196.0, 703.994, 3.116585, 2193.836, 706.4188, 3.1075, 2195.686, 716.7554, 3.069492, 2200.195, 100.0, 99.6192, 99.8424, 99.71843, 99.79696, 99.9899
49529.42276, 59.984683778926716, 59.98415332567013, 59.986898987399215, 19.27617255598224, 19.281639327812773, 19.258278135044232, 0.9999991462230136, 0.999997906869474, 0.9999994127082991, 5403.969343137773, 5396.5346406421795, 5401.649901821014, 104.37351268038174, 7.877711081684737, 10.018001544159688, 5401.467664013957, 5398.591792763097, 5398.681713523193, 282.4978909709153, 281.9959510248763, 282.3530679926868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 713.9619, 3.080822, 2199.068, 732.3556, 7.498871, 5492.124, 727.0488, 3.024419, 2199.381, 710.2468, 3.094521, 2197.998, 712.6181, 3.085402, 2198.801, 710.4133, 3.093664, 2197.711, 99.96496, 99.85244, 99.97046, 99.89446, 99.9539, 99.89455
49531.76236, 59.985465012324866, 59.986861976138414, 59.99059129438758, 19.275667088650263, 19.27185446551141, 19.287929828431754, 0.99999803912585, 0.9999983582130977, 0.9999988558540573, 5403.732327563063, 5405.172836968598, 5402.065915047793, 100.43252847678423, 9.44532840874399, 11.482316335540418, 5408.076163549174, 5401.5321200915205, 5403.922581188948, 282.5431025377212, 282.00099319932417, 282.4667510662383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.31, 3.054765, 2200.623, 732.3751, 7.499424, 5492.128, 727.0876, 3.025339, 2199.042, 710.2274, 3.094337, 2197.816, 712.7516, 3.085037, 2198.861, 716.6957, 3.069126, 2200.074, 100.0, 99.84841, 99.98149, 99.91274, 99.94683, 100.0
49534.07276, 59.99170277623356, 59.99117514300106, 59.99259982029279, 19.30918961226219, 19.266688315198984, 19.273649980713653, 0.9999982885395539, 0.9999990299488611, 0.9999984215970957, 5405.495935032349, 5398.649734926662, 5401.7611443092665, 105.71986694192356, 8.189456971622576, 12.267626235203352, 5404.836953763475, 5401.112424044436, 5398.6313074047375, 282.5642926640843, 281.9526490978813, 282.4073950130226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 726.6976, 3.027281, 2199.917, 725.4294, 7.578444, 5497.277, 720.9922, 3.052766, 2200.435, 716.4995, 3.069883, 2200.248, 718.8174, 3.06093, 2200.244, 722.1631, 3.048616, 2200.203, 99.99128, 99.9807, 100.0, 100.0, 100.0, 100.0
49536.37272000001, 59.995853263477265, 59.99534882768574, 59.9953671386661, 19.30594950988882, 19.282888525242733, 19.291471458364708, 0.9999986826406398, 0.9999981350283287, 0.9999989353611445, 5408.237158091024, 5396.243306209023, 5404.616256395753, 101.95214534007027, 11.572696449796013, 9.97288057851074, 5406.128965119812, 5400.714574903897, 5400.300316282629, 282.52126341947064, 281.9389333855553, 282.43429500131424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.2903, 3.055658, 2200.646, 732.3945, 7.498687, 5492.126, 727.2429, 3.024235, 2199.223, 711.5478, 3.087718, 2198.996, 715.67, 3.073897, 2199.915, 720.4731, 3.05118, 2200.309, 100.0, 99.8453, 99.9633, 99.9404, 99.99471, 100.0
49538.716120000005, 59.99439731744843, 59.991559507137964, 59.992018550188575, 19.262908957569376, 19.2612010187656, 19.256892373811777, 0.9999983456910417, 0.9999996974483283, 0.9999978264644112, 5400.7567947152775, 5395.432118537994, 5395.1284160163, 101.80030982151823, 6.721102096511686, 8.313831562124506, 5394.531984850697, 5395.636666927203, 5401.274480477226, 282.51907623496993, 281.9918092491825, 282.4277805581505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.2903, 3.055658, 2200.644, 732.9976, 7.484136, 5489.338, 729.2617, 3.01227, 2198.145, 720.5969, 3.053152, 2200.448, 723.9485, 3.037555, 2200.125, 729.201, 3.01419, 2197.917, 100.0, 99.80474, 99.91944, 100.0, 100.0, 99.93
49541.05204, 59.99695340735034, 59.993087422344516, 59.994034238073795, 19.297930140354868, 19.306622622399047, 19.271662445962217, 0.9999994286445743, 0.9999985562943385, 0.9999991422823402, 5407.462484252911, 5403.290658716875, 5402.203321887321, 99.90013651679328, 11.570470423079541, 7.827306691925514, 5411.751490040642, 5396.9307568275, 5405.031647177139, 282.48912844373996, 281.9149308943829, 282.4305603971143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.6431, 3.067258, 2200.535, 734.3984, 7.478241, 5490.188, 727.6894, 3.022026, 2199.338, 716.5384, 3.070251, 2200.122, 718.9891, 3.06093, 2200.125, 722.9981, 3.042573, 2199.805, 100.0, 99.80169, 99.96819, 99.99325, 100.0, 99.99517
49543.396080000006, 59.99508732732673, 59.99287611784922, 59.9912457820338, 19.3013175607273, 19.280955570514013, 19.288233339419456, 0.9999987959297496, 0.9999997281171991, 0.9999986211006786, 5402.644511680929, 5405.461363819873, 5400.768085141961, 100.03836770210717, 7.68531779715363, 9.776243317945955, 5408.475054614817, 5399.042477903971, 5401.8566966501885, 282.4080916590875, 281.8839205495463, 282.44418634315673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.1393, 3.080643, 2199.375, 732.3945, 7.498687, 5491.964, 727.1846, 3.024419, 2199.261, 716.5772, 3.069516, 2199.735, 718.97, 3.060748, 2200.695, 729.2408, 3.014556, 2198.255, 99.97691, 99.84935, 99.97357, 99.99931, 100.0, 99.90912
49545.742560000006, 59.99337102829449, 59.99334722875708, 59.9963782499629, 19.299501908223323, 19.265405407695955, 19.27981609502858, 0.999998452028083, 0.9999991949534854, 0.9999994880992258, 5404.7842002218795, 5395.077745563188, 5399.7280537543775, 103.203319116562, 8.538051351118156, 6.623736836919306, 5408.042025565422, 5399.662539203093, 5398.324214850622, 282.5985937828665, 282.0564788101304, 282.4990497674405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 707.6136, 3.104201, 2196.748, 726.3244, 7.571445, 5497.835, 720.7982, 3.052398, 2200.435, 710.1497, 3.095073, 2197.366, 712.599, 3.085402, 2198.842, 735.6624, 2.982693, 2194.4, 99.85383, 99.95923, 100.0, 99.90522, 99.96378, 99.76496
49548.10572000001, 59.99530961641538, 59.997631742440284, 59.991834982708816, 19.28652450254172, 19.288888378910183, 19.26215552672434, 0.9999994132916735, 0.9999996316353378, 0.9999998994674785, 5403.15388841654, 5403.123778619524, 5397.3396395543905, 99.35238173586615, 8.7352884092752, 7.663662063515403, 5405.064157532273, 5398.440111905035, 5400.789185675151, 282.6446204378895, 282.1107212183484, 282.5350510111909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 713.9421, 3.080108, 2199.681, 732.4334, 7.497766, 5491.469, 727.1652, 3.025155, 2199.604, 716.5384, 3.069883, 2200.016, 719.1798, 3.059835, 2200.648, 729.1414, 3.014007, 2198.649, 99.96669, 99.85347, 99.96868, 99.97683, 100.0, 99.90891
49550.47624, 59.99791328945827, 59.99873760180726, 59.998407915797166, 19.27936885365446, 19.242107746642013, 19.229845937700908, 0.9999983205172638, 0.9999983854908011, 0.9999991640989359, 5395.637924288452, 5388.886328379412, 5391.219832646308, 103.77454973163105, 9.935027145979348, 7.976207617606633, 5396.3181595542155, 5388.173610075693, 5389.389975016075, 282.6205223872706, 281.9729549445747, 282.47299732011834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 707.7714, 3.103308, 2196.763, 732.7642, 7.49353, 5493.541, 727.1652, 3.024419, 2199.654, 716.6937, 3.069883, 2200.052, 711.9695, 3.088507, 2198.482, 727.531, 3.02536, 2198.937, 99.84381, 99.85567, 99.98285, 99.97197, 99.91742, 99.95029
49552.847480000004, 59.99888090391176, 59.99924650532873, 59.99930539614804, 19.2657688372178, 19.25946907903746, 19.26874691433902, 0.9999995106023064, 0.9999974857516961, 0.9999989337053595, 5400.871412282156, 5401.4412301725215, 5404.327867369294, 105.09768008709688, 9.050551608427668, 5.80011577041023, 5402.837441110186, 5394.579101307063, 5400.481208083149, 282.48803883101994, 281.975492051618, 282.52638275034946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 701.6204, 3.125438, 2192.441, 738.6981, 7.417273, 5480.276, 732.8141, 3.000121, 2197.314, 720.5386, 3.054623, 2200.0, 710.4245, 3.092342, 2198.408, 728.7438, 3.016387, 2197.975, 99.64048, 99.62394, 99.87649, 100.0, 99.94226, 99.93822
49555.156200000005, 60.001079613880215, 59.99861012308847, 59.998508484992136, 19.278886855028677, 19.273313234328338, 19.249540970642702, 0.9999988930039699, 0.9999991452961696, 0.9999984092545929, 5403.262286817715, 5395.999207592074, 5398.110936928599, 104.01326062214514, 8.352552279714473, 9.121292482635454, 5402.0819421404085, 5396.381750922352, 5402.7758141020795, 282.51536872716696, 282.0436836862221, 282.5872958010563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 707.7714, 3.103844, 2196.815, 732.4724, 7.497214, 5491.682, 727.1846, 3.024787, 2199.496, 716.6549, 3.069883, 2199.896, 712.7516, 3.08522, 2198.807, 729.1812, 3.014739, 2197.973, 99.83927, 99.85142, 99.97568, 99.97683, 99.94436, 99.93751
49557.49944000001, 60.00036507035187, 59.99779834314523, 59.992063194116284, 19.275008921120207, 19.25256235467378, 19.26428141862878, 0.9999992173765974, 0.9999992146231247, 0.9999994913006492, 5403.974123612652, 5399.393254432851, 5410.278711772256, 100.54433027983055, 6.686128486245707, 7.792730569806281, 5407.340851460646, 5400.100709094128, 5403.421212467194, 282.5974967460965, 282.05974989838785, 282.52617991509675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 712.1481, 3.085997, 2199.358, 726.4022, 7.567393, 5496.952, 721.0117, 3.05203, 2200.662, 710.2856, 3.094153, 2197.923, 719.0081, 3.060383, 2200.692, 735.5829, 2.983792, 2194.739, 99.94732, 99.9659, 100.0, 99.87441, 100.0, 99.73886
49559.842280000004, 59.99902289965944, 59.99401795805276, 59.997208706096366, 19.27731240916386, 19.265515336423004, 19.25591639765569, 0.999998824684403, 0.9999980436549882, 0.9999985401030007, 5404.268670456204, 5398.9642716865255, 5400.244721047468, 106.08228682501306, 8.675117781353038, 6.725111126293996, 5407.071015020059, 5398.2310292909515, 5399.309584853515, 282.57612169993666, 282.074272175514, 282.53530862308855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 707.7122, 3.103665, 2196.6, 732.1805, 7.492424, 5489.915, 727.1846, 3.024787, 2199.275, 716.4801, 3.06878, 2199.574, 712.7325, 3.085768, 2198.807, 729.3203, 3.015105, 2198.199, 99.85905, 99.84447, 99.96563, 99.97925, 99.96631, 99.93513
49562.2422, 60.00148019462591, 59.99855079569277, 59.999824442416134, 19.295283402508954, 19.244087427457366, 19.244121575121063, 0.9999994660111097, 0.9999990986050767, 0.9999995258425656, 5405.105807541865, 5401.782264427622, 5397.099060112229, 102.27643337681195, 5.407010085888032, 6.852077885451763, 5401.538438030451, 5392.333493450333, 5397.714261833349, 282.65578535304303, 282.03041905838137, 282.5320513949881, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 713.9816, 3.081, 2199.7, 730.41, 7.521344, 5491.746, 727.1652, 3.024787, 2199.274, 710.2468, 3.093969, 2197.37, 718.97, 3.060017, 2200.589, 729.2607, 3.013824, 2198.208, 99.97192, 99.83974, 99.97791, 99.89934, 100.0, 99.93218
49564.607760000006, 60.00001543393017, 59.99953986830911, 60.004558818786315, 19.288950316055402, 19.279762545327586, 19.25763974296041, 0.9999987745508205, 0.9999981624964389, 0.999998549984892, 5404.271456241001, 5399.192822178734, 5401.532061036173, 101.36446616518998, 8.016300654694078, 7.235878652488282, 5408.137811428529, 5397.684023634696, 5402.276458871949, 282.4782945176969, 281.9110480897018, 282.47207334774623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.3297, 3.055479, 2200.843, 738.6981, 7.417088, 5479.187, 733.4353, 2.994783, 2196.172, 704.0328, 3.115849, 2193.849, 725.3982, 3.033537, 2200.232, 724.1711, 3.035981, 2199.978, 100.0, 99.61909, 99.82458, 99.7251, 99.98366, 99.9826
49566.912840000005, 59.99614746854858, 59.994985109946434, 59.99416291482898, 19.28279185197017, 19.28811315700968, 19.268107152250828, 0.9999991383649293, 0.9999994128947445, 0.9999990652909506, 5403.352367644059, 5398.916335486328, 5400.8304356322205, 100.55428685191174, 5.004441603016176, 6.483603018472877, 5404.658724122637, 5398.647511291064, 5402.843687821227, 282.4163220631319, 281.9289815939697, 282.50620286596427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 713.9421, 3.080643, 2199.45, 731.3828, 7.489109, 5491.797, 727.1458, 3.025339, 2199.339, 710.2662, 3.094153, 2197.424, 719.0463, 3.060383, 2200.589, 729.2607, 3.014739, 2198.659, 99.97362, 99.82598, 99.96857, 99.90376, 100.0, 99.91979
49569.20524, 59.99435908899587, 59.99088588094792, 59.99507762564065, 19.29158849156224, 19.287459145766604, 19.26920092129636, 0.999999350281273, 0.99999955978579, 0.9999991789761341, 5404.3424602047935, 5394.888299645124, 5400.817979603358, 101.44709168841888, 3.9465637683947534, 4.65588479448752, 5406.722285126432, 5399.747471683235, 5397.098631743871, 282.58080690612536, 282.02425450660246, 282.5103458603104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.31, 3.055479, 2200.512, 732.7447, 7.494082, 5491.854, 727.1846, 3.024787, 2199.289, 710.305, 3.093786, 2197.486, 719.0844, 3.059652, 2200.591, 729.2408, 3.014739, 2198.538, 100.0, 99.84643, 99.96629, 99.89122, 100.0, 99.9175
49571.535840000004, 59.987647125079896, 59.99066014836195, 59.99328838253243, 18.862130476591226, 18.960142764964136, 19.065610612283283, 0.9999998005792219, 0.9999994799509595, 0.9999999904810953, 5410.708645564194, 5405.916140469331, 5398.298941439243, 99.99370019382962, 9.066902862150528, 8.317422698343762, 5404.229740649844, 5394.870835220306, 5398.312304376125, 282.5727306860397, 281.906674079335, 282.4244136458776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 477.4041, 3.364585, 1489.515, 732.4724, 7.497582, 5491.797, 727.2041, 3.023866, 2199.377, 710.1108, 3.093602, 2197.656, 718.9128, 3.061296, 2200.493, 729.2408, 3.017303, 2198.357, 69.58115, 99.84656, 99.96975, 99.88617, 100.0, 99.92392
49573.90656, 59.98951468949071, 59.99106693168746, 59.988664459225774, 19.231006063873636, 19.2060667381146, 19.1394620425311, 0.9999979077243015, 0.999998717202945, 0.9999986820785877, 5330.055087458682, 5314.825859417737, 5302.293019071176, 99.795938151987, 10.812815167372264, 5.302105037248566, 5265.756268020852, 5245.385232496528, 5239.542651445435, 282.46565670797423, 281.92033620489553, 282.4767599252059, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.1787, 3.078323, 2199.886, 640.7006, 8.159769, 5378.106, 727.437, 3.02313, 2199.265, 710.4992, 3.093786, 2197.406, 719.2561, 3.059835, 2200.395, 729.3799, 3.014007, 2198.306, 99.99335, 100.0, 99.96519, 99.90821, 100.0, 99.91925
49576.22208000001, 59.988178573262545, 59.98923143731094, 59.988580598228936, 18.4870687297094, 18.466824406966932, 18.409064643593073, 0.9999993347384254, 0.9999977434297818, 0.9999991956722408, 5053.325535716732, 5036.210552313121, 5022.047652398713, 98.02511357751177, 11.819088304165234, 3.2600770216413366, 4972.300521701053, 4955.4297905746835, 4938.057069434378, 282.47452175398007, 281.8737838109882, 282.4046780110979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.0801, 3.080465, 2199.709, 729.6513, 7.519133, 5495.014, 722.4676, 3.045771, 2200.315, 709.1205, 3.097647, 2166.722, 719.1417, 3.058922, 2200.265, 729.0022, 3.015838, 2198.561, 99.98536, 99.90521, 100.0, 98.48599, 99.99779, 99.93317
49578.55616000001, 59.98341697172444, 59.98406262069869, 59.987415085700256, 18.44225960251765, 18.460464594172173, 18.529581724984865, 0.9999993109018239, 0.9999998181249125, 0.9999994770687632, 5369.376144943294, 5392.4472401779785, 5398.995081945848, 103.74110789273323, 9.1910221358944, 5.904549799510278, 5348.508725724959, 5302.582776837522, 5293.748756479093, 282.52876415494524, 282.0211585609094, 282.4362973657992, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.4941, 3.080822, 2200.032, 729.4567, 7.533685, 5495.709, 726.4082, 3.027916, 2199.837, 710.2274, 3.095992, 2197.606, 404.0461, 3.374317, 1043.594, 729.0221, 3.014739, 2198.682, 100.0, 99.9174, 99.99119, 99.89167, 47.43543, 99.9273
49580.9916, 59.979451500717445, 59.98347376876334, 59.983655994523474, 19.28973968726222, 19.267228275608904, 19.271610219004657, 0.9999989130310273, 0.9999958759992573, 0.9999983162084064, 5408.696672668137, 5400.265541010908, 5399.908690825116, 104.54580210656422, 13.104457830893807, 6.586284016074728, 5406.436554059577, 5399.228727590885, 5401.5620808651, 282.5514048503459, 282.0598577218832, 282.42568610061494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.2773, 3.078858, 2199.364, 730.8575, 7.518396, 5495.042, 726.3112, 3.028652, 2199.257, 709.7807, 3.09636, 2197.433, 715.3267, 3.074445, 2199.414, 797.9901, 2.492115, 2016.996, 99.99401, 99.94672, 99.9648, 99.88964, 99.99183, 81.05865
49583.34708000001, 59.980060009132636, 59.97818253532904, 59.98136317708816, 19.289961352443097, 19.286194807170567, 19.295063790947157, 0.9999985791559364, 0.9999983376045195, 0.9999993774156067, 5403.899711631409, 5399.742068178047, 5408.260990326946, 104.39757318419197, 10.914105634606585, 6.843607840847653, 5409.680100549357, 5400.039786634967, 5403.960880363042, 282.48868210663073, 281.92756832543154, 282.492104614114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.5336, 3.077966, 2199.464, 729.5735, 7.532948, 5495.836, 726.2335, 3.029204, 2199.553, 710.0137, 3.095257, 2197.79, 716.2995, 3.071888, 2199.449, 723.3759, 3.04239, 2200.361, 99.96945, 99.91461, 99.96987, 99.89812, 99.97356, 100.0
49585.72316, 59.98058690537367, 59.97716153031883, 59.97646551871003, 19.287949239093756, 19.285218274080716, 19.283100729490503, 0.9999990604591399, 0.9999986170115162, 0.9999982726058693, 5402.75931699136, 5397.630125524874, 5404.227031583345, 103.72727881157607, 6.9979374982985405, 8.847754481025731, 5405.98912407556, 5402.286199770682, 5402.8447215848555, 282.5140908026982, 282.024449992956, 282.4243837617113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.4547, 3.079215, 2199.804, 729.5345, 7.533316, 5494.361, 726.0782, 3.02902, 2199.922, 710.0137, 3.095073, 2197.781, 716.3568, 3.071158, 2199.985, 723.1571, 3.042207, 2199.961, 99.96447, 99.91886, 99.99506, 99.89771, 99.9979, 100.0
49588.090200000006, 59.9801525275734, 59.97866489246753, 59.979626284417364, 19.28647531746791, 19.295282000839542, 19.282924539969883, 0.9999988547075126, 0.9999974820889994, 0.9999985427771696, 5404.2977945732555, 5398.962346543596, 5406.704231828959, 106.75495300270336, 10.26174372160176, 7.848188513873083, 5408.520742053549, 5405.801260977535, 5403.020142112102, 282.5597449398078, 282.02050300896855, 282.5376305624941, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 719.8369, 3.055301, 2200.596, 723.3088, 7.6046, 5500.16, 720.0217, 3.056815, 2200.662, 716.4801, 3.070251, 2200.311, 710.1002, 3.095264, 2197.648, 729.36, 3.012176, 2198.169, 100.0, 100.0, 100.0, 100.0, 99.89171, 99.91455
49590.408480000006, 59.97950466283592, 59.97727691987563, 59.98218198615746, 19.293595266972872, 19.291303872912138, 19.278501017887685, 0.9999990692102858, 0.999996881859262, 0.9999977382592247, 5409.393206656339, 5397.701631796104, 5407.416630895116, 97.9233296955457, 7.721415515352419, 7.027291234589711, 5406.645118168455, 5403.466956478842, 5400.82763865517, 282.6577777979414, 282.07239696840287, 282.62801466780337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.5927, 3.078858, 2199.584, 729.5929, 7.532395, 5495.552, 726.2529, 3.02902, 2199.608, 710.072, 3.094705, 2197.397, 716.1851, 3.071706, 2199.886, 723.0179, 3.041658, 2200.299, 99.9797, 99.91659, 99.98078, 99.9143, 99.99342, 99.98629
49592.74800000001, 59.98121143372095, 59.98094368860251, 59.979679108346474, 19.297831445998817, 19.28137643716987, 19.287974443954067, 0.9999989206185449, 0.9999990153427506, 0.9999982834538181, 5404.421251050259, 5404.448415888597, 5408.121535317412, 98.49364775432582, 8.10706499690832, 12.412268851331874, 5408.975143216636, 5394.83879588724, 5404.896813077288, 282.53193716955695, 281.9649532941451, 282.4964139592595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.7043, 3.052802, 2200.707, 729.5151, 7.533316, 5495.552, 726.2529, 3.02902, 2199.979, 716.4607, 3.069883, 2199.816, 716.2614, 3.071523, 2200.093, 729.4794, 3.013274, 2198.181, 100.0, 99.9186, 99.97774, 99.99023, 100.0, 99.92625
49595.146680000005, 59.9828621899364, 59.983539953048115, 59.98087046051239, 19.29162807019604, 19.295087341562912, 19.290440073336587, 0.9999989442212646, 0.9999979231568171, 0.9999992727691854, 5408.517657122835, 5404.007418943252, 5406.429398995153, 106.30733535193076, 8.262954453543898, 8.93639024249444, 5405.69116009258, 5405.143111242622, 5403.688562151147, 282.3854936775077, 281.8881028845246, 282.47834860277663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 727.1116, 3.024783, 2199.732, 735.8576, 7.454664, 5485.655, 732.4841, 2.999201, 2197.076, 722.597, 3.045062, 2200.383, 722.556, 3.045407, 2200.239, 734.8076, 2.990384, 2196.424, 99.98643, 99.73779, 99.87227, 99.99423, 100.0, 99.80539
49597.54716, 59.98118572584976, 59.98408686910316, 59.9890916256641, 19.29527415843938, 19.29581812616904, 19.286338041309676, 0.999999003212178, 0.9999988572039405, 0.9999991078437347, 5405.711450048704, 5400.94965831369, 5406.257158592871, 104.22051574281932, 5.745374179825376, 5.910027229031584, 5406.057465218575, 5401.170060110859, 5400.3244927566375, 282.5034525837529, 281.93195165216065, 282.3888020378241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.7043, 3.053694, 2200.304, 729.5345, 7.532764, 5495.551, 726.9711, 3.02405, 2199.073, 716.5966, 3.071354, 2199.829, 716.0325, 3.072071, 2199.516, 729.3004, 3.013274, 2198.279, 100.0, 99.9177, 99.94647, 99.99506, 100.0, 99.91842
49599.884280000006, 59.98833860110153, 59.99011263157885, 59.991819037733926, 19.3209263071245, 19.301058968153956, 19.263519327502827, 0.9999993151107631, 0.999998203661144, 0.9999993870304223, 5402.598926652205, 5399.701032382852, 5405.348115693227, 108.61184227520971, 7.951270184769328, 6.000098814658486, 5408.601307858682, 5394.164438554647, 5407.774441456213, 282.50752725953646, 281.933909635826, 282.5213623071928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 719.3637, 3.058156, 2200.016, 726.8497, 7.554499, 5497.387, 736.3665, 2.979136, 2192.936, 711.0235, 3.091763, 2197.941, 710.0621, 3.095264, 2197.215, 723.2168, 3.043306, 2200.188, 100.0, 99.9619, 99.72046, 99.90033, 99.90608, 100.0
49602.1632, 59.99340481819869, 59.99129614221928, 59.9922610275195, 19.2724112371592, 19.278580031711428, 19.283822127647667, 0.999999314540699, 0.9999988183706412, 0.9999988569150104, 5400.417074523884, 5399.620602407551, 5403.83141365047, 101.87498805504356, 7.8120441005077055, 6.879550675291739, 5406.989705943659, 5399.896942475143, 5403.015474155371, 282.44231445301546, 282.00132388960753, 282.509970801284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 718.6539, 3.059584, 2200.274, 729.0871, 7.53829, 5495.491, 732.387, 2.999385, 2196.41, 716.4413, 3.070987, 2200.029, 716.3376, 3.070975, 2199.766, 729.4595, 3.013457, 2198.229, 100.0, 99.92272, 99.86044, 99.99064, 99.98086, 99.92893
49604.503880000004, 59.993316383408974, 59.99521445699066, 59.98725540401045, 19.28877473618844, 19.301444748091832, 19.276484496379414, 0.999999520031018, 0.9999988210526903, 0.9999996941097797, 5407.3925474062235, 5393.989898845452, 5399.52953449733, 100.28944505343497, 5.577963118170985, 4.574095793013839, 5401.779055648213, 5403.454736440033, 5406.455098168764, 282.449775501634, 281.9691854137672, 282.510559644239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.3561, 3.078501, 2199.641, 729.4957, 7.532027, 5495.548, 732.4841, 2.999017, 2196.737, 716.383, 3.070619, 2200.176, 716.2805, 3.070792, 2199.568, 729.4595, 3.014007, 2198.585, 99.96661, 99.91884, 99.83224, 100.0, 99.9833, 99.91809
49606.8732, 59.9924710339494, 59.993984333386734, 59.992612290237815, 19.272158809562015, 19.27590036061265, 19.266525699973293, 0.9999988182704507, 0.9999963313849067, 0.9999991215304568, 5398.091672529808, 5395.588335871655, 5403.837130244863, 105.40757527309597, 16.771314741362232, 7.586249061941999, 5401.849627695998, 5400.248450615608, 5403.110523753059, 282.41987795301776, 281.91934278230775, 282.45854071833526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 708.1854, 3.102238, 2196.924, 735.8576, 7.454848, 5485.776, 726.0588, 3.029204, 2199.484, 722.6552, 3.044142, 2200.383, 722.5751, 3.045042, 2199.702, 735.8811, 2.982327, 2194.252, 99.84921, 99.73789, 99.98263, 100.0, 99.98506, 99.73732
49609.280080000004, 59.99259388089094, 59.99339929215965, 59.99282043272726, 19.282328184453622, 19.28051467371293, 19.260402865032685, 0.9999993445639429, 0.9999989346695609, 0.9999994858507695, 5407.063284442604, 5401.966699939011, 5402.058605212633, 102.39850171144599, 7.051901800630276, 5.339120261513926, 5407.196928314229, 5401.756310556983, 5401.486964589929, 282.46555592693153, 281.9446892875606, 282.45386538582875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.4744, 3.079037, 2199.349, 729.5735, 7.532395, 5495.663, 732.3288, 2.999753, 2196.782, 716.519, 3.070987, 2200.119, 716.5856, 3.071706, 2199.945, 729.4396, 3.013641, 2198.346, 99.96902, 99.91666, 99.84218, 100.0, 99.97082, 99.92342
49611.64508, 59.99467569416236, 59.99573387214455, 59.99444703089785, 19.280790930960197, 19.27275680187316, 19.273446265915638, 0.9999992759530684, 0.9999970468879912, 0.9999991224956978, 5403.832961050883, 5399.153386802551, 5397.477557082411, 107.72014024094892, 8.318455344896051, 6.23266881176778, 5405.592169152431, 5396.807643539501, 5403.140309087214, 282.45453841766397, 281.99414220772644, 282.51693404764546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 708.0869, 3.102238, 2196.756, 729.5929, 7.532211, 5495.654, 726.2529, 3.030125, 2199.269, 715.7422, 3.073561, 2199.483, 714.2967, 3.078463, 2198.753, 726.358, 3.030488, 2200.138, 99.85661, 99.91958, 99.96536, 99.98761, 99.95801, 99.98225
49613.938160000005, 59.99587246018068, 59.995569414429845, 59.99696460228283, 19.28647437873178, 19.2946940320855, 19.2608109745522, 0.9999995082650194, 0.9999990494034664, 0.9999992254368926, 5400.022186079245, 5398.05725162721, 5405.166885779557, 104.51987220861952, 7.160914053073952, 5.7890320400560995, 5405.3818657513775, 5397.253764229654, 5407.143008192415, 282.42893933843453, 281.9965682835465, 282.58700366173827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 701.9949, 3.121155, 2193.442, 724.6901, 7.588944, 5497.717, 722.7782, 3.042274, 2200.473, 714.2081, 3.07926, 2199.914, 715.2504, 3.072984, 2199.559, 729.5191, 3.014007, 2198.611, 99.67665, 99.95709, 99.99794, 99.9947, 99.99458, 99.91467
49616.26172, 59.99823149612556, 59.99345591238314, 59.99718530887235, 19.270426242411958, 19.261368111842366, 19.258011896211507, 0.999999601198902, 0.9999984600133777, 0.9999990375580589, 5402.611805212039, 5400.957578217542, 5402.110510664224, 101.8129333566003, 7.738448649719658, 7.022766809635868, 5404.354277907276, 5398.341903130326, 5407.3424237462605, 282.5251451289911, 281.96866570545126, 282.47030221922176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 708.2446, 3.102238, 2197.091, 729.6124, 7.532764, 5495.663, 726.3888, 3.028468, 2199.931, 710.0914, 3.094889, 2197.785, 716.0706, 3.071523, 2199.497, 729.4794, 3.01419, 2198.807, 99.83899, 99.91875, 99.96519, 99.88735, 99.99847, 99.91021
49618.75252, 59.99653999433747, 59.992551050085964, 59.99733738652554, 19.251807996449187, 19.257167983344452, 19.240191768528977, 0.9999994062977161, 0.9999980278979377, 0.9999993372314511, 5396.904107781536, 5397.588549387446, 5394.121215061563, 104.9224806314287, 15.586960802516842, 3.9498592207551155, 5399.176991275564, 5393.717356015659, 5397.53915166238, 282.46183277653483, 281.98909362034226, 282.481810482109, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 713.9619, 3.079215, 2199.784, 735.8187, 7.455033, 5485.604, 732.5035, 2.998832, 2196.626, 703.7027, 3.11732, 2193.724, 722.3843, 3.044312, 2200.25, 735.8612, 2.982693, 2194.589, 99.97141, 99.73898, 99.8677, 99.74292, 100.0, 99.73503
49621.102600000006, 59.99577661839986, 59.99208641453189, 59.99570156704987, 19.279967967153684, 19.284347085278846, 19.2679909972682, 0.9999996586131814, 0.9999988557508381, 0.9999984611324679, 5400.885644496059, 5395.2358911268375, 5400.91752651298, 104.315382704988, 9.149517650980897, 7.987805381901126, 5408.580488520371, 5394.738256606868, 5400.816939259514, 282.53685793497164, 281.9839793991076, 282.47544050221995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 708.008, 3.101881, 2196.642, 729.6318, 7.533132, 5495.773, 726.1364, 3.02902, 2199.498, 710.1302, 3.095073, 2197.945, 716.2232, 3.071706, 2199.988, 729.5191, 3.01419, 2197.895, 99.85944, 99.92174, 99.99034, 99.89468, 99.99804, 99.9418
49623.43608000001, 59.99009931511629, 59.99310914303124, 59.994752292219175, 19.284793411466982, 19.28737547485664, 19.28120823071993, 0.999999242803552, 0.9999987890584892, 0.9999992679914632, 5408.980117097855, 5401.084788930745, 5404.138699025831, 102.22672189061586, 10.52520610318129, 9.84139030553024, 5409.912636765977, 5396.71947567671, 5407.489524565762, 282.4043458176005, 281.86597478928127, 282.50215237565544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.3364, 3.079037, 2199.369, 729.554, 7.533316, 5495.775, 726.2141, 3.029388, 2199.372, 710.1302, 3.095073, 2197.998, 716.1851, 3.070975, 2199.985, 729.4396, 3.013091, 2197.958, 99.98469, 99.92179, 99.99088, 99.89038, 99.9979, 99.90579
49625.80692, 59.992290538474855, 59.99556758310125, 59.99262081561094, 19.295828852693827, 19.28682597278065, 19.282439685917865, 0.9999996767230396, 0.9999994855888307, 0.999999037263942, 5403.281785121308, 5401.594583905899, 5401.395104077601, 105.36142020837508, 7.3219028559963135, 5.99265017564494, 5404.976046070896, 5403.557990672904, 5407.593244334311, 282.52912896128805, 281.93755659721415, 282.439996440311, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.6649, 3.053338, 2200.544, 723.2115, 7.604784, 5499.654, 719.9828, 3.057368, 2200.7, 716.3054, 3.071354, 2199.758, 711.817, 3.087411, 2199.017, 726.4177, 3.024811, 2198.735, 100.0, 99.99231, 100.0, 99.98577, 99.93685, 99.97853
49628.207800000004, 59.99142247251161, 59.992721626604656, 59.99544314919631, 19.28961625816512, 19.297104502096946, 19.288954058929836, 0.9999990182745794, 0.9999988500627256, 0.9999988883235131, 5403.219716264317, 5405.355986690653, 5406.995917526717, 100.49479386795178, 7.640978368087872, 8.769676190582231, 5406.791416026322, 5402.080853614518, 5406.115142556087, 282.3996332678156, 281.7756635965225, 282.4376077535702, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.2181, 3.079394, 2199.867, 729.6124, 7.532027, 5495.774, 726.2141, 3.028836, 2199.541, 714.7713, 3.077238, 2199.884, 716.0706, 3.071523, 2199.842, 729.4396, 3.014556, 2197.835, 99.99895, 99.91461, 99.98263, 99.99006, 99.99125, 99.93713
49630.51744, 59.99564204575479, 59.991578607004456, 59.99221675054272, 19.275640360236498, 19.245159309981055, 19.241272034514438, 0.9999995264886937, 0.9999985468011318, 0.9999993766861262, 5393.545190969871, 5397.188752615178, 5405.03673581438, 104.14676186007478, 14.27017104543529, 3.0172112248246776, 5400.478567318459, 5394.912208591139, 5401.276255119432, 282.4964818144623, 282.040608901185, 282.50062798961955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 723.4249, 3.039417, 2200.527, 733.6786, 7.477136, 5487.822, 732.0182, 3.00141, 2196.837, 722.6164, 3.045246, 2199.767, 722.3653, 3.046138, 2200.428, 735.7419, 2.982327, 2194.087, 100.0, 99.80182, 99.85044, 100.0, 100.0, 99.75074
49632.8812, 59.99909983149954, 59.99991306769672, 59.99666560831313, 19.275623731781643, 19.292022241613893, 19.28113325028028, 0.999998836114236, 0.9999983510129392, 0.9999986900833926, 5407.664226083666, 5401.865679235476, 5406.906756717173, 101.40908023986987, 7.370849002261821, 6.742811977668225, 5406.264022137713, 5402.789251892076, 5401.041676148861, 282.4622706984661, 281.9172129857378, 282.4603283294874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 721.5323, 3.052624, 2200.778, 729.5151, 7.531659, 5495.376, 726.2141, 3.029388, 2199.657, 716.5578, 3.070987, 2200.15, 716.3949, 3.07061, 2199.673, 729.4595, 3.013274, 2198.406, 100.0, 99.91879, 99.98067, 99.9807, 100.0, 99.92613
49635.17392, 60.00065062325422, 59.998356876730725, 59.99724076690041, 19.290479700674332, 19.279048890644553, 19.2740553860067, 0.9999990148797998, 0.9999992939692962, 0.9999998120356316, 5403.869441150104, 5399.893369990589, 5406.510274935341, 98.27807107746838, 9.940064834156601, 8.759762983187102, 5404.865437125268, 5401.13200298846, 5409.430271383608, 282.43888860716964, 281.8818982754088, 282.58256716686685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.7043, 3.052981, 2200.506, 729.6124, 7.527975, 5495.869, 726.1364, 3.028836, 2199.708, 716.4607, 3.070435, 2200.208, 716.2805, 3.070975, 2199.875, 729.539, 3.013457, 2198.413, 100.0, 99.90596, 99.98019, 99.9801, 100.0, 99.92646
49637.476480000005, 59.99812248960126, 59.99966153654781, 60.0015511196253, 19.30160931569421, 19.27919186484377, 19.25779386755485, 0.9999999227609563, 0.9999987046931131, 0.9999998493809045, 5403.781818877083, 5400.250663806832, 5405.298037266182, 107.42210317962974, 4.936798586370514, 2.7675810571963666, 5407.221237641759, 5402.5764146348, 5401.483902223237, 282.4411684909329, 281.9892330752063, 282.50345779935924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 714.3759, 3.07868, 2199.474, 723.2115, 7.604048, 5499.934, 719.8276, 3.056447, 2200.547, 710.0914, 3.095808, 2197.602, 710.1002, 3.095447, 2197.923, 723.2366, 3.04239, 2200.303, 99.98925, 99.99739, 100.0, 99.8896, 99.90419, 100.0
49639.8164, 60.000659370982206, 60.00095162750817, 59.99705497879745, 19.277029574074756, 19.27749687064443, 19.278775924308277, 0.9999977422413753, 0.999998688660184, 0.9999977897740742, 5406.428530576736, 5399.532290433587, 5402.729519060827, 99.1405965659743, 6.316756583206143, 7.05048800707209, 5407.407500395848, 5395.34667363618, 5406.587285008668, 282.4858685056303, 281.8613269306289, 282.4663979286492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.8029, 3.052624, 2200.569, 729.6318, 7.532027, 5495.666, 726.2723, 3.028468, 2199.588, 716.4995, 3.0697, 2199.598, 716.1851, 3.072436, 2199.816, 729.4396, 3.014556, 2198.118, 100.0, 99.9198, 99.98051, 100.0, 99.99025, 99.92713
