TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
50050.25320000001, 59.98331751562264, 59.986886849641074, 59.98772687463142, 23.121860226563157, 23.101362893845437, 23.09788832216464, 0.9999966346015756, 0.9999879687958969, 0.9999969911203462, 6481.2400667962265, 6473.44899873459, 6481.529462368363, 147.1190097993731, 31.1748513018656, 16.918308900700254, 6483.445585658348, 6476.3550921862, 6482.408109256273, 282.6174665827978, 281.9384171731652, 282.5655857011355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.2181, 3.079394, 2199.694, 719.8068, 3.057888, 2200.67, 714.1205, 7.698771, 5497.896, 723.2766, 7.603771, 5499.772, 708.8032, 3.098734, 2196.921, 713.3358, 3.08286, 2199.247, 99.98013, 100.0, 99.95937, 99.99446, 99.87041, 99.94889
50052.593400000005, 59.986696745718156, 59.98336732535101, 59.983621124582214, 23.0950048522558, 23.098469522945965, 23.09168269708259, 0.9999950486618725, 0.9999902618477918, 0.9999948224654372, 6483.294661281793, 6477.805670526952, 6484.897669858169, 140.25401040673523, 25.592137810064514, 20.457668003914023, 6487.170654628747, 6475.211211841577, 6484.98586788993, 282.39538237224855, 281.7881212178322, 282.45388640385374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.586, 3.052981, 2199.88, 725.8185, 3.030258, 2200.082, 707.8116, 7.758226, 5490.995, 729.6071, 7.53188, 5495.289, 715.3076, 3.075906, 2199.322, 707.113, 3.105017, 2196.357, 100.0, 100.0, 99.83881, 99.91294, 99.988, 99.84771
50054.90256, 59.985277756468314, 59.985520280460776, 59.98517120168594, 23.094338365036254, 23.118415004502864, 23.094084401090544, 0.9999963442326387, 0.9999891095002693, 0.9999960209439955, 6484.393035984003, 6476.008481888224, 6484.783504907818, 143.5146278924649, 30.35423964720763, 16.197178677874945, 6485.161554306565, 6474.176008557417, 6482.677652524329, 282.46890366148415, 281.910486157136, 282.63524730584834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3364, 3.079572, 2198.996, 719.5928, 3.056967, 2200.502, 714.1205, 7.698771, 5498.124, 723.2378, 7.604139, 5499.778, 710.3101, 3.091977, 2198.119, 713.1569, 3.083409, 2199.018, 99.97342, 100.0, 99.9614, 99.99457, 99.91944, 99.972
50057.35860000001, 59.98250640879909, 59.9829659894139, 59.98359772126139, 23.123005942124692, 23.101461738622113, 23.078760600005722, 0.9999960752493079, 0.9999893389140995, 0.9999964153152499, 6486.595673149183, 6482.788970023935, 6481.774908875786, 143.41143793218134, 26.2328669105259, 9.833096258253136, 6486.021325676388, 6476.019759675395, 6486.320264030567, 282.5613777021916, 281.86361057252685, 282.49581566809064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3167, 3.079215, 2199.259, 719.2231, 3.058809, 2199.963, 715.2269, 7.683492, 5499.774, 720.2667, 7.643118, 5500.123, 720.515, 3.053443, 2200.337, 719.6978, 3.05704, 2200.128, 99.9658, 100.0, 99.98557, 100.0, 100.0, 100.0
50059.72408000001, 59.982481896030635, 59.98092744535059, 59.980465192223775, 23.107192145314716, 23.126007364214782, 23.106997009710096, 0.9999961596430413, 0.9999888286352125, 0.999996646704501, 6486.754697431307, 6478.33378431794, 6486.459449320266, 144.62504898668374, 30.05795736370419, 14.310894030005784, 6487.773946244118, 6477.295971989767, 6478.618820850098, 282.5161288560571, 281.90470048017426, 282.52023631171744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 710.6892, 3.091173, 2198.262, 717.8223, 3.063782, 2199.847, 714.7416, 7.692696, 5497.956, 723.2766, 7.604139, 5500.113, 715.2695, 3.074628, 2199.913, 713.3159, 3.082677, 2198.966, 99.91961, 100.0, 99.96261, 100.0, 99.99463, 99.94381
50062.04228, 59.98051828392758, 59.97959475571476, 59.977835475783394, 23.10997653433633, 23.103770083158803, 23.097970702006418, 0.9999973483952884, 0.9999886230253708, 0.999996703545243, 6481.418404206818, 6474.260277699686, 6484.613968218157, 143.6149516014665, 27.68154570406159, 15.893017450049229, 6487.450312591331, 6475.561532709062, 6483.439716481736, 282.499785938013, 281.82981625450424, 282.5348367901121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.1393, 3.079751, 2199.608, 713.3087, 3.082754, 2199.051, 714.1011, 7.698586, 5497.784, 723.3348, 7.603771, 5500.112, 715.2123, 3.076089, 2199.916, 719.7375, 3.056491, 2200.247, 99.98102, 99.94496, 99.96142, 100.0, 99.97622, 99.99155
50064.493480000005, 59.980626169754856, 59.97836890219786, 59.97536181273384, 23.077294953953704, 23.091177776471316, 23.088951572457137, 0.9999954179126292, 0.9999885210943672, 0.9999958825855356, 6481.533362989207, 6477.014911713219, 6482.947748026321, 144.902906857179, 30.18587793102006, 14.898694797594544, 6481.086833071113, 6471.6745176415, 6487.211092801449, 282.4499006999485, 281.7937266377767, 282.42481318168205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.3297, 3.053694, 2200.573, 706.9856, 3.106331, 2195.908, 707.7922, 7.757858, 5490.99, 729.3352, 7.533719, 5495.834, 708.9748, 3.099099, 2197.142, 725.8809, 3.029572, 2200.024, 100.0, 99.80738, 99.83478, 99.92105, 99.88094, 99.99968
50066.79812000001, 59.975216149357806, 59.978350860387756, 59.97710565652039, 23.113006735869167, 23.120368290698718, 23.089274518645965, 0.9999969932180229, 0.9999910121634059, 0.9999954417984749, 6484.5603646538575, 6478.179283438198, 6480.665975586763, 142.49776901641144, 28.666589997240408, 13.308722651952621, 6486.388461045821, 6476.668645229857, 6479.251595405894, 282.6460304247382, 281.8519707383978, 282.4643350554333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3561, 3.079215, 2199.934, 713.3087, 3.083307, 2199.266, 714.0817, 7.698955, 5497.843, 723.296, 7.603955, 5500.171, 715.3076, 3.07481, 2199.97, 719.6779, 3.056857, 2200.333, 99.97798, 99.96524, 99.95937, 99.99852, 99.99724, 100.0
50069.119280000006, 59.97516049527619, 59.975779372523675, 59.97744789098993, 23.106388425218917, 23.11794885862247, 23.086191669749606, 0.9999955481809026, 0.9999914865263625, 0.999992490563353, 6479.566199323784, 6475.9923263111405, 6474.3179665665275, 145.3933428195155, 26.919673477364313, 16.3068219614629, 6482.317732562645, 6467.941118756588, 6480.539107253243, 282.43230720975026, 281.8715221249681, 282.3922845684781, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.1787, 3.080108, 2199.814, 713.4838, 3.083122, 2199.375, 714.1011, 7.698771, 5497.842, 723.296, 7.603955, 5499.999, 708.8985, 3.101291, 2196.39, 727.8491, 3.0195, 2198.764, 99.99014, 99.95808, 99.95933, 99.99971, 99.83451, 99.94766
50071.461520000004, 59.97692332144432, 59.97701426945396, 59.9791033307308, 23.09995991228081, 23.10942242445345, 23.10575002013787, 0.9999972758633551, 0.9999908824743773, 0.9999951022394634, 6482.145302285329, 6470.2063237167295, 6483.396727437551, 142.5257112367376, 25.69650273540833, 18.793822736328366, 6483.411980856108, 6477.676431525639, 6490.356602989074, 282.48980215115193, 281.8904918634183, 282.4901005183529, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.0277, 3.103308, 2196.618, 719.7484, 3.058809, 2200.117, 719.3423, 7.64631, 5500.084, 718.9851, 7.643118, 5500.284, 706.5333, 3.105857, 2196.173, 726.9545, 3.028107, 2200.119, 99.84488, 100.0, 100.0, 100.0, 99.82463, 100.0
50073.799360000005, 59.97385676177936, 59.97172928694073, 59.97443077403141, 23.099392247487863, 23.114785474085597, 23.109062724682772, 0.999994279439244, 0.9999888658381851, 0.9999948717325461, 6485.408749687916, 6476.901186730101, 6486.178031621908, 145.40915255180946, 29.696128614586996, 19.546179193599528, 6481.923150452979, 6476.397287421739, 6486.0391138441, 282.49509766637703, 281.8079948039801, 282.39384352994836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3561, 3.079215, 2199.326, 716.7523, 3.068203, 2200.446, 714.1399, 7.698586, 5497.954, 723.3154, 7.603955, 5500.058, 708.9939, 3.099099, 2197.037, 725.7417, 3.029389, 2199.164, 99.96797, 100.0, 99.96137, 99.99965, 99.86593, 99.98351
50076.115000000005, 59.97205498429662, 59.97155829759009, 59.972523156545776, 23.11910318892228, 23.1187142289868, 23.094472866075527, 0.9999968473251583, 0.9999939497917429, 0.9999947945570763, 6480.967821988451, 6474.839110563338, 6483.452829122802, 140.1555491823242, 25.804089379989364, 15.21585154143304, 6489.24460679692, 6479.422416683079, 6482.22386423173, 282.3919414185004, 281.7882953942074, 282.41664659401187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 718.8314, 3.059941, 2200.744, 725.4684, 3.030811, 2199.801, 707.7922, 7.757674, 5490.938, 729.5099, 7.532616, 5495.184, 715.2695, 3.075358, 2199.77, 719.5388, 3.05704, 2200.461, 100.0, 99.97021, 99.83383, 99.91803, 99.99031, 100.0
50078.4504, 59.97369266171426, 59.970926882252606, 59.97220990718272, 23.111150402558252, 23.115814839896423, 23.09132224666936, 0.9999955148408801, 0.9999893904847348, 0.9999956904977745, 6486.400056636023, 6480.420885579511, 6484.489381729649, 143.27248546219653, 29.78345274733624, 18.46331130568319, 6484.946162336257, 6480.401376809815, 6483.08517074677, 282.478246965357, 281.9311301768231, 282.3779616282907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.2576, 3.079929, 2199.551, 719.5733, 3.058256, 2199.933, 714.1205, 7.698586, 5497.784, 723.3154, 7.604139, 5500.225, 709.1083, 3.098917, 2197.415, 725.9405, 3.030304, 2199.786, 99.98228, 100.0, 99.95933, 100.0, 99.866, 99.97868
50080.75772, 59.97245276426932, 59.971336854499356, 59.97032778498506, 23.115574620284686, 23.111216893408375, 23.098598619704358, 0.999998901668983, 0.9999938425523697, 0.9999970378305132, 6489.472652507732, 6477.797051272096, 6485.698970670159, 142.32426310450182, 31.489571354347845, 14.560000928810041, 6479.138010872885, 6476.434335321688, 6486.906603279281, 282.5371390885997, 281.8068623540426, 282.42308754561736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.1787, 3.079572, 2199.771, 719.6512, 3.057151, 2200.326, 714.1205, 7.698771, 5497.9, 723.2572, 7.603771, 5499.891, 715.2886, 3.075541, 2199.533, 725.9008, 3.029938, 2199.553, 99.98821, 100.0, 99.9614, 99.99662, 99.98294, 99.98163
50083.12388000001, 59.97252383521696, 59.97247190059801, 59.97418305386542, 23.12764637857359, 23.130433871449434, 23.112576562745375, 0.9999968100893535, 0.9999903948911889, 0.9999963934840946, 6483.101385603729, 6474.61159046458, 6485.220311089382, 142.43203913740786, 29.32913656920482, 16.209938173524733, 6483.384606048293, 6475.034039757496, 6484.093891400688, 282.5165155022351, 281.8788493331315, 282.40541371851396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 707.9489, 3.102952, 2197.068, 713.2503, 3.083307, 2199.426, 720.4293, 7.634529, 5500.395, 717.0821, 7.669227, 5499.462, 721.3925, 3.04906, 2200.138, 732.3621, 2.999907, 2197.444, 99.8575, 99.96786, 100.0, 99.98882, 100.0, 99.86711
50085.44464, 59.97368614248174, 59.974816138773065, 59.97595145414077, 23.119934165093216, 23.12593720444305, 23.104864417304455, 0.9999970634569373, 0.9999928438190219, 0.9999967551878931, 6483.545788685384, 6475.001011006074, 6489.336302481748, 144.85297705424273, 28.89075847863751, 14.827367396331056, 6491.962399851712, 6477.76779428785, 6479.041861475753, 282.4288181322047, 281.8299294955552, 282.4319569161315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.297, 3.079572, 2199.656, 719.6512, 3.057703, 2200.619, 714.1205, 7.699139, 5497.954, 723.2572, 7.603955, 5499.89, 715.3649, 3.074262, 2200.027, 725.9803, 3.028656, 2199.841, 99.95944, 100.0, 99.9614, 99.9965, 99.99984, 99.95762
50087.808520000006, 59.98418012848883, 59.98318123472466, 59.984010494877715, 23.080041771555287, 23.10275468339881, 23.087051964983683, 0.99999663047322, 0.9999900168517297, 0.9999953541529015, 6478.529216209565, 6469.903370618113, 6479.857885101106, 145.9974200084166, 27.35184227015361, 12.638810292703027, 6482.453444826886, 6477.994798376708, 6484.324979461017, 282.5496810506257, 281.9334145218029, 282.4989841915536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3167, 3.078858, 2199.221, 713.0947, 3.083307, 2198.48, 713.1111, 7.712944, 5495.579, 725.1019, 7.562402, 5498.15, 710.9777, 3.093621, 2197.421, 719.996, 3.05704, 2200.235, 99.97797, 99.97001, 99.92414, 99.93598, 99.88139, 99.97688
50090.12404, 59.9851244026503, 59.98209687318396, 59.98278320218644, 23.11205232134063, 23.114021636905107, 23.096252692944468, 0.9999972124780405, 0.9999885248351452, 0.999998390802455, 6486.533570028755, 6478.370174230046, 6483.770145482125, 145.33710139189498, 25.5347618491337, 13.627200831480195, 6487.49169387768, 6475.570968135412, 6487.379773043973, 282.50656911926006, 281.7851358352849, 282.52426269451246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 718.1414, 3.065116, 2200.221, 710.7405, 3.090306, 2198.732, 712.3152, 7.709999, 5497.649, 723.4514, 7.603771, 5500.001, 715.1932, 3.075541, 2199.543, 725.9207, 3.029206, 2199.969, 100.0, 99.91287, 99.95186, 100.0, 99.98532, 99.99718
50092.435880000005, 59.98467964611271, 59.98508410667515, 59.98911914336379, 23.101581936629074, 23.104735810238434, 23.091108411095586, 0.9999974514080637, 0.9999890328674342, 0.9999967474574626, 6483.4836520131, 6478.406648300754, 6483.178635663426, 144.26071608621396, 30.624701569276112, 16.990673875508037, 6486.457555846946, 6475.076701163701, 6478.088614468319, 282.40480854814297, 281.8870616455242, 282.4479282122865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.1984, 3.079929, 2199.474, 713.3476, 3.082938, 2198.812, 707.8116, 7.757858, 5490.766, 723.2378, 7.604322, 5500.224, 715.403, 3.075176, 2199.698, 725.8411, 3.030121, 2199.459, 99.97468, 99.95771, 99.8307, 100.0, 99.98244, 99.9788
50094.7332, 59.98286619797843, 59.98690134831417, 59.982067535254664, 23.082895601350618, 23.104155115366034, 23.063984545944294, 0.9999976197042929, 0.9999884684540843, 0.9999977825928481, 6478.941587566878, 6475.446562663002, 6474.3270364284945, 145.5436439173518, 28.518335569930855, 15.578880235947963, 6483.528295340397, 6467.306613617284, 6484.896493991107, 282.4172939324713, 281.7932907227661, 282.4403074715473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.0869, 3.102773, 2197.015, 719.5928, 3.058625, 2200.142, 701.5804, 7.812712, 5480.257, 717.0627, 7.66941, 5499.743, 721.6404, 3.048877, 2200.453, 732.2429, 2.999907, 2196.688, 99.84271, 100.0, 99.62084, 99.99392, 100.0, 99.84806
50097.10572000001, 59.99114803033967, 59.981741593870055, 59.98728468552937, 23.11726129732152, 23.103357200843682, 23.11351013521555, 0.999998587573401, 0.9999927720262948, 0.9999967907043794, 6478.559178056115, 6477.022797968726, 6484.004475285716, 144.4728398056909, 26.614506856724347, 14.053895439865755, 6488.4321467818045, 6476.731327170424, 6488.8593047986105, 282.53488342156373, 281.8501582564985, 282.40499779382566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.2773, 3.079572, 2199.646, 713.4059, 3.084228, 2199.253, 707.7922, 7.758226, 5490.935, 723.2766, 7.603955, 5499.995, 715.1932, 3.075541, 2199.746, 726.0399, 3.029938, 2199.436, 99.98751, 99.96466, 99.83378, 99.9965, 100.0, 99.99389
50099.423520000004, 59.98803759920467, 59.98738102270653, 59.986936355914914, 23.099651833022133, 23.110566822293116, 23.106079367584655, 0.9999949616620841, 0.9999914277269217, 0.9999975979326667, 6485.214257026993, 6469.424112115759, 6480.052435697943, 144.91883688586086, 34.20682571264433, 18.570843418872755, 6483.57159534467, 6471.445857677035, 6480.754124938364, 282.51252652980804, 281.94659340159035, 282.444164463401, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.435, 3.079037, 2199.757, 719.729, 3.057703, 2200.391, 707.7534, 7.758042, 5491.105, 723.2766, 7.604139, 5499.947, 715.1741, 3.075906, 2199.695, 732.3621, 2.999907, 2196.333, 99.97557, 100.0, 99.8327, 99.99861, 99.99918, 99.83191
50101.756760000004, 59.9854975904317, 59.985206795444626, 59.98251361182161, 23.114924458987396, 23.123987984421685, 23.08552083254235, 0.9999947488386592, 0.9999911479924024, 0.9999965824459672, 6484.794101638424, 6475.691444507993, 6483.02425762852, 144.5816434428413, 27.174449573612947, 21.1405183934844, 6486.009019514175, 6473.066449343826, 6480.545139834089, 282.475133662315, 281.85595824890584, 282.48200904475306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.7043, 3.053516, 2200.564, 725.9158, 3.030074, 2199.976, 714.1205, 7.698771, 5497.713, 729.5099, 7.538132, 5496.188, 710.6343, 3.090881, 2198.175, 735.3642, 2.983975, 2195.033, 100.0, 99.99749, 99.95733, 99.92928, 99.94261, 99.78678
50104.07288000001, 59.99023346976524, 59.98645623878706, 59.98716491949742, 23.11347542804167, 23.09967502692071, 23.10439717572223, 0.9999974896602832, 0.9999879183581787, 0.9999975664217641, 6485.166857875951, 6477.411079879346, 6488.873866811526, 142.23903217601514, 30.80897574603523, 14.361121555743921, 6483.7937990126175, 6476.930338655558, 6487.02818924565, 282.54806690273716, 281.84923396795665, 282.5007085031723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.2576, 3.079215, 2199.692, 719.5539, 3.058072, 2200.485, 709.811, 7.735769, 5494.823, 723.296, 7.603587, 5499.949, 710.1765, 3.095082, 2197.513, 732.223, 3.000456, 2196.75, 99.9873, 100.0, 99.89221, 99.99442, 99.85979, 99.85089
50106.41276000001, 59.98626555796301, 59.98964988197132, 59.98946957984883, 23.095475932449464, 23.10576870966218, 23.09813707684408, 0.9999967835698299, 0.9999869534710062, 0.9999959993956213, 6486.582774802896, 6477.35393141848, 6484.925169496813, 145.10151617409042, 29.255321148866642, 16.169522116154894, 6483.829678774992, 6478.939574559842, 6482.38137606427, 282.4506993443628, 281.9006443411455, 282.45750568443265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 722.6166, 3.044414, 2199.888, 716.3632, 3.071887, 2199.666, 718.6046, 7.647782, 5500.383, 717.3345, 7.669227, 5499.521, 702.6802, 3.120284, 2192.646, 726.0399, 3.029938, 2199.733, 100.0, 99.99198, 100.0, 99.98989, 99.69609, 99.98647
50108.752160000004, 59.990550991858754, 59.9925758057541, 59.98624394143673, 23.107317517596048, 23.11180376478806, 23.099387099677987, 0.9999966407186957, 0.9999889303743587, 0.9999985640289963, 6484.016039908021, 6477.322587474502, 6484.6441258667555, 144.2523404610381, 27.835890445062432, 15.411385624459285, 6487.424216541585, 6474.400624735275, 6485.801659945755, 282.5238074508138, 282.0039260773577, 282.4612789286514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 721.5323, 3.051196, 2200.024, 719.5928, 3.057703, 2200.493, 714.1205, 7.698771, 5497.898, 723.2572, 7.604322, 5499.66, 708.8985, 3.098552, 2196.868, 732.2826, 3.000273, 2197.15, 99.99967, 100.0, 99.95831, 99.99957, 99.85625, 99.85836
50111.116440000005, 59.9869021975527, 59.98526024203446, 59.98769157066975, 23.120686998767557, 23.110390265565563, 23.11969645358047, 0.9999973934943501, 0.9999902076732563, 0.9999973610605715, 6482.712474721898, 6478.198019488305, 6486.349285050116, 141.98324177384075, 28.961672194149287, 15.227601799286653, 6486.743488050434, 6476.548152342352, 6485.2762254406, 282.50950196414186, 281.94605726356, 282.47088613123395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.6846, 3.053159, 2200.396, 713.2697, 3.082938, 2199.271, 714.1205, 7.698771, 5497.842, 723.2378, 7.604506, 5499.661, 709.0893, 3.098917, 2196.802, 726.0797, 3.030121, 2199.226, 100.0, 99.96545, 99.9634, 99.99243, 99.85322, 99.99648
50113.43512, 59.98351364168922, 59.99005057794287, 59.9817238396651, 23.086426482855444, 23.120365709461552, 23.107245501890713, 0.9999975543962399, 0.9999917684212019, 0.9999981933203812, 6479.184078277167, 6474.174991318426, 6484.300641979896, 141.77918235050493, 27.529629860686327, 14.833266419735764, 6484.057230633145, 6471.091049541064, 6482.155144854348, 282.56258139707205, 281.88933163091326, 282.47880265370253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.1984, 3.07868, 2199.259, 707.0634, 3.106147, 2196.401, 707.7922, 7.757858, 5491.159, 729.6071, 7.532616, 5495.457, 715.2313, 3.075358, 2199.66, 719.7773, 3.056674, 2200.179, 99.96489, 99.81454, 99.83785, 99.91599, 99.96749, 99.99976
50115.74252000001, 59.986882435322386, 59.984772838862234, 59.98572046953347, 23.129024226347294, 23.138512343018284, 23.088245857358018, 0.9999971036453547, 0.9999904834046053, 0.9999970490862259, 6480.846227459554, 6475.252826464549, 6482.253204587259, 142.31912497356598, 26.127038380353724, 19.238580952185657, 6485.342309548231, 6479.869492725085, 6489.080602614679, 282.565765827749, 281.8241507938463, 282.4190045602638, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.7437, 3.052624, 2200.286, 713.2308, 3.08257, 2199.487, 714.1011, 7.698771, 5497.672, 723.296, 7.604322, 5499.947, 708.9748, 3.099099, 2197.456, 726.0001, 3.029206, 2199.094, 100.0, 99.97528, 99.96352, 99.99764, 99.88296, 99.97629
50118.05028, 59.98252284524386, 59.98270766126958, 59.98470361109116, 23.116331618342382, 23.107718305803978, 23.091438954697967, 0.9999970291887328, 0.9999904435842292, 0.9999978874679263, 6485.014725705075, 6476.594405714953, 6488.314437641112, 141.70894843973656, 24.844911714229053, 16.980756444266717, 6486.2638581017, 6475.551768988859, 6486.411942840182, 282.51390795947816, 281.86968023181817, 282.47214976739, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3364, 3.079751, 2199.331, 713.3087, 3.082754, 2199.106, 714.0817, 7.698955, 5498.009, 723.2378, 7.608736, 5500.34, 716.9099, 3.067322, 2200.195, 728.7438, 3.014922, 2197.654, 99.97579, 99.95798, 99.96129, 100.0, 100.0, 99.92788
50120.38508000001, 59.98375675049271, 59.9832633154589, 59.98389326295637, 23.10464664392928, 23.11359639522693, 23.095487497625616, 0.9999961479193188, 0.9999917188488848, 0.9999979743863209, 6484.264227126475, 6487.832161177892, 6486.710378805472, 142.99228911537875, 30.45640624500652, 16.708304549718832, 6488.971019332197, 6478.828384752924, 6490.262747573799, 282.52051292483594, 281.9978056883154, 282.5029830775117, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 707.8502, 3.102238, 2197.262, 718.6784, 3.063598, 2199.998, 718.4299, 7.659931, 5499.614, 720.5386, 7.627122, 5500.562, 716.3758, 3.070792, 2199.651, 725.9207, 3.029572, 2199.528, 99.85421, 99.99795, 99.99158, 100.0, 99.99032, 99.97712
50122.701680000006, 59.98156158675521, 59.98272764702819, 59.98457746851767, 23.09134700736701, 23.12373425911726, 23.10315087785359, 0.9999987196217454, 0.9999887434657199, 0.9999988487962684, 6482.411894736735, 6479.359667859985, 6479.8803672006, 146.28602778691777, 27.355786941972838, 13.268176439427862, 6487.074560001013, 6479.565738630261, 6487.1719204324945, 282.51342773595735, 281.8533343428004, 282.5016010374089, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.2576, 3.079394, 2199.566, 717.3554, 3.064703, 2200.643, 714.1011, 7.698771, 5497.894, 723.2378, 7.604506, 5500.054, 715.3649, 3.075541, 2199.594, 725.9803, 3.029572, 2199.451, 99.98012, 100.0, 99.95931, 99.99961, 99.99031, 99.99406
50125.06536, 59.98763200226942, 59.987851338032485, 59.98772154059136, 23.10281601266672, 23.107012767263942, 23.09316492952679, 0.9999963482438325, 0.9999895518369123, 0.999998219502587, 6476.963792863054, 6477.659622813634, 6478.558654947326, 146.1987855931617, 25.913769376166783, 15.791576178309242, 6484.8408601330275, 6472.821776422504, 6485.697217503836, 282.4487439808848, 281.90237677818163, 282.507293978351, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 719.6003, 3.056907, 2200.894, 725.8964, 3.030442, 2199.922, 707.7922, 7.757858, 5491.042, 729.5876, 7.532432, 5495.569, 709.0702, 3.099099, 2197.3, 719.6382, 3.056491, 2200.415, 100.0, 99.9945, 99.83593, 99.91194, 99.87588, 100.0
50127.350600000005, 59.98786538418412, 59.98648819991759, 59.986762810570255, 23.110437473223676, 23.11552716203927, 23.11683253769599, 0.9999973610936298, 0.999990513001534, 0.9999979443908243, 6484.966924408909, 6480.5636271948315, 6485.958584114881, 144.2628261143759, 27.514606479185204, 11.900208583364247, 6490.818403006931, 6475.929189285062, 6483.129233094707, 282.5774006094703, 282.0630683681882, 282.4532840722192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.2773, 3.079215, 2199.584, 719.7679, 3.057703, 2200.615, 714.1011, 7.698771, 5497.894, 723.2766, 7.604506, 5499.664, 715.1741, 3.075723, 2199.598, 725.9207, 3.029938, 2199.502, 99.99796, 100.0, 99.96137, 99.99248, 99.98785, 99.98184
50129.659640000005, 59.99107171416901, 59.98628257980027, 59.98874597808373, 23.105501502200056, 23.117081871706716, 23.106626621878146, 0.9999947196732982, 0.9999891955161309, 0.9999944561188132, 6484.9764070636575, 6472.41807979357, 6484.6118804489215, 142.06845585620522, 31.134615864384614, 20.225124680345743, 6484.525632241112, 6476.190265282073, 6486.130643925556, 282.5327362402883, 282.11978644885016, 282.61864837500906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.4874, 3.05423, 2200.836, 719.6706, 3.057519, 2200.553, 714.0817, 7.698955, 5497.842, 723.296, 7.604322, 5500.113, 708.8985, 3.099647, 2197.515, 725.9604, 3.029938, 2199.558, 100.0, 100.0, 99.9614, 99.99656, 99.85596, 99.98651
50131.97548, 59.98473179674433, 59.990045605591575, 59.98862446588901, 23.107167672442237, 23.11622648442877, 23.1036486678679, 0.9999974113617842, 0.9999928099972274, 0.9999990603772647, 6483.49681874691, 6475.903499252567, 6477.119688835161, 139.7183469307588, 27.481493725729706, 15.339097414258873, 6486.291401353942, 6477.656133952365, 6484.245977409929, 282.5155928367899, 281.9553702527433, 282.44183111953515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 726.8356, 3.025854, 2199.729, 713.3281, 3.08257, 2199.541, 720.4487, 7.634529, 5500.402, 717.0627, 7.669227, 5499.521, 702.6039, 3.120284, 2193.448, 731.7657, 3.002836, 2197.355, 99.98629, 99.95718, 100.0, 99.99202, 99.66389, 99.87839
50134.26604, 59.98896058568157, 59.98832498287709, 59.9873062959305, 23.11608272102925, 23.096729379963136, 23.095218129136516, 0.9999970283423922, 0.9999892528557007, 0.9999974836200358, 6486.198431094725, 6478.973911542097, 6480.720961570155, 143.0207800420735, 28.47216571525132, 15.496256216622669, 6485.211349485648, 6482.331221621616, 6483.2886582997935, 282.5503525378867, 281.98735091065413, 282.5226994906122, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.6254, 3.053159, 2200.573, 719.5539, 3.05844, 2200.87, 714.1011, 7.698771, 5497.893, 723.2378, 7.604506, 5499.893, 708.9176, 3.098917, 2197.123, 726.0598, 3.029206, 2200.127, 100.0, 100.0, 99.96029, 100.0, 99.84355, 100.0
50136.56424000001, 59.98928736885403, 59.98973922453042, 59.98628967645588, 23.084813182581783, 23.08449263335513, 23.096877376714726, 0.9999970761507347, 0.9999908221096376, 0.9999974080715562, 6479.25997342818, 6476.6761276628295, 6482.113620172799, 145.44933913038722, 27.19602558758811, 14.36800312904711, 6483.641847950295, 6474.024930779941, 6471.874514910632, 282.60965877435825, 282.106021866458, 282.56369127656535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.6451, 3.052802, 2200.411, 713.1725, 3.083859, 2199.147, 713.1887, 7.71184, 5496.078, 726.4807, 7.548428, 5498.257, 713.1904, 3.083028, 2198.98, 720.8112, 3.055575, 2200.416, 100.0, 99.95298, 99.93648, 99.93489, 99.95223, 100.0
50138.84392000001, 59.992382781774474, 59.99159241710898, 59.989253302054706, 23.102566737542066, 23.110730823956786, 23.084182507957063, 0.9999979214033657, 0.9999899867231419, 0.9999963746010851, 6485.265276957406, 6478.709832942942, 6481.451419562635, 145.4320991189038, 27.552637841598425, 15.36052014267375, 6484.870178943636, 6477.57490585559, 6483.472116532342, 282.5666935438034, 282.0111903953081, 282.52536335742775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.7164, 3.070292, 2199.882, 710.1374, 3.095095, 2198.401, 711.7911, 7.717178, 5496.986, 723.9757, 7.602484, 5500.001, 708.9557, 3.098734, 2196.921, 726.1393, 3.029572, 2199.891, 100.0, 99.92592, 99.93045, 100.0, 99.85864, 99.95867
50141.20364000001, 59.98930663868912, 59.99215529988047, 59.990874977034125, 23.100593842654426, 23.09891885706049, 23.08093589976494, 0.9999979238787997, 0.999990102361134, 0.9999982163855057, 6484.205713831987, 6481.611109310018, 6481.987939365028, 147.19284690288714, 29.8356828255653, 13.194783745806944, 6486.76339961926, 6478.75866270031, 6485.186079795163, 282.5272915578353, 281.96310358948097, 282.5078975113718, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.4601, 3.074754, 2199.195, 713.4254, 3.083307, 2199.142, 714.1011, 7.699139, 5497.784, 723.3348, 7.603955, 5500.113, 715.1741, 3.075176, 2199.163, 725.8212, 3.030121, 2199.347, 99.96201, 99.96336, 99.96437, 100.0, 99.97768, 99.97868
50143.60884, 59.99073633246055, 59.99494114385259, 59.99609020586592, 23.10072547227013, 23.1032274824687, 23.105002088179305, 0.99999753138982, 0.999991986679384, 0.9999964468856585, 6483.5260461699, 6479.875822346792, 6481.22204244416, 143.41269353126427, 27.25686611462607, 12.106836952183585, 6487.415289650766, 6479.458682287635, 6481.328362944705, 282.5330884342233, 281.98350380271336, 282.5781378921367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 707.9686, 3.102416, 2196.45, 719.8846, 3.056414, 2200.195, 720.4487, 7.634897, 5500.509, 717.0821, 7.66941, 5499.75, 721.5833, 3.049608, 2200.135, 732.2429, 2.999723, 2196.691, 99.86772, 100.0, 100.0, 99.99393, 100.0, 99.84802
50145.948520000005, 59.99070024028632, 59.993038218665085, 59.995750943584866, 23.10508724810252, 23.092690414490473, 23.104929881450744, 0.9999982274750098, 0.9999910623019062, 0.999997957478547, 6482.032171749412, 6476.417115995666, 6481.747256031999, 144.4227836884388, 27.41866745167158, 16.047470893825448, 6487.5522980844235, 6476.410464920032, 6486.664445878641, 282.5783751140961, 281.9858792401684, 282.5364562285822, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.2181, 3.078323, 2199.829, 713.367, 3.082386, 2199.205, 714.1011, 7.698955, 5497.888, 723.296, 7.604322, 5500.113, 715.1741, 3.07481, 2199.7, 726.0598, 3.029206, 2199.386, 99.95444, 99.94987, 99.95922, 100.0, 99.97044, 99.97851
50148.25780000001, 59.99654874607862, 59.996878803626046, 59.9954433897977, 23.09404386725723, 23.083663905929217, 23.093165268289777, 0.9999978133138181, 0.999990533947339, 0.9999972335209032, 6479.8850566804185, 6476.4945521199415, 6482.571457923407, 142.98554825992278, 24.71248019287566, 13.818087986215687, 6480.384218993932, 6479.589844838461, 6479.341384700975, 282.6273571828866, 281.99058820358425, 282.5246898867143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.1787, 3.079929, 2199.269, 719.7095, 3.056967, 2200.103, 714.1205, 7.698955, 5497.894, 723.2766, 7.603771, 5500.113, 715.2504, 3.075358, 2199.768, 725.9604, 3.032502, 2199.553, 99.98365, 100.0, 99.96031, 99.9997, 99.98806, 99.98175
50150.72, 59.99465195290844, 59.994117005715694, 59.99566519654351, 23.09946188795349, 23.113014356327135, 23.0898120939928, 0.9999970825513452, 0.9999905264900671, 0.9999975510825679, 6483.86328276404, 6479.117126952666, 6482.976342891117, 144.44658038174657, 27.337942760481496, 12.033969611746215, 6487.6264620859765, 6478.638833440425, 6484.887046641003, 282.57312530406, 282.03523313293283, 282.54592989688774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.4677, 3.053694, 2200.248, 726.052, 3.02989, 2199.304, 708.1222, 7.755281, 5492.206, 727.0826, 7.553025, 5498.28, 712.1031, 3.08522, 2198.98, 724.3898, 3.034699, 2199.774, 100.0, 99.98906, 99.85689, 99.93749, 99.95656, 99.97623
50153.017920000006, 59.998119542567, 59.99529811652872, 59.995647213103084, 23.099517139583856, 23.09376941029684, 23.091643601290958, 0.9999961857344052, 0.9999873300851343, 0.9999961006393574, 6480.691030683384, 6476.38957812154, 6480.966980102159, 142.69066615401152, 26.168760608990397, 16.72948953653804, 6483.4343933679875, 6471.561759281595, 6486.851441853883, 282.54328085599474, 281.9652840774299, 282.61439070092143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 715.3616, 3.073326, 2200.171, 719.6317, 3.057519, 2200.275, 714.0817, 7.698771, 5498.064, 723.2766, 7.603955, 5499.95, 708.8985, 3.099282, 2197.178, 726.0399, 3.029023, 2199.684, 99.98233, 99.99863, 99.9634, 99.99765, 99.86832, 99.98422
50155.34132000001, 59.993587850414364, 59.99455044765534, 59.9949333158986, 23.08249050877158, 23.098439176732665, 23.101883730236924, 0.9999972570407907, 0.999989937012069, 0.9999980259940833, 6478.309234589047, 6477.6484888397745, 6482.465504563804, 143.88200984431546, 27.39823997639678, 10.82533530346609, 6481.000832075926, 6476.237817078678, 6476.512756229808, 282.45454029155576, 281.8970190781699, 282.55136465142374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 723.5629, 3.038168, 2200.315, 714.9818, 3.078518, 2199.029, 720.1576, 7.637842, 5500.675, 717.0821, 7.66941, 5499.352, 702.6039, 3.121197, 2192.862, 732.3025, 2.999357, 2196.75, 100.0, 99.96354, 100.0, 99.99394, 99.68152, 99.85569
50157.6788, 59.99331327427534, 59.99297120565885, 59.990205322561, 23.104458200729695, 23.108281277972676, 23.094031362535937, 0.9999965754679556, 0.9999901074149748, 0.9999966794547978, 6478.132840937375, 6475.948052433705, 6482.570331673025, 146.84789527210432, 28.435826732483974, 16.722416688645808, 6484.608819846004, 6477.286248930972, 6486.464136840135, 282.5522461405811, 281.9980046424885, 282.49977322797196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.5269, 3.054408, 2200.468, 719.6512, 3.057519, 2200.446, 714.0817, 7.699139, 5497.62, 723.3348, 7.603955, 5499.884, 708.8795, 3.099465, 2197.296, 726.02, 3.030488, 2199.391, 100.0, 99.99831, 99.95532, 99.99756, 99.86354, 99.97092
50160.05612, 59.98814224234355, 59.989729361826285, 59.99039295386747, 23.115642500490807, 23.097322725765007, 23.100724301501348, 0.9999954835337759, 0.9999887885330478, 0.9999970722800402, 6487.443493211069, 6478.394878881652, 6483.438203328438, 146.0115917085509, 30.74936424730572, 15.488507647114147, 6486.125573960711, 6472.052385043858, 6484.321565170746, 282.48394893519367, 281.90244685691323, 282.4762988317832, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.8029, 3.053516, 2200.554, 713.2308, 3.08257, 2198.657, 714.1011, 7.698771, 5497.842, 723.296, 7.603955, 5500.06, 708.9939, 3.099282, 2197.127, 726.02, 3.030121, 2199.562, 100.0, 99.9781, 99.95936, 99.99969, 99.87365, 99.98897
50162.38324, 59.985989876280414, 59.99042010361998, 59.99033055893167, 23.101039129733163, 23.099520748836373, 23.066074559526427, 0.9999990400894563, 0.9999928430339543, 0.999997181475417, 6482.367271680549, 6472.340099889654, 6479.623610542995, 144.1588227396701, 29.97205518573128, 16.56240673223965, 6489.711723741473, 6477.543190445319, 6482.591587668761, 282.5228135172443, 281.8895100075199, 282.47691747161633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3364, 3.079215, 2199.599, 706.9856, 3.1067, 2195.73, 707.7728, 7.757858, 5490.987, 729.5876, 7.53188, 5495.354, 715.403, 3.075906, 2199.757, 719.7177, 3.056491, 2200.47, 99.97706, 99.83508, 99.83472, 99.9089, 99.98757, 100.0
50164.70264, 59.98462882028796, 59.98390546661242, 59.98671513772201, 23.110042564313893, 23.102591708713035, 23.09084463491306, 0.999998049598377, 0.9999909813956073, 0.999997692985453, 6485.672545983652, 6475.861852186854, 6486.182971712802, 144.10179159525865, 30.008525920465217, 14.349114656647998, 6486.371898246939, 6476.773461486289, 6483.031076088224, 282.5220368997782, 281.9946139308258, 282.55115459424275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 720.0, 720.6057, 3.053873, 2200.531, 713.2503, 3.082754, 2199.264, 714.1011, 7.699323, 5497.724, 723.296, 7.603587, 5499.831, 709.9476, 3.093073, 2198.081, 726.0598, 3.030121, 2199.575, 100.0, 99.96514, 99.96231, 99.9986, 99.91136, 99.98897
