TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
50181.22488, 59.978672830767046, 59.97829448677255, 59.976973490834354, 26.894289767774815, 26.926382182355418, 26.91495404199418, 0.9999869708458834, 0.999983921947794, 0.9999859695558504, 7556.4836097840425, 7560.079321429015, 7566.448938688161, 170.59617136121733, 44.37730503945431, 37.710431615160815, 7571.917214361106, 7561.158260960093, 7573.314821095201, 282.6975129281568, 282.17204059824314, 282.77060745789714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 707.7516, 3.104023, 2197.178, 713.3476, 3.083307, 2199.328, 720.177, 7.643364, 5500.345, 718.2666, 3.06161, 2200.187, 719.0081, 7.649594, 5499.816, 727.7497, 7.554653, 5497.845, 99.84726, 99.9655, 100.0, 100.0, 99.99654, 99.95941
50183.5708, 59.980776669973785, 59.98161930007874, 59.98223911103282, 26.930524555739535, 26.93674165118492, 26.904131835874388, 0.9999885198107153, 0.9999857651174905, 0.9999852553141658, 7566.770098541831, 7569.06709848456, 7566.661150109983, 166.68805370096834, 42.727700655319495, 39.46642883881668, 7571.658089790207, 7569.454590757667, 7567.181290364804, 282.58772623901245, 282.04590879264987, 282.70844289224215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.2773, 3.079929, 2199.838, 719.4371, 3.058256, 2200.373, 714.1011, 7.698771, 5497.896, 717.4899, 3.068964, 2200.038, 722.3271, 7.614164, 5500.184, 726.358, 7.568753, 5498.423, 99.9673, 100.0, 99.96033, 100.0, 100.0, 99.96993
50185.935280000005, 59.98147958313614, 59.978026362035884, 59.983125082933, 26.928174868631906, 26.9422922341317, 26.894993680414967, 0.9999840363739508, 0.9999846429408183, 0.9999851880382369, 7557.868165624987, 7556.4295319433, 7567.0099335048, 166.57366377653057, 39.327689951134744, 41.69313915104112, 7561.078877881671, 7558.227798224841, 7557.801915022082, 282.7782459063632, 282.1357272487201, 282.73145028947187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 717.8062, 3.062618, 2200.407, 724.7874, 3.032837, 2199.976, 707.8505, 7.75841, 5490.875, 709.8584, 3.095624, 2197.857, 728.6409, 7.54294, 5496.004, 720.0557, 7.638339, 5500.174, 100.0, 99.99749, 99.83159, 99.89369, 99.93506, 100.0
50188.337120000004, 59.98463255032428, 59.983603010914976, 59.985942924756785, 26.907401834482695, 26.94006873980123, 26.90327761843082, 0.9999831140245946, 0.9999842879085045, 0.9999835692510997, 7566.224241865027, 7556.517368376521, 7568.6170544664565, 158.81388344516768, 41.40501387320819, 44.626845587721164, 7567.831077340039, 7560.555508533729, 7562.945866543607, 282.74718342397665, 282.18757010931114, 282.64309368229004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.2773, 3.079751, 2199.206, 719.4761, 3.057703, 2200.001, 714.1011, 7.698586, 5497.896, 716.2859, 3.070987, 2200.376, 722.4034, 7.613434, 5500.133, 726.4177, 7.569119, 5498.19, 99.97102, 100.0, 99.96446, 100.0, 100.0, 99.96569
50190.651320000004, 59.98485483160569, 59.987553137861276, 59.98766922387325, 26.90760792817896, 26.93218343969104, 26.923648165328654, 0.9999821845952259, 0.9999855603277449, 0.9999838528031357, 7562.155310272866, 7556.834242555006, 7560.114937633414, 164.50854306602537, 39.4396927471098, 44.24501384329119, 7560.95561418078, 7550.32322579396, 7563.461966734973, 282.71833668502865, 282.1196032486677, 282.6925749204082, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.6057, 3.053516, 2200.348, 719.6706, 3.057335, 2199.995, 707.8116, 7.758042, 5490.929, 709.9166, 3.095992, 2198.07, 722.4416, 7.613069, 5500.133, 720.0557, 7.638522, 5500.293, 100.0, 100.0, 99.83687, 99.87322, 99.99905, 100.0
50192.961200000005, 59.987634244833856, 59.98703510784209, 59.98669519903901, 26.9041344279458, 26.922483699136375, 26.909205046814673, 0.9999825937880834, 0.9999815785322962, 0.9999832830780107, 7565.256643349623, 7545.700830562029, 7569.586278542506, 163.89662241342876, 47.12772556836353, 41.00444505759981, 7560.03061079938, 7545.560559570819, 7563.8551460067565, 282.6886719791763, 282.07204424996485, 282.66049150665896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.013, 3.025497, 2199.715, 713.2308, 3.083122, 2198.987, 700.7845, 7.815657, 5478.099, 703.7804, 3.117136, 2193.751, 716.1279, 7.678814, 5498.969, 713.7732, 7.698402, 5497.963, 99.98913, 99.95254, 99.60039, 99.70828, 99.97985, 99.95984
50195.302, 59.986597317773764, 59.99190146616027, 59.98881175471735, 26.911422320398966, 26.923064850955786, 26.901406691266676, 0.9999823726088204, 0.9999831683636861, 0.9999837194122058, 7557.372711845922, 7556.162738515952, 7567.118867173091, 166.73395919454333, 48.15200677298844, 41.60999254064552, 7561.397471130379, 7555.70709034219, 7565.52466237498, 282.6049716674123, 282.02043524213815, 282.7529632959481, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.5663, 3.053694, 2200.683, 719.6901, 3.057519, 2200.496, 707.7922, 7.758042, 5490.817, 709.6254, 3.098934, 2196.735, 722.4225, 7.613069, 5500.184, 716.7156, 7.672582, 5498.638, 100.0, 100.0, 99.83163, 99.87547, 100.0, 99.98109
50197.61192, 59.984162825593444, 59.98726398662382, 59.99075303690855, 26.89057557513202, 26.908296357734212, 26.861776148068493, 0.9999846788674075, 0.9999862983834914, 0.9999829553523735, 7557.093840954802, 7549.676911874242, 7560.145625165176, 163.53156470451813, 45.699174991611926, 46.07033344460979, 7555.621671754634, 7550.841748161026, 7558.96715333228, 282.6844553373384, 282.0518972854084, 282.6320538895376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.6649, 3.053516, 2200.769, 712.939, 3.084044, 2198.808, 709.0151, 7.741476, 5494.02, 700.5181, 3.128352, 2190.743, 726.2756, 7.563942, 5497.563, 708.2661, 7.757, 5490.318, 100.0, 99.94442, 99.87887, 99.56713, 99.9543, 99.83466
50199.982, 59.99003904088801, 59.98869411667848, 59.99030511478811, 26.913499189552645, 26.925654784159736, 26.909013210855264, 0.9999844725591966, 0.9999850425630651, 0.9999836908587665, 7558.519503256919, 7552.639228137484, 7560.966254800809, 161.2730809760833, 46.316795345710034, 41.005090357830795, 7562.812287211836, 7556.782352808744, 7565.446809218882, 282.708233305975, 282.0818658355752, 282.73611738896597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 716.229, 3.070292, 2200.436, 710.4098, 3.091596, 2198.65, 709.1122, 7.745709, 5491.35, 703.4891, 3.117136, 2193.461, 722.4225, 7.613251, 5499.961, 713.7732, 7.702065, 5497.493, 100.0, 99.92669, 99.85587, 99.71962, 100.0, 99.95301
50202.29436000001, 59.98840993061471, 59.98912216596392, 59.99124485544182, 26.89851700579626, 26.91923656475588, 26.90121813153381, 0.9999848102693392, 0.9999854455933707, 0.9999815346262124, 7561.2783055877135, 7555.827028903071, 7567.771533186217, 164.5808494930643, 45.598973050004474, 42.24232040720972, 7557.841419292073, 7555.642788478707, 7563.255168122946, 282.7135627804529, 282.0992072488112, 282.6395188372749, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.5927, 3.078501, 2199.833, 713.1335, 3.083307, 2199.213, 714.1011, 7.698771, 5497.9, 703.5668, 3.117688, 2193.857, 728.66, 7.54221, 5496.393, 713.7732, 7.702065, 5497.493, 99.97251, 99.96539, 99.95922, 99.71939, 99.93413, 99.95301
50204.68580000001, 59.985933445145264, 59.985123991393685, 59.98592943911882, 26.895663509761064, 26.93572154226009, 26.90783852530042, 0.9999865689155263, 0.9999836120083495, 0.9999855532794851, 7560.914747295701, 7553.722213774642, 7561.318512997771, 163.297731849128, 43.443500109258935, 44.16653106283957, 7568.683807003727, 7557.466533027867, 7566.8067641166235, 282.62273424633116, 282.03985469298243, 282.6188710360944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 707.8897, 3.102952, 2196.833, 719.5344, 3.058072, 2200.615, 720.4293, 7.634897, 5500.512, 709.936, 3.095257, 2197.803, 735.4506, 7.463498, 5486.328, 720.0557, 7.638522, 5500.232, 99.8701, 100.0, 100.0, 99.89872, 99.76156, 100.0
50207.032680000004, 59.9866051584982, 59.98858316657992, 59.986413356957925, 26.91751784302797, 26.917522875124295, 26.912743994275193, 0.9999846794121203, 0.9999818510105962, 0.9999837984716797, 7569.913097177603, 7557.870865216497, 7567.276576864237, 167.76423392192214, 41.57148305740088, 39.9449469461706, 7562.921553800845, 7551.755892371917, 7559.187508087655, 282.71571703840186, 282.1053084505851, 282.69621882465344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.2773, 3.079572, 2199.714, 713.3865, 3.082754, 2199.111, 714.0817, 7.698771, 5497.953, 703.4891, 3.118056, 2193.792, 728.66, 7.543305, 5496.444, 713.7533, 7.701881, 5497.492, 99.99251, 99.97314, 99.95731, 99.70908, 99.93394, 99.954
50209.34232, 59.98778253462042, 59.98695064466311, 59.98424012735854, 26.93277198417543, 26.923134056999427, 26.919061174425327, 0.9999858121579557, 0.9999854812475514, 0.9999834125771109, 7563.571302228952, 7554.829660224927, 7565.9635707951475, 164.50631799216023, 45.453070438532905, 42.499957946072755, 7560.677836066796, 7554.586505846523, 7565.398674151524, 282.6877846405398, 282.12868974306986, 282.7099784029215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.297, 3.079751, 2199.379, 719.7484, 3.057888, 2200.495, 714.0817, 7.699139, 5497.84, 709.839, 3.09544, 2197.865, 728.7172, 7.54294, 5496.577, 713.4352, 7.709206, 5495.952, 99.97036, 100.0, 99.95936, 99.8809, 99.93307, 99.933
50211.712400000004, 59.985629887729026, 59.987720804607186, 59.985636145028145, 26.92010502191452, 26.92749205223149, 26.910375577863718, 0.9999833519248593, 0.9999830107254313, 0.9999851999578071, 7564.029849623755, 7555.382024443474, 7568.2305530087215, 164.7804235115695, 45.74806045813784, 44.4421177390559, 7565.003816626585, 7559.737441571392, 7562.5627248835535, 282.6572459948248, 282.14224529165523, 282.7287059931316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.6846, 3.053159, 2200.688, 725.7991, 3.030995, 2200.082, 707.8116, 7.755833, 5492.675, 714.9072, 3.079628, 2198.958, 725.1121, 7.576726, 5498.498, 711.8646, 7.715981, 5496.784, 100.0, 99.9912, 99.85564, 99.95122, 99.97129, 99.93179
50213.98496, 59.98960021864827, 59.99156872566703, 59.99183445153469, 26.905654260971744, 26.922674633799257, 26.90845727340183, 0.9999830104219514, 0.9999835832894267, 0.9999829913408218, 7559.9843604113275, 7554.031023901468, 7561.873310237597, 164.4061621800795, 42.6953284461556, 44.236033216465785, 7563.93608192143, 7552.207118873632, 7570.338097478328, 282.74166197081166, 282.0529782872891, 282.6862976399503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.2379, 3.079394, 2199.384, 719.6706, 3.05844, 2200.469, 710.8593, 7.735585, 5493.433, 714.3635, 3.076135, 2199.759, 722.7849, 7.612886, 5500.02, 713.7931, 7.701515, 5497.553, 99.97058, 100.0, 99.88921, 99.98763, 100.0, 99.95411
50216.30836, 59.99107587682575, 59.99194224201526, 59.99400168601551, 26.89359799596324, 26.90265132351024, 26.880533036935006, 0.9999825272172833, 0.99997988759626, 0.9999851452860596, 7556.952010820794, 7553.870230533341, 7555.364376866294, 165.15195850809573, 41.295206093030174, 43.18190526774447, 7559.785083267657, 7542.669500108117, 7561.404368957285, 282.8063834356155, 282.1607041420896, 282.67583786133525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 711.2806, 3.090816, 2198.016, 715.7017, 3.075755, 2199.418, 702.8616, 7.800747, 5479.134, 722.364, 3.045429, 2199.964, 716.1279, 7.679179, 5499.078, 720.0358, 7.638705, 5500.346, 99.9084, 99.97214, 99.67695, 100.0, 99.98175, 100.0
50218.60684000001, 59.999025728632645, 59.99636072049592, 59.99846845405755, 26.906098348741782, 26.925702167828177, 26.892182515625795, 0.9999820676647185, 0.9999877983313298, 0.9999828460015998, 7559.856400389098, 7554.344724477328, 7565.949530560755, 165.25396266626467, 40.969045715193715, 45.6421683746446, 7569.93950272227, 7559.866574036434, 7562.262715044645, 282.8037498342868, 282.18791168284247, 282.69381428830616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.0407, 3.079037, 2199.713, 719.7679, 3.057151, 2200.154, 707.8116, 7.757858, 5490.994, 716.3636, 3.070435, 2199.611, 722.4225, 7.613799, 5500.125, 713.7732, 7.702065, 5497.552, 99.95319, 100.0, 99.83485, 100.0, 100.0, 99.95304
50220.86484, 60.006324236604854, 60.005654831397514, 60.003122471248155, 26.889110342986577, 26.91256150211176, 26.888190076663285, 0.9999858176498299, 0.9999864106970794, 0.9999848927378363, 7563.038949109219, 7554.832694350251, 7563.26205119302, 168.48339575243085, 44.31862576841513, 43.313195475845305, 7563.030237859878, 7553.79652239724, 7560.900954625546, 282.80922475361973, 282.17307865640845, 282.7695322348052, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.2379, 3.07868, 2199.809, 713.5226, 3.083491, 2198.668, 707.7922, 7.758042, 5491.047, 722.6164, 3.044142, 2200.48, 722.4225, 7.613251, 5500.134, 713.813, 7.701881, 5497.44, 99.95296, 99.93806, 99.83785, 100.0, 100.0, 99.95206
50223.24756, 60.01194303766046, 60.00522703992005, 60.00610064014568, 26.902027199163555, 26.909912813735414, 26.896109108775462, 0.999986356655316, 0.9999840515864941, 0.9999836219585412, 7560.969836658202, 7555.017585025218, 7566.335846277179, 165.47945014847426, 43.9842207582642, 44.46627735646325, 7564.510797613324, 7551.337353318577, 7562.998739656173, 282.80865489390163, 282.16786916386053, 282.6968786289277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.7043, 3.053516, 2199.976, 707.0051, 3.107068, 2195.998, 714.1011, 7.698771, 5497.894, 728.6556, 3.017298, 2198.949, 728.679, 7.542392, 5496.177, 707.4708, 7.760296, 5490.37, 99.9975, 99.83518, 99.96031, 99.93825, 99.92908, 99.81933
50225.5448, 60.01010108558528, 60.013435469461065, 60.016968756950334, 26.917175276291758, 26.949896967435258, 26.903294658513648, 0.9999863304368746, 0.9999843042849366, 0.9999819653388372, 7568.011129880958, 7557.908690412018, 7562.649643263504, 166.8876228991279, 41.838627535407795, 43.33933281571581, 7562.884783018518, 7563.016222359886, 7565.459270491625, 282.69001196403684, 281.94624580242146, 282.6484896731686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.159, 3.079751, 2199.254, 713.3281, 3.08257, 2199.382, 707.7922, 7.757674, 5490.876, 722.4028, 3.045613, 2200.373, 722.4225, 7.613434, 5500.074, 713.8328, 7.701698, 5497.667, 99.96468, 99.97052, 99.83587, 100.0, 100.0, 99.95196
50227.8548, 60.01057162079757, 60.01130494239178, 60.01145869650783, 26.915490529193818, 26.935150663039636, 26.921809763173453, 0.9999854476276573, 0.9999835282771534, 0.9999871292859885, 7566.448823106714, 7556.502821681583, 7564.987321907016, 163.29368729528142, 44.209313163719116, 45.73983537002914, 7574.02331401693, 7555.226760458235, 7561.503020747978, 282.7474814689847, 281.9788322620549, 282.5695208187963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.2379, 3.07868, 2199.881, 713.5421, 3.082754, 2199.325, 714.1011, 7.698771, 5497.842, 722.0726, 3.047084, 2200.272, 721.1064, 7.632062, 5500.113, 716.5765, 7.668736, 5499.898, 99.96729, 99.96791, 99.96033, 100.0, 100.0, 99.99508
50230.19168, 60.00789775656474, 60.01075607985042, 60.009521438612914, 26.945162467726878, 26.93481075201262, 26.956968423228176, 0.9999835669664838, 0.9999841657588245, 0.9999820533664702, 7564.044003355782, 7556.231032661183, 7562.223861167484, 167.9040063018124, 42.31444026497954, 40.129820141633445, 7566.488891221092, 7553.79198743141, 7565.5252205879515, 282.5275200630406, 281.8503947715573, 282.4986777823234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.0869, 3.102416, 2197.292, 719.4761, 3.061203, 2200.233, 718.624, 7.657722, 5499.744, 719.7618, 3.057013, 2200.31, 721.03, 7.628044, 5500.25, 714.2305, 7.700965, 5497.552, 99.8616, 100.0, 100.0, 100.0, 100.0, 99.95206
50232.47308, 60.006258455184636, 60.00536429478826, 60.00810866587971, 26.95174552041047, 26.934112917271957, 26.95470523348267, 0.999984140578524, 0.9999863943288637, 0.9999846980600318, 7568.310362631835, 7561.023125051494, 7566.0076739254055, 169.19043670526935, 40.021825540282066, 38.50899858299863, 7568.999157768691, 7556.409310946327, 7565.546514093288, 282.4320308141419, 281.9443094678116, 282.4649304759376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.297, 3.079572, 2199.761, 717.4138, 3.065071, 2200.656, 714.0817, 7.698955, 5497.837, 716.4025, 3.070987, 2199.927, 722.4225, 7.613434, 5500.076, 713.813, 7.701698, 5497.434, 99.98796, 100.0, 99.95933, 99.99064, 100.0, 99.95194
50234.813200000004, 60.003001662544946, 59.99943444989858, 60.005361972810604, 26.91079782636762, 26.924401718189618, 26.891731324232403, 0.9999852002907467, 0.9999856295283088, 0.9999871754847937, 7558.677117769297, 7544.588925860064, 7564.376392623009, 167.14297104397656, 42.675869713419615, 40.357005165132705, 7556.270637894148, 7555.00338158497, 7560.436820899544, 282.5997905868111, 282.08315347715546, 282.71246588621125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 719.4426, 3.057264, 2200.818, 725.7991, 3.030811, 2199.854, 707.7534, 7.758226, 5490.927, 709.7807, 3.095992, 2197.513, 728.679, 7.543123, 5496.388, 707.451, 7.760113, 5490.2, 100.0, 99.99253, 99.83272, 99.88555, 99.93298, 99.82041
50237.244600000005, 60.00292308510434, 59.99889008691874, 60.00231236103432, 26.91519902602088, 26.92830988428829, 26.94612149179674, 0.9999874681437659, 0.9999837047512193, 0.9999829685130576, 7570.517442081995, 7553.000631537807, 7569.072133965186, 168.27252280671382, 42.20650022541395, 41.01448531653455, 7568.0170779260025, 7559.952309635264, 7570.810151531159, 282.7022866483493, 281.94803270417043, 282.6117565758903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.3956, 3.079572, 2199.489, 719.5344, 3.057703, 2200.65, 714.1205, 7.698955, 5497.784, 716.3248, 3.070987, 2199.86, 722.4225, 7.613434, 5500.182, 713.7931, 7.701881, 5497.434, 99.97536, 100.0, 99.95826, 100.0, 99.99995, 99.95409
50239.607760000006, 60.00158067644156, 60.0053107409208, 60.00468165258611, 26.899194009863734, 26.92054904566133, 26.881757341345445, 0.9999825508613652, 0.9999839937309217, 0.9999836175469391, 7557.036570828013, 7554.979118480055, 7558.22861136641, 166.45488954718485, 41.81073265213081, 44.23983328665838, 7560.056579474644, 7552.197260940964, 7561.110876932269, 282.65702695723957, 282.0073924617512, 282.64149995847976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.6057, 3.053873, 2200.568, 719.6317, 3.058072, 2200.495, 707.7534, 7.758042, 5490.93, 709.839, 3.095624, 2197.874, 728.66, 7.543305, 5496.337, 713.7732, 7.702065, 5497.606, 100.0, 100.0, 99.8358, 99.88618, 99.93691, 99.95092
50241.94904000001, 59.9994413550818, 59.9976840627576, 60.00028780957877, 26.904862515964552, 26.92060166080267, 26.917237032293755, 0.9999864526752863, 0.9999819652670561, 0.9999781941500143, 7562.398416361573, 7551.1729304832625, 7565.495956159358, 164.88976309334885, 44.10360369910177, 43.69273299565003, 7560.672155774389, 7558.742271517853, 7564.8957413175285, 282.66117659746385, 281.97797749135543, 282.653332747403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 726.7961, 3.026211, 2199.9, 713.2697, 3.083122, 2199.371, 701.0951, 7.814, 5481.534, 703.7221, 3.118239, 2193.733, 734.5159, 7.471533, 5489.436, 718.326, 7.656467, 5499.531, 99.98278, 99.96791, 99.62722, 99.71374, 99.78966, 99.99283
50244.25952000001, 60.00209383179493, 59.99885888665456, 59.99778844784758, 26.891732496189494, 26.942310369519248, 26.907769869699784, 0.9999813928763206, 0.999983203567772, 0.9999813114160004, 7560.424992805778, 7553.4287524251195, 7564.629036215499, 165.99439309607033, 43.351099261028594, 43.83971354611052, 7563.367813942618, 7555.869583457579, 7562.036563972837, 282.47802156006713, 281.76915824425134, 282.4994094471118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.6846, 3.05423, 2200.468, 719.7095, 3.057519, 2200.658, 707.7728, 7.757858, 5490.876, 709.8778, 3.095257, 2197.855, 728.6981, 7.542575, 5496.393, 713.7732, 7.702248, 5497.493, 100.0, 100.0, 99.83272, 99.89018, 99.93902, 99.95301
50246.629080000006, 59.99431197604921, 59.99478107703753, 60.000300721361384, 26.92082106242579, 26.911396971479363, 26.91736811697244, 0.9999847995229277, 0.9999848727692027, 0.9999853395703109, 7563.392509555561, 7549.262996517426, 7562.859479057833, 163.4095851713264, 40.70785037135238, 41.07751622161149, 7560.034169619639, 7557.3185955277995, 7561.168207398445, 282.61991155296226, 281.93606432052593, 282.5309620997014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.1129, 3.058335, 2200.824, 721.9274, 3.048309, 2200.474, 711.0728, 7.721779, 5496.019, 715.2179, 3.075399, 2199.842, 722.7659, 7.613069, 5500.017, 707.4907, 7.75993, 5490.369, 100.0, 100.0, 99.92035, 99.99977, 99.99804, 99.82348
50248.96920000001, 59.99834919759667, 59.998453793189675, 60.00034109831688, 26.92741414161451, 26.937497717045204, 26.892494498527405, 0.9999817250337387, 0.9999821010984153, 0.9999827718378822, 7561.18948638653, 7552.103762460407, 7562.514731615192, 163.097315533636, 43.61777241118398, 41.857691159514104, 7564.9446329658695, 7555.587957609202, 7561.226079006507, 282.6380078453268, 282.01155368999036, 282.6731647345847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 718.7919, 3.06119, 2200.128, 719.7095, 3.057519, 2200.656, 707.7728, 7.75749, 5490.937, 709.8778, 3.095992, 2197.91, 728.5837, 7.543123, 5496.61, 713.7533, 7.702248, 5497.492, 100.0, 100.0, 99.83276, 99.88133, 99.93697, 99.95299
50251.430720000004, 59.99759799541169, 59.998183786964674, 59.99510652160301, 26.919095018711975, 26.94194517886685, 26.916266922718442, 0.9999835541397779, 0.9999859078036948, 0.9999842871703614, 7567.152615423638, 7552.0834503157375, 7564.373793386905, 161.07500891020663, 44.120395455822745, 43.091021914081864, 7568.756837101814, 7554.058269796054, 7565.390902139437, 282.5181846673588, 281.98078165107376, 282.6454407505599, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.3759, 3.079572, 2199.986, 719.6512, 3.058625, 2200.557, 714.1011, 7.699139, 5497.724, 716.2859, 3.071538, 2200.15, 728.679, 7.54294, 5496.34, 713.7732, 7.701881, 5497.552, 99.96797, 100.0, 99.95721, 99.99346, 99.93705, 99.95409
50253.802, 59.99670467743261, 59.99857492307682, 60.001744646407076, 26.91050928742284, 26.917757730150946, 26.918765574823414, 0.9999825395885993, 0.9999826169082195, 0.9999810951384651, 7564.0681943232075, 7561.434180822234, 7563.037497388522, 159.4429268127019, 42.50310943436034, 45.66257476750741, 7566.299390105886, 7556.186734229744, 7563.057850183465, 282.6480406016589, 281.9715374827097, 282.60867470954895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 707.9291, 3.103665, 2196.518, 713.4059, 3.083491, 2199.36, 720.4487, 7.634897, 5500.343, 722.5193, 3.044694, 2200.226, 735.4124, 7.46642, 5486.688, 720.0557, 7.638522, 5500.293, 99.84034, 99.96952, 100.0, 100.0, 99.77914, 100.0
50256.141760000006, 59.994869156670894, 59.99512256533002, 59.99565104223228, 26.922601150930536, 26.9376026154929, 26.904628595152218, 0.9999846160325582, 0.9999846296129445, 0.9999824318335718, 7567.249461079391, 7556.478008391245, 7565.155139393501, 169.1718191682462, 39.13526857432498, 43.444528205728034, 7567.3908926142285, 7556.63889352391, 7563.66673815892, 282.631847384689, 281.89131523332424, 282.5224580193198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.3167, 3.078858, 2199.269, 719.5733, 3.058256, 2200.603, 714.0817, 7.698955, 5497.842, 716.2277, 3.071722, 2199.873, 728.7172, 7.542758, 5496.615, 713.7732, 7.701515, 5497.435, 100.0, 100.0, 99.9614, 99.99283, 99.93705, 99.95194
50258.48152, 59.99618468971751, 59.99572155007559, 59.995964871008944, 26.940182090979683, 26.903898166256827, 26.916788295359343, 0.9999844183659531, 0.9999855470912266, 0.9999870603433636, 7561.767689191634, 7553.072078740515, 7563.516761765657, 163.17767195836132, 37.3392748497381, 42.275428748575905, 7565.385920557818, 7554.700070386473, 7561.903792054823, 282.5761124357567, 282.00923568738887, 282.6573264637657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.2181, 3.079037, 2199.116, 719.5733, 3.057335, 2200.767, 714.1011, 7.700795, 5497.15, 724.0533, 3.03881, 2200.2, 726.2565, 7.575265, 5499.01, 709.9163, 7.743632, 5492.049, 99.99537, 100.0, 99.95486, 99.98988, 99.98134, 99.85403
50260.79116, 59.9932397792123, 59.9923195515441, 59.99169817963178, 26.924601995161712, 26.95795973663106, 26.941205897173237, 0.9999863232881608, 0.9999865097937047, 0.9999865632079067, 7566.082166356731, 7559.295884356869, 7566.815246524885, 163.6006633826355, 40.78237134017445, 38.08126956269325, 7571.203346119256, 7556.580810102731, 7564.669726700317, 282.63508382470286, 281.93405992544047, 282.5149114437406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.0537, 3.057621, 2200.662, 723.8341, 3.041862, 2200.551, 711.0728, 7.722148, 5496.069, 724.3058, 3.040649, 2200.122, 728.2975, 7.542392, 5496.777, 713.7533, 7.702065, 5497.606, 100.0, 100.0, 99.91924, 100.0, 99.93609, 99.95193
50263.161640000006, 59.99149852834414, 59.99658837568329, 59.994354945394626, 26.913742293292565, 26.940174881055803, 26.92427735893039, 0.9999868753719378, 0.9999832356405937, 0.9999875172064551, 7563.6161053180185, 7557.1601289154105, 7560.766972138576, 168.7713726512202, 42.55740534742313, 39.87662926958069, 7564.147011827951, 7553.458161516003, 7566.687092708867, 282.4661099690034, 281.93350067718524, 282.64445660788357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.3167, 3.079037, 2199.819, 719.5539, 3.058256, 2200.438, 707.7922, 7.757674, 5491.049, 722.4999, 3.045429, 2200.231, 728.6218, 7.543853, 5496.403, 713.7931, 7.701881, 5497.433, 99.96296, 100.0, 99.83381, 100.0, 99.93694, 99.95301
50265.70792, 59.99386878112512, 59.99386071437473, 59.99398265189384, 26.90853110223805, 26.91153433874959, 26.9052879746343, 0.9999833090123025, 0.9999806761879307, 0.9999857307688733, 7554.440109377588, 7550.481565488924, 7560.7901667364495, 164.34847320573135, 43.47075476004056, 40.82838096828209, 7556.783507710366, 7549.088485982666, 7560.685255959642, 282.639194764751, 281.983707129782, 282.55133422377236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.0277, 3.102952, 2196.413, 713.2503, 3.083307, 2199.202, 700.998, 7.805349, 5483.025, 716.4025, 3.071354, 2199.918, 734.7639, 7.470985, 5487.418, 720.0557, 7.638888, 5500.521, 99.86161, 99.98302, 99.68996, 100.0, 99.78541, 100.0
50268.003000000004, 59.99572258941874, 59.99515016603509, 59.99734965958568, 26.92615396874498, 26.925945501741054, 26.905920970380308, 0.9999861436331007, 0.9999866285911769, 0.9999859866919328, 7562.196370148613, 7553.40436391086, 7564.297597069665, 165.13043948664517, 43.48563724989663, 40.986798163763524, 7561.902064498723, 7557.381550630772, 7564.155230068973, 282.64491950205775, 281.9920036927235, 282.5427013971392, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.3956, 3.079751, 2199.369, 719.6512, 3.057703, 2200.88, 707.7922, 7.757858, 5491.107, 722.5775, 3.045062, 2200.457, 728.6409, 7.542027, 5496.441, 713.7533, 7.701881, 5497.547, 99.97364, 100.0, 99.83272, 100.0, 99.93389, 99.95618
50270.364400000006, 59.99413247883929, 59.99169886416741, 59.994243538390606, 26.90438889004849, 26.911586456567235, 26.908338987355382, 0.9999876400459082, 0.999982897512162, 0.9999870651374674, 7561.205074996677, 7557.776435013477, 7560.045335560757, 165.02305620668085, 40.341229085091186, 41.26058050039501, 7560.760833693711, 7551.917405175058, 7564.452515680734, 282.49605311109383, 281.9744705149227, 282.5742516962758, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.3364, 3.079572, 2199.164, 719.729, 3.058256, 2200.596, 707.7534, 7.758042, 5490.996, 716.2665, 3.071354, 2199.668, 728.679, 7.54294, 5497.076, 713.0972, 7.714517, 5495.953, 99.96059, 100.0, 99.8358, 100.0, 99.93925, 99.92502
50272.6742, 59.99724453658413, 59.99257943937187, 59.992113978625724, 26.91258647619547, 26.95258290948156, 26.919604737086036, 0.9999855398708821, 0.9999874288402882, 0.9999858934365526, 7557.351024946168, 7553.792065404211, 7565.5294117037865, 166.0668121758399, 42.09428577993219, 38.03413514321619, 7564.856615063735, 7552.402040494383, 7563.021227269893, 282.60231492902534, 281.97052546942786, 282.62151800184614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.4677, 3.053159, 2200.746, 725.8769, 3.030627, 2200.019, 714.1011, 7.700795, 5497.141, 711.3536, 3.08827, 2198.562, 725.1311, 7.576909, 5498.609, 711.8049, 7.720743, 5496.385, 100.0, 99.99253, 99.94661, 99.95291, 99.98036, 99.93287
50275.05408, 59.98958979837691, 59.99153535147823, 59.992531665373484, 26.901057604624683, 26.957739998831553, 26.928539515595553, 0.9999833644833072, 0.9999822068269126, 0.9999870682495461, 7563.212136258011, 7551.602883475504, 7566.4286163013585, 166.66506771560398, 45.203794882755574, 42.128463404955255, 7562.102913704895, 7554.657923941804, 7564.715892031794, 282.5528911432535, 281.9878830132698, 282.5712568499385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.2379, 3.079751, 2199.269, 719.7679, 3.058625, 2200.712, 711.6357, 7.722148, 5496.581, 710.7128, 3.095073, 2197.58, 722.4225, 7.613434, 5500.182, 713.7732, 7.701515, 5497.667, 99.96535, 100.0, 99.92818, 99.9125, 99.99995, 99.94995
50277.377400000005, 59.993309698362246, 59.99206079646919, 59.99005092986711, 26.921657727981536, 26.924665510668742, 26.928731212452703, 0.99998501107092, 0.9999850288683072, 0.9999842672952204, 7565.9777172873855, 7557.551044682988, 7564.98918185592, 166.9041502719706, 40.645750640783945, 43.25773764716314, 7565.763361666975, 7554.917085787179, 7568.681605028939, 282.60360045235126, 281.93754685540426, 282.49462460155235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 710.7681, 3.094028, 2197.785, 714.5732, 3.077965, 2198.936, 720.0217, 7.636186, 5500.393, 703.5668, 3.118056, 2193.947, 716.1279, 7.678814, 5499.186, 720.0756, 7.638522, 5500.293, 99.89792, 99.97264, 100.0, 99.72407, 99.98086, 100.0
50279.717880000004, 59.989198193572136, 59.98950747860931, 59.99227705414022, 26.910947763400834, 26.93553198630797, 26.915597431722812, 0.9999855239423985, 0.9999814524065065, 0.9999835758032981, 7563.95890381344, 7563.392454500419, 7565.014962948978, 164.94079604415492, 48.426451109774234, 40.41690505921861, 7565.5590383144745, 7553.230983482497, 7565.98468215599, 282.65591815277406, 282.00537741383556, 282.61611602938626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.1984, 3.079037, 2199.489, 719.7095, 3.058625, 2200.211, 714.1011, 7.698771, 5497.842, 709.9749, 3.09544, 2197.914, 722.4034, 7.613434, 5500.182, 713.7533, 7.701881, 5497.605, 99.97536, 100.0, 99.95922, 99.90378, 100.0, 99.95301
50282.002920000006, 59.99362384413657, 59.99000927459375, 59.987995596616614, 26.935811394784018, 26.92732929963468, 26.91189406176147, 0.9999832728823828, 0.9999844961482468, 0.999984190653519, 7561.8496591542425, 7555.377295935942, 7566.957688545306, 167.04235472118285, 43.48545588849356, 42.102972426403994, 7560.071382162051, 7553.680618072379, 7563.330222261232, 282.5927356827054, 281.96722615305964, 282.63157832079236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.159, 3.079037, 2199.719, 713.3476, 3.082938, 2199.364, 714.1011, 7.698955, 5497.783, 709.8196, 3.095624, 2197.392, 716.1279, 7.678814, 5499.082, 713.7533, 7.702065, 5497.487, 99.9858, 99.94789, 99.95829, 99.8967, 99.9819, 99.95399
50284.282360000005, 59.98860078014119, 59.99120033781067, 59.990279066009045, 26.903747043426016, 26.926556537180144, 26.903684641662046, 0.9999834377242934, 0.9999820034954681, 0.9999840026905511, 7557.136110235759, 7550.068502270788, 7564.424503062348, 163.52692261417985, 49.722650379906554, 39.0523843133783, 7561.44190995428, 7555.713304228423, 7561.062104553492, 282.4600613812193, 281.9257668836128, 282.5649219452175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.6451, 3.053694, 2200.688, 706.9661, 3.105779, 2196.165, 707.7922, 7.758226, 5490.932, 716.1694, 3.070803, 2199.285, 709.8332, 7.738716, 5493.633, 707.451, 7.760479, 5490.197, 100.0, 99.80508, 99.83579, 99.99832, 99.87975, 99.82037
50286.592280000004, 59.983936791076054, 59.98403977522702, 59.98732197519929, 26.902787663660863, 26.93119765945203, 26.92474342923928, 0.9999799633098234, 0.9999809036980112, 0.9999846890826513, 7558.712956510448, 7554.090706053259, 7565.7266100173565, 166.18398943845528, 43.42182133602773, 41.96040265119245, 7561.3198633764905, 7550.376323167675, 7563.388274418524, 282.5779212231649, 282.0136599478854, 282.65770805830533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.3364, 3.079215, 2199.556, 713.2308, 3.082386, 2199.113, 714.0817, 7.699139, 5497.952, 709.936, 3.094889, 2197.242, 716.1088, 7.679179, 5499.017, 713.7732, 7.701881, 5497.315, 99.97557, 99.93759, 99.96029, 99.8902, 99.98072, 99.9509
50288.956040000005, 59.98895391480567, 59.98771515942159, 59.987315865003836, 26.864074224383955, 26.904545160106803, 26.899357181972956, 0.9999853751245842, 0.9999834054414569, 0.9999857535318634, 7557.664546782141, 7548.6817953696755, 7558.238569688873, 170.60334987350893, 42.84978377682319, 43.00171740831047, 7559.605851896172, 7553.293134755073, 7562.158626159692, 282.68635376000566, 282.04747134236453, 282.60850508823796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.2576, 3.079394, 2199.541, 713.3281, 3.082202, 2198.614, 707.7534, 7.75841, 5490.519, 717.4122, 3.065838, 2200.09, 718.4359, 7.650324, 5500.098, 717.5705, 7.664158, 5499.993, 99.99014, 99.97496, 99.83683, 100.0, 99.99923, 99.99775
50291.3058, 59.989079530746324, 59.985232466795345, 59.98890063419281, 26.9179803933769, 26.911020804659838, 26.900933968339807, 0.9999847035810584, 0.9999838367492478, 0.9999852840713787, 7561.781801555991, 7551.958281933563, 7562.648997410709, 168.42055877480698, 40.03017818386252, 43.704267324709235, 7562.422666350363, 7553.108663418791, 7566.8986061496, 282.64091280546586, 281.986520363884, 282.6447324920929, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.6389, 3.099204, 2198.025, 717.7445, 3.066361, 2199.553, 704.764, 7.779211, 5487.981, 717.3928, 3.066758, 2199.775, 716.5666, 7.678083, 5498.97, 713.7931, 7.701515, 5497.434, 99.90882, 100.0, 99.7671, 99.98204, 99.98096, 99.95303
50293.64248, 59.99381595897158, 59.99212463707204, 59.99130727250089, 26.898581388932364, 26.9007730907587, 26.916948703542108, 0.999984498023921, 0.9999824292555038, 0.9999849975117905, 7561.367091706003, 7556.736404669604, 7563.851339002469, 166.09989830783888, 46.974532185518, 41.135063979094184, 7563.670264280581, 7551.148376004987, 7566.61738457919, 282.58123821455695, 281.94719899736714, 282.69393907492474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.297, 3.080465, 2199.431, 718.7951, 3.058809, 2200.232, 707.8116, 7.75749, 5490.819, 716.1888, 3.07117, 2200.048, 722.3843, 7.613434, 5500.173, 713.7931, 7.701881, 5497.608, 99.97274, 100.0, 99.83785, 100.0, 99.99995, 99.94984
50295.95152, 59.99139949328468, 59.995467568714794, 59.99824851698985, 26.905560029384343, 26.915351222262572, 26.897526360247216, 0.9999859691210081, 0.9999865280481743, 0.9999865869155075, 7562.090648190348, 7553.170455413647, 7557.4425940472565, 169.49630262849405, 38.194743289409416, 37.63329335883293, 7560.349636162815, 7554.094620025681, 7563.994021392564, 282.633260016558, 282.01780003312285, 282.58967254136974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 720.0, 720.5071, 3.05423, 2200.621, 725.9353, 3.030258, 2199.701, 714.0817, 7.699323, 5497.783, 709.8196, 3.095808, 2197.362, 728.66, 7.543123, 5495.849, 707.4708, 7.760479, 5490.314, 100.0, 99.98499, 99.96338, 99.88861, 99.92313, 99.8214
