TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
50312.934720000005, 60.007285713603686, 60.004704072276546, 60.00712335601369, 23.07621534281288, 23.090782063856448, 23.091243366537245, 0.9999959423511888, 0.9999906156030427, 0.999994354789646, 6474.428430045278, 6479.087183086026, 6484.939890630078, 141.73036669674002, 31.18321694950032, 17.726144088040655, 6480.477586978437, 6476.465756326812, 6478.051638407993, 282.52467905122023, 281.9481949093763, 282.6030203072713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.2773, 3.079037, 2199.761, 713.3087, 3.083122, 2199.328, 714.1011, 7.698771, 5497.782, 709.839, 3.09636, 2197.513, 728.3738, 7.539105, 5495.673, 713.475, 3.083043, 2199.002, 99.9749, 99.95002, 99.95829, 99.90398, 99.92964, 99.95023
50315.305360000006, 60.00387197075581, 60.00687769045023, 60.0020868046941, 23.088994825823782, 23.117447151280643, 23.082549548499276, 0.9999949665773689, 0.9999904617974984, 0.9999951748559235, 6481.07591554045, 6475.613478690711, 6484.4720114689835, 140.36103198265755, 29.176693570192583, 19.34128904047111, 6480.287942340659, 6475.13637573927, 6480.695848571469, 282.50768802950546, 281.8655662903409, 282.5291062273604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 707.9291, 3.102952, 2196.786, 719.729, 3.057703, 2200.091, 720.4293, 7.634897, 5500.486, 704.7902, 3.112724, 2195.453, 731.8836, 7.505867, 5493.937, 716.0794, 3.073338, 2199.109, 99.85272, 100.0, 100.0, 99.77626, 99.85931, 99.97579
50317.64512, 60.00248256850456, 60.00302443471954, 60.00125710863288, 23.10931237465689, 23.112058240011997, 23.08661992376339, 0.999995253537698, 0.9999895432846243, 0.9999945615986227, 6486.68055650968, 6473.047498606612, 6480.220617890969, 138.06618274823904, 32.94271278976953, 19.763708754338268, 6481.965183243411, 6483.424343373248, 6483.959473358586, 282.42173398596066, 281.8865819780332, 282.53384760407323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.159, 3.078858, 2199.561, 715.2737, 3.075018, 2199.882, 714.0817, 7.699139, 5497.836, 710.072, 3.095992, 2197.634, 728.0496, 7.548236, 5496.946, 719.7375, 3.056491, 2200.195, 99.97707, 99.98897, 99.96233, 99.89872, 99.94307, 99.99138
50319.95480000001, 59.99860440105422, 59.99769288312065, 60.001683292013155, 23.103052862661798, 23.103257299957967, 23.106172920131506, 0.9999956639045868, 0.9999949775469723, 0.9999957211954703, 6481.047276594784, 6473.67025102377, 6481.414996754301, 134.83968784287617, 18.622423080970293, 17.055612717506847, 6484.19468413761, 6477.607536240168, 6483.896794220806, 282.55479556327447, 281.96107538926003, 282.55161566676566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 716.8008, 3.069757, 2200.52, 723.6785, 3.040205, 2199.917, 709.1511, 7.749022, 5491.422, 716.1694, 3.071722, 2199.843, 722.3653, 7.613982, 5500.065, 725.9803, 3.029023, 2199.687, 100.0, 99.99483, 99.84263, 100.0, 100.0, 99.95046
50322.29552000001, 59.99010432621389, 59.988989416671096, 59.99174623983188, 23.09822301686985, 23.099502963827895, 23.098664662853622, 0.999996114250213, 0.9999899683412501, 0.9999960420420987, 6479.180182912067, 6475.1014094167, 6487.535619524047, 141.18427196714129, 27.104480752877635, 18.226682954451917, 6486.333578421595, 6478.010853948568, 6483.144534109397, 282.42601036748067, 281.9206178211431, 282.45327556369955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.9279, 3.078145, 2199.604, 719.729, 3.057888, 2200.354, 714.1011, 7.698955, 5497.782, 710.0137, 3.095808, 2197.909, 727.8779, 7.541662, 5497.338, 719.4592, 3.057589, 2199.961, 99.97356, 100.0, 99.95826, 99.89344, 99.92615, 100.0
50324.60072, 59.98554788434674, 59.9887628172813, 59.98951329391359, 23.099992927095023, 23.130905785868766, 23.101294178286523, 0.9999961111899557, 0.9999945734186806, 0.9999949956167429, 6480.854120710561, 6481.212222008238, 6481.4500432433, 131.5241932525514, 22.91739348748058, 18.0928529901621, 6483.366404015535, 6475.518657260687, 6484.069340300241, 282.3992737649976, 281.8804851260503, 282.36903397335533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.297, 3.079572, 2199.661, 719.7095, 3.057151, 2200.15, 707.7922, 7.757858, 5490.996, 716.3248, 3.070619, 2200.222, 728.6218, 7.543853, 5496.761, 725.9405, 3.029755, 2199.408, 99.9758, 100.0, 99.83369, 100.0, 99.92783, 99.97096
50327.14804000001, 59.98330496871002, 59.98150214292741, 59.98312479455159, 22.577888005738686, 22.502276057119776, 22.45295364457846, 0.9999969354871988, 0.9999913621019618, 0.9999966863591636, 6272.615231699304, 6254.923578370807, 6243.916672454378, 135.10324104213305, 24.30095893867434, 16.65092686998014, 6174.67215185789, 6140.463387664663, 6121.772216634844, 282.2680206999589, 281.7824335461565, 282.33983092129296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 443.061, 3.363871, 2136.23, 719.6901, 3.056967, 2200.122, 707.7728, 7.757306, 5491.175, 716.2277, 3.070803, 2199.33, 729.2703, 7.53527, 5496.514, 725.7218, 3.029755, 2199.289, 83.32222, 100.0, 99.83369, 99.99529, 99.95019, 99.97918
50329.45672, 59.97606844900222, 59.973250985837, 59.97856964740366, 20.26099739533608, 20.450578923063762, 20.692496482929016, 0.9999999631280955, 0.9999950285489075, 0.9999985724060585, 6095.575339834007, 6091.241694538088, 6168.949181695019, 123.86931481365946, 16.07560881173913, 11.805507266491077, 6413.3813204962635, 6441.023867237294, 6475.476236804243, 282.43030274032316, 281.90315068795854, 282.4607982611415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.8524, 3.08796, 2198.855, 714.8262, 3.077597, 2199.433, 616.0712, 8.288173, 4656.594, 716.5578, 3.0697, 2199.753, 729.0224, 7.539653, 5495.871, 725.7417, 3.031037, 2199.665, 99.93806, 99.97283, 89.3424, 99.97425, 99.92353, 99.98905
50331.78196000001, 59.975587272328085, 59.97838414697789, 59.9766670601018, 22.667006882239622, 22.77706515175014, 22.904631804727657, 0.9999983313092269, 0.9999903918113376, 0.9999964427926399, 6477.9743245950995, 6471.4925543186855, 6479.727362076702, 140.5702970355834, 26.947451319724678, 18.8490262363066, 6474.501733545574, 6470.3725024439955, 6487.666224768342, 282.45322122058894, 281.8319379812207, 282.45147904481337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.2269, 3.08796, 2199.036, 717.4721, 3.066913, 2200.224, 706.181, 7.771663, 5488.474, 237.1136, 3.375832, 993.1381, 727.5727, 7.554446, 5495.927, 725.7814, 3.03177, 2199.683, 99.94283, 100.0, 99.78904, 38.12162, 99.93864, 99.98054
50334.134840000006, 59.97292017728817, 59.97689222394579, 59.977452167650256, 23.096552078741652, 23.097427858629562, 23.09571952577295, 0.999995739066539, 0.9999923348170003, 0.999995742971218, 6466.247070104041, 6457.886237375626, 6464.100243683843, 134.74416882916103, 24.245342551047088, 20.820325423491454, 6420.1249302039405, 6406.046982724605, 6399.329914208902, 282.2615917180554, 281.6632230499255, 282.4778441627871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.9904, 3.087782, 2198.732, 715.6238, 3.074097, 2199.605, 706.084, 7.772584, 5488.522, 713.1013, 3.083673, 2198.99, 759.4847, 7.231197, 5473.346, 725.6622, 3.031586, 2200.07, 99.93283, 99.98066, 99.7817, 99.96826, 99.11086, 99.97549
50336.438160000005, 59.97125611382461, 59.97011317275879, 59.973983334572054, 23.089901859685952, 23.086605962767145, 23.097981936918025, 0.9999927344421181, 0.9999919341503847, 0.9999946384025067, 6485.607467938238, 6467.014749034932, 6479.371340714075, 139.13425794394152, 30.158257776669643, 23.20530739519404, 6485.347912052263, 6469.489527177591, 6473.837573111875, 282.43879657877426, 281.9094706263519, 282.4424319561572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.8326, 3.088139, 2198.381, 716.869, 3.07115, 2199.831, 705.9481, 7.774056, 5488.396, 713.5091, 3.082018, 2199.093, 729.2894, 7.535818, 5495.638, 722.8192, 3.042207, 2200.222, 99.93328, 99.99089, 99.78154, 99.96364, 99.91817, 100.0
50338.735720000004, 59.96889520410321, 59.968848528879235, 59.973049811961914, 23.075962961666207, 23.072888079741073, 23.053472909632962, 0.999995135425155, 0.9999912773593373, 0.9999955999566165, 6474.021626506102, 6465.643717449524, 6471.407171244879, 136.90834870979324, 25.230289129086145, 19.755375817311688, 6466.836620375563, 6468.872045277127, 6476.901150686619, 282.3566239192206, 281.7324711509609, 282.41438337971215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 705.5436, 3.110447, 2195.352, 710.5265, 3.093253, 2197.642, 699.3869, 7.831671, 5476.844, 719.7813, 3.057013, 2200.551, 735.546, 7.458202, 5486.177, 731.7458, 3.002836, 2197.31, 99.7795, 99.89142, 99.54209, 100.0, 99.74728, 99.85022
50341.04164, 59.97471997603415, 59.97627441403368, 59.97569890760109, 23.085730711499753, 23.09660780185285, 23.08666068362784, 0.999996358429486, 0.99999080758192, 0.9999965824801421, 6483.409806757974, 6474.715148381567, 6482.225734232648, 139.62270541654098, 31.079618057677635, 16.07172421083078, 6483.907260306132, 6477.757275910215, 6481.030291223477, 282.1342097559346, 281.62094429234907, 282.1322974772658, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.9904, 3.088853, 2198.605, 716.8495, 3.068018, 2200.039, 705.9675, 7.773872, 5488.056, 713.4508, 3.08257, 2199.226, 729.3276, 7.535635, 5495.36, 725.4435, 3.031403, 2199.153, 99.94372, 100.0, 99.78456, 99.94434, 99.92123, 100.0
50343.324640000006, 59.97415987665745, 59.973610962185916, 59.97437678355393, 23.106494909798922, 23.09288394811359, 23.103506780473225, 0.9999942343538099, 0.999990761048901, 0.9999952147616852, 6479.003145520669, 6481.772191760761, 6481.562823751791, 136.20314324644482, 28.60498671895948, 20.60553441492243, 6484.959909095487, 6476.106630142887, 6479.132060302592, 282.3636768700052, 281.84823004231305, 282.48985517060123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.9904, 3.088496, 2198.668, 716.7328, 3.06986, 2200.219, 705.9675, 7.774056, 5488.452, 713.4897, 3.081467, 2199.275, 729.2322, 7.53527, 5495.746, 731.7458, 3.002287, 2197.149, 99.93806, 100.0, 99.78146, 99.93241, 99.91625, 99.86903
50345.63612, 59.973551287993274, 59.97922494630348, 59.98031188590094, 23.089516947974186, 23.104888989356873, 23.108280272021098, 0.9999929484804445, 0.9999937979168178, 0.999994085801323, 6477.556664578169, 6474.869599440786, 6480.91191476747, 131.48799619733109, 25.234172503582613, 22.84796787783887, 6481.656972542488, 6474.975850698213, 6478.657865041047, 282.4471020080384, 281.8828758949519, 282.4424128619, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.3976, 3.063332, 2200.691, 723.2699, 3.042783, 2200.489, 712.2958, 7.716442, 5496.263, 707.101, 3.105185, 2196.035, 723.2809, 7.59992, 5499.458, 736.1992, 2.979763, 2194.505, 100.0, 100.0, 99.9316, 99.82081, 99.99739, 99.75195
50347.920600000005, 59.97665730271006, 59.97790062814997, 59.9779191915898, 23.095963116527255, 23.11851512993823, 23.07906180103018, 0.9999965452582263, 0.999994107067778, 0.9999941579341133, 6482.464795491922, 6467.776698905805, 6488.678991392597, 137.93943019664903, 25.278444262040352, 17.51404010294391, 6480.558947602232, 6481.9287013703215, 6481.309722379115, 282.4862765126817, 281.8855677820736, 282.4189274171099, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.1086, 3.087246, 2198.486, 717.0247, 3.069124, 2200.553, 706.7051, 7.76743, 5490.875, 711.6255, 3.091028, 2197.668, 729.2703, 7.535453, 5495.531, 731.8253, 3.00302, 2197.479, 99.95326, 100.0, 99.81919, 99.89262, 99.92128, 99.88403
50350.32316000001, 59.975955690400866, 59.97877659770743, 59.978784701949756, 23.10142619093104, 23.06873865956679, 23.055055750430128, 0.999995300610984, 0.9999905220253262, 0.9999943106362946, 6480.6510248399545, 6467.01955252362, 6475.093756763297, 139.0567742872704, 31.386885835997646, 24.647562572259176, 6480.352883962648, 6471.308163121278, 6472.315624653645, 282.3484764357949, 281.74429413671356, 282.3276036622036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 719.9946, 3.056371, 2200.125, 714.1258, 3.08036, 2199.091, 716.1199, 7.679259, 5499.809, 702.1298, 3.123755, 2192.276, 735.4696, 7.45875, 5486.021, 725.5031, 3.032319, 2199.664, 100.0, 99.95729, 99.98902, 99.64753, 99.74632, 99.98334
50352.677480000006, 59.98212093106996, 59.98069314825377, 59.975611974056676, 23.09633385924079, 23.09521723875294, 23.08250905251075, 0.9999947644304921, 0.9999949383139966, 0.9999931222130078, 6482.426799415666, 6469.481038497559, 6481.7985300880755, 135.67870175236888, 24.037521251023463, 20.29226235010401, 6481.495637626079, 6473.154153471607, 6482.373655883356, 282.41651317524355, 281.78586899744334, 282.3477945887768, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 719.9551, 3.057621, 2200.617, 716.0324, 3.070045, 2199.841, 712.3152, 7.716442, 5496.088, 707.1592, 3.105921, 2196.436, 729.3085, 7.535635, 5495.639, 731.7856, 3.002287, 2197.38, 100.0, 99.99982, 99.92748, 99.82141, 99.92224, 99.87952
50354.99388, 59.97996053373101, 59.98034556543421, 59.984210763302684, 23.104255321947164, 23.118787958913735, 23.08241914186618, 0.9999951813479871, 0.9999897000103242, 0.9999940601760523, 6486.83389618779, 6476.211879832064, 6485.22212807476, 137.9152423699104, 27.641784061149792, 22.87982274812839, 6478.974215292653, 6475.922943984542, 6483.2935602906955, 282.3471059510029, 281.7102850786348, 282.32596980118944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 724.5092, 3.03674, 2200.254, 716.655, 3.069308, 2199.665, 712.2764, 7.716258, 5496.036, 707.2369, 3.105001, 2196.566, 729.3276, 7.536183, 5495.743, 725.5031, 3.031953, 2199.845, 100.0, 99.98337, 99.92862, 99.84249, 99.92314, 99.96332
50357.3936, 59.98598842356157, 59.97935845494546, 59.9845040053457, 23.120654835235104, 23.103131799220876, 23.104741295449863, 0.9999940632919252, 0.9999961936147592, 0.9999937117826245, 6484.962068916258, 6471.76200449257, 6478.472046804648, 137.10576588181584, 21.64003359211074, 20.415593587318654, 6484.969174701642, 6480.207427391318, 6480.2879452160105, 282.45577822227955, 281.7923011165345, 282.3648736057475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 730.8771, 3.007114, 2198.121, 723.1143, 3.042783, 2200.149, 705.9869, 7.773872, 5488.116, 713.4702, 3.081835, 2199.145, 723.052, 7.606677, 5500.139, 719.1809, 3.059054, 2200.302, 99.90339, 100.0, 99.78146, 99.94319, 99.99204, 100.0
50359.75832, 59.980893435593885, 59.984609736965226, 59.982392124602505, 23.118716065953482, 23.128108898168062, 23.111471674903772, 0.9999947873621513, 0.9999921804528357, 0.9999936702979687, 6480.018573234691, 6478.304414297419, 6481.871204474428, 139.02568345953796, 23.953069985190723, 20.821635805077676, 6488.612099973884, 6476.857387437424, 6484.46206713168, 282.4300238608973, 281.76462088815157, 282.3601034016872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 724.6275, 3.037811, 2200.268, 716.8107, 3.069676, 2200.043, 712.2958, 7.716074, 5496.203, 707.1398, 3.104817, 2196.076, 729.2894, 7.535818, 5495.74, 725.5826, 3.032136, 2200.006, 100.0, 100.0, 99.92961, 99.82022, 99.92115, 99.97582
50362.07508, 59.98122366148421, 59.98464283994915, 59.98445054607462, 23.094978208234277, 23.104182880700915, 23.093959034398267, 0.9999937693246278, 0.9999958592789081, 0.9999959381570236, 6480.36769220757, 6474.8439368987665, 6480.691675460599, 132.64428700985172, 17.204859714566055, 20.011588753700607, 6485.762671243297, 6470.215847201657, 6486.113303231303, 282.4962051271749, 281.85359618129473, 282.3914026306553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 724.6078, 3.036562, 2200.277, 716.8107, 3.069124, 2200.229, 712.3152, 7.716074, 5496.382, 713.8198, 3.078157, 2199.301, 730.9108, 7.516277, 5491.752, 728.8431, 3.016204, 2198.432, 100.0, 100.0, 99.93365, 99.98265, 99.85542, 99.92734
50364.38612, 59.98921957133159, 59.98857788536077, 59.989036408657405, 23.124911285565297, 23.129993750105037, 23.092879776438192, 0.9999950707255498, 0.9999938191977866, 0.9999952296915977, 6484.513658301961, 6476.216052973013, 6488.844607206015, 137.53951728349193, 20.767098477206375, 14.13355899022281, 6481.002890913212, 6477.922313555038, 6484.238194129332, 282.352471272344, 281.76539009933566, 282.3435495499373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.1611, 3.06351, 2200.231, 711.2853, 3.088649, 2198.926, 716.5275, 7.681099, 5498.985, 716.383, 3.071906, 2199.403, 730.4911, 7.525043, 5495.021, 725.523, 3.031953, 2199.782, 100.0, 99.94873, 99.97983, 100.0, 99.90094, 99.98137
50366.80988, 59.98640233985373, 59.98394956645376, 59.98605557960917, 23.11763452173117, 23.13441321449571, 23.10865972545549, 0.9999967689435977, 0.9999969113522925, 0.9999959826900925, 6485.939677353698, 6480.49916938347, 6484.018005576056, 137.89061646257733, 18.273621923992323, 15.52095309241804, 6487.402096318828, 6476.862932350201, 6482.533737260042, 282.31698577809976, 281.73396486145975, 282.4668810681623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.6451, 3.055658, 2200.997, 717.0247, 3.06986, 2200.219, 712.3152, 7.715889, 5496.322, 719.7424, 3.056829, 2200.292, 729.2703, 7.535635, 5495.805, 725.4037, 3.031953, 2199.959, 100.0, 100.0, 99.93173, 100.0, 99.92232, 99.98083
50369.119000000006, 59.98562542541404, 59.9869775596297, 59.981800547707365, 23.117491937007635, 23.116607963643443, 23.094064995575117, 0.999997325910345, 0.9999947911788634, 0.9999970431377632, 6482.79896507605, 6474.38997765458, 6481.564729929142, 139.89908013038257, 19.420962343083147, 16.857586059287314, 6482.435528636535, 6475.448847333004, 6482.763753688299, 282.3789151390165, 281.74512839315565, 282.3223934741347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.3058, 3.087425, 2198.841, 723.231, 3.043336, 2200.138, 706.0063, 7.774056, 5488.227, 726.1117, 3.028882, 2199.609, 723.052, 7.60686, 5499.917, 719.2206, 3.059237, 2200.137, 99.9459, 100.0, 99.78455, 99.99033, 99.99709, 100.0
50371.460360000005, 59.9873715587056, 59.98619280081758, 59.98272711431057, 23.11244563890112, 23.14325306899996, 23.099156830775918, 0.9999979398972101, 0.9999954415018406, 0.9999963370828626, 6481.3627635420335, 6475.065794644271, 6488.064531235703, 139.635362008213, 17.742353021359577, 13.543344262502615, 6487.578307515925, 6481.8426030647515, 6487.248150163239, 282.31317878389876, 281.6691648289728, 282.44895360776127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.1019, 3.062796, 2200.308, 716.8301, 3.069124, 2200.556, 712.2764, 7.716074, 5496.151, 719.7036, 3.057197, 2200.217, 729.2703, 7.535635, 5495.525, 725.523, 3.031586, 2200.195, 100.0, 99.9886, 99.92862, 100.0, 99.91724, 100.0
50373.73816, 59.987955215116656, 59.98672527698988, 59.987746199089486, 23.12268623169406, 23.12947323746342, 23.117351787946383, 0.9999975728130436, 0.9999929085846938, 0.9999964211621268, 6476.862560317266, 6480.284633014171, 6483.559580737714, 138.52740521623457, 23.794820847623214, 17.493376783596887, 6485.500511776813, 6473.312305374933, 6476.533884263316, 282.451258328269, 281.8496603053687, 282.43259003759505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.9115, 3.088496, 2198.788, 716.8301, 3.069308, 2199.776, 712.2764, 7.716074, 5496.204, 719.8589, 3.056461, 2200.564, 729.1559, 7.53454, 5495.743, 725.4435, 3.032502, 2199.159, 99.92717, 99.98843, 99.92969, 100.0, 99.91437, 99.96037
50376.078, 59.9864628608473, 59.9860104011612, 59.98831991329657, 23.11780430343794, 23.106807569989556, 23.10522921285667, 0.9999963914976134, 0.9999921443949281, 0.9999964422911627, 6483.045849477391, 6475.490359670683, 6485.642595967376, 142.4908903444707, 22.082100661494678, 16.956173273698596, 6486.216469949524, 6475.274668607467, 6487.160817743791, 282.3845583246584, 281.81504747529937, 282.37834547474995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 705.6619, 3.110804, 2195.525, 710.4681, 3.093438, 2197.912, 718.5852, 7.653489, 5500.063, 713.179, 3.083305, 2199.208, 735.565, 7.458019, 5487.06, 731.05, 3.009063, 2198.007, 99.77518, 99.90883, 99.99973, 99.9628, 99.75004, 99.90801
50378.394120000004, 59.98427190152685, 59.98931474970815, 59.98879439609281, 23.102722398151663, 23.11283496543814, 23.10529271217544, 0.9999971231057502, 0.9999919851106702, 0.9999972487050023, 6482.496080722777, 6476.855229505567, 6481.330009923522, 138.82712057422168, 21.013763583107902, 17.55391696113759, 6483.841933052794, 6474.791009377664, 6484.317603934403, 282.4216512718739, 281.9593616281005, 282.44738532753854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.9706, 3.088317, 2198.956, 716.7523, 3.069676, 2199.754, 712.2764, 7.716442, 5496.204, 718.5967, 3.064183, 2200.345, 729.2131, 7.535818, 5495.693, 725.2248, 3.03122, 2199.617, 99.9335, 99.98743, 99.92851, 100.0, 99.9212, 99.97016
50380.81852, 59.98435018800025, 59.98686310489023, 59.986054183462294, 23.104323032249606, 23.08558038735483, 23.08292535795457, 0.99999523544089, 0.9999923757988936, 0.9999968773355947, 6478.45594919044, 6475.030946164627, 6479.539842697828, 137.51454968015514, 19.605691995736834, 19.877849366887858, 6484.307974209147, 6471.510488118369, 6480.6333338609475, 282.4799021264379, 281.8697542264903, 282.3934498265024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.6804, 3.082606, 2199.605, 719.3593, 3.059177, 2200.545, 709.1899, 7.750863, 5491.538, 708.4797, 3.100037, 2195.8, 723.5098, 7.605581, 5500.081, 719.002, 3.059421, 2200.405, 99.95764, 100.0, 99.85357, 99.85177, 100.0, 100.0
50383.159080000005, 59.98268889981247, 59.98469545550416, 59.9828812781464, 23.101804421751048, 23.118968434783046, 23.08992351453024, 0.9999967715664178, 0.9999930713457651, 0.9999972077217641, 6481.644337480289, 6479.678467989912, 6483.1017396160005, 137.96272861735088, 24.70240946579679, 17.0958764497434, 6491.295566338118, 6478.555608928439, 6484.569604407735, 282.27057360194823, 281.8129286670787, 282.5247426970839, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 713.6464, 3.081714, 2199.067, 717.5305, 3.068018, 2200.165, 712.257, 7.716258, 5496.207, 713.5867, 3.08165, 2198.781, 729.1559, 7.535088, 5495.371, 725.4435, 3.032136, 2199.736, 99.96265, 100.0, 99.92958, 99.94319, 99.92027, 99.99154
50385.502440000004, 59.981272595832664, 59.985627631975476, 59.97735054083577, 23.09351862441779, 23.12636538933733, 23.097533474871188, 0.9999972908849271, 0.9999936609422112, 0.9999966667952959, 6485.764585241324, 6474.36034782925, 6491.959984728377, 138.13584014300523, 26.367122493615, 17.982586854302554, 6484.476037038975, 6476.294817012958, 6482.25468674613, 282.29384948524665, 281.86961826507167, 282.39263779874744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.0692, 3.088139, 2198.74, 716.869, 3.069308, 2199.954, 712.2958, 7.715889, 5496.314, 713.5285, 3.082018, 2198.714, 729.2703, 7.535818, 5495.735, 725.5429, 3.031586, 2199.73, 99.93566, 99.99649, 99.92865, 99.95243, 99.91735, 99.99105
50387.81504, 59.98031735007767, 59.97862696986362, 59.9752161248333, 23.08372318472833, 23.106180213944594, 23.083014298307514, 0.9999976720731709, 0.9999916940521179, 0.9999960767694738, 6476.739048176158, 6473.333229154761, 6482.143422791039, 137.57440970392304, 28.63302390886338, 16.44335792370157, 6480.005796203744, 6470.8930431907875, 6486.236857494279, 282.39757162919557, 281.7060884750093, 282.379834958208, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 705.6422, 3.111161, 2195.362, 710.5071, 3.093622, 2198.259, 718.6046, 7.654041, 5500.174, 719.7424, 3.056829, 2200.488, 735.546, 7.458385, 5486.234, 731.6265, 3.002653, 2196.96, 99.78779, 99.91144, 100.0, 100.0, 99.74632, 99.86044
50390.15524000001, 59.97360859094803, 59.97451730287016, 59.9731131358964, 23.123902333473005, 23.111852458910988, 23.096568259554726, 0.9999972727260665, 0.999992811773795, 0.999996412346252, 6481.194248893726, 6478.774416108727, 6481.5750879551015, 134.4932386166788, 25.420888787155036, 16.132817696905022, 6485.050235867196, 6471.783661519986, 6481.937531651019, 282.4586085826363, 281.8514566506693, 282.3952029474573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.0101, 3.087425, 2198.386, 716.7328, 3.069492, 2200.223, 712.2958, 7.716258, 5496.147, 713.4314, 3.08257, 2199.169, 729.2513, 7.536001, 5495.955, 725.3441, 3.032136, 2199.496, 99.95089, 100.0, 99.92854, 99.95492, 99.91924, 100.0
50392.496080000004, 59.971087325119264, 59.96664708965623, 59.975265669825006, 23.09979536969099, 23.125147822268453, 23.088643859395027, 0.9999976133950044, 0.9999908963190052, 0.999996771613131, 6483.6692570835585, 6485.181577961341, 6480.680936616727, 143.32481218823364, 24.52021386324168, 11.22418400346237, 6489.948292216071, 6479.964654066289, 6476.086613924008, 282.41007825344695, 282.01967798727975, 282.46228254924097, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.1086, 3.087425, 2198.406, 716.7717, 3.068571, 2199.606, 712.2958, 7.716258, 5496.206, 719.7036, 3.057748, 2200.8, 728.2784, 7.558281, 5496.944, 723.1174, 3.044771, 2199.889, 99.92761, 100.0, 99.93056, 100.0, 99.94304, 100.0
50394.804000000004, 59.96952119619447, 59.97038414290445, 59.96905769364517, 23.122893898012677, 23.128698704024625, 23.116481839206955, 0.9999967750102644, 0.9999940455320938, 0.9999976880047754, 6484.55338228249, 6476.656676527431, 6487.11902197883, 140.4592627378156, 24.166162985663505, 15.701090925427707, 6483.603822718677, 6475.866247475022, 6484.188200209263, 282.28001327015687, 281.8624631711586, 282.412738167897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.2596, 3.063332, 2200.198, 722.6473, 3.044441, 2200.113, 706.9575, 7.75933, 5491.292, 723.2184, 3.04212, 2200.311, 726.0848, 7.546958, 5496.74, 724.4295, 3.033784, 2199.566, 100.0, 100.0, 99.84027, 100.0, 99.93932, 99.97519
50397.13768000001, 59.96695524676996, 59.967104694888924, 59.96458824568506, 23.103645436567778, 23.1153258405261, 23.096541549594043, 0.9999956332792814, 0.9999937020258332, 0.9999974874021461, 6482.195443602834, 6478.632403313113, 6480.181854357332, 141.13910395218045, 23.618691240183125, 16.698934566670687, 6488.527925375085, 6483.080458333435, 6478.811447465609, 282.33782741665965, 281.74260099117436, 282.342894999862, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.0101, 3.087782, 2198.888, 716.7134, 3.068755, 2200.396, 712.2958, 7.716074, 5496.206, 719.8007, 3.056645, 2200.003, 729.2131, 7.535453, 5495.473, 725.3441, 3.032319, 2199.885, 99.93761, 100.0, 99.92961, 99.99873, 99.92021, 99.99338
50399.42272, 59.96880523951653, 59.96776099775907, 59.96709421744935, 23.10872481129798, 23.116345348662765, 23.103657055701742, 0.9999968756950715, 0.9999917936995708, 0.9999979411173767, 6472.926168585928, 6471.539093641171, 6474.701839002629, 140.6862227618739, 24.37044080747046, 19.75420631204588, 6483.242710109706, 6468.5312109212155, 6474.872825400615, 282.4124461012756, 281.92177482966423, 282.4091729184559, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 707.6136, 3.104915, 2196.354, 711.2464, 3.092517, 2198.253, 718.5852, 7.654041, 5500.229, 713.6838, 3.082018, 2199.173, 735.5078, 7.458385, 5486.126, 731.7458, 3.00247, 2197.035, 99.8241, 99.91519, 100.0, 99.96101, 99.74438, 99.86381
50401.736880000004, 59.967024133308726, 59.966214306696166, 59.966052670408665, 23.104756657904566, 23.107600577286288, 23.111030118915412, 0.999996642502098, 0.9999930369816159, 0.9999972452060004, 6488.582391030841, 6473.201389122723, 6480.252766194735, 141.7888709912968, 22.792753446205552, 16.328285733790437, 6479.956341471999, 6477.457997849882, 6489.122509253704, 282.42726670812897, 281.7329566661335, 282.51617518678864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.9706, 3.08796, 2199.108, 716.7912, 3.069124, 2200.548, 712.3152, 7.716074, 5496.264, 719.7618, 3.056461, 2200.336, 729.2894, 7.535453, 5495.585, 725.4832, 3.031953, 2199.563, 99.9309, 100.0, 99.93066, 100.0, 99.91912, 99.99943
50404.01804, 59.96839265482042, 59.9720403662155, 59.96819713701092, 23.122810930307676, 23.113390956616367, 23.09596635857996, 0.9999960549846856, 0.9999915923195466, 0.999996366136219, 6482.519114731253, 6478.766838238796, 6490.936908063111, 139.9561702888168, 23.632301947466658, 16.869064715008335, 6485.814458330696, 6480.649026213531, 6488.613393764975, 282.130273687707, 281.78148146915225, 282.49162161901836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.9312, 3.088139, 2198.385, 716.8107, 3.069492, 2199.76, 712.3152, 7.715889, 5496.204, 713.4702, 3.082018, 2199.484, 729.3276, 7.535453, 5495.682, 725.4832, 3.032685, 2199.434, 99.92521, 100.0, 99.92962, 99.97514, 99.92229, 99.97287
50406.34844, 59.968312993308814, 59.969482416434886, 59.96718108370167, 23.107565783853072, 23.100306439689398, 23.105131061372518, 0.9999965131863582, 0.999990949340504, 0.9999947334699575, 6483.818156880607, 6478.794235292611, 6483.445663254135, 139.181848912222, 24.44176508132955, 17.483989639820265, 6485.664324332028, 6471.493906607884, 6479.313895322203, 282.4768465732104, 281.89452003505943, 282.4416500022179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.2794, 3.062796, 2200.198, 722.978, 3.04352, 2200.497, 705.9869, 7.774425, 5488.168, 707.2175, 3.105737, 2195.776, 722.9757, 7.607225, 5499.858, 719.2803, 3.059054, 2199.82, 100.0, 99.99258, 99.78344, 99.80662, 99.99504, 100.0
50408.731360000005, 59.96460528678385, 59.96538177276728, 59.96454461205917, 23.134708444726762, 23.119593616587487, 23.124726255188477, 0.9999966541086728, 0.9999949481465814, 0.9999968732089782, 6479.748736518038, 6471.675310954432, 6480.866554165114, 137.67657342493885, 23.473453564370175, 15.707324992655003, 6483.377624605033, 6473.882142347917, 6484.152537219612, 282.4707166297533, 281.84414299263835, 282.3585730304805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.0298, 3.08796, 2198.568, 716.6356, 3.069308, 2200.108, 712.2958, 7.716074, 5496.264, 713.5285, 3.081099, 2199.155, 729.2322, 7.536183, 5495.518, 725.523, 3.032136, 2199.896, 99.94067, 100.0, 99.93066, 99.95189, 99.92409, 99.97637
50411.056200000006, 59.969843443446294, 59.97276566930779, 59.970225332817705, 23.103893442375796, 23.11624516548284, 23.097866452217197, 0.999997307315553, 0.9999939966438106, 0.9999964281863394, 6477.382077086622, 6477.993780175892, 6485.541791279178, 136.78028341376057, 21.41184449884986, 19.45516714909354, 6483.010594290442, 6473.0661102429285, 6479.603808069397, 282.43983441625005, 281.9389356687808, 282.4191646208442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.3779, 3.063689, 2200.791, 716.9079, 3.069124, 2200.135, 712.7811, 7.712024, 5497.925, 715.2956, 3.073377, 2199.829, 732.7992, 7.485596, 5489.192, 730.1354, 3.007414, 2197.37, 100.0, 100.0, 99.94341, 99.99081, 99.82519, 99.89668
50413.39248, 59.97424205532292, 59.97353379192263, 59.975617714468, 23.122890466405476, 23.10689538338645, 23.10295933618002, 0.9999971255886116, 0.9999913287187691, 0.9999976384032279, 6479.488977259225, 6477.484712456534, 6481.616767909337, 136.14450973883731, 21.30690338507202, 15.072999658736535, 6481.138143352056, 6475.696579015364, 6488.900863962469, 282.4569764416753, 281.98897511662767, 282.53439877813094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 723.2869, 3.044236, 2200.022, 713.2308, 3.083859, 2200.068, 715.0328, 7.693616, 5497.491, 714.8295, 3.080547, 2199.186, 729.2703, 7.536183, 5495.853, 725.4037, 3.031953, 2199.974, 99.99962, 99.94961, 99.95297, 99.96561, 99.91708, 99.98875
50415.800160000006, 59.9741007056528, 59.97390350677059, 59.973210364826784, 23.103345920172625, 23.113577383238628, 23.113115017699155, 0.9999955563381944, 0.9999938068249187, 0.9999950078219731, 6479.370372731022, 6480.723790788046, 6478.268811827718, 136.5595614180745, 17.95836716823078, 18.527060591285135, 6485.984529590165, 6480.263733504509, 6481.053865680508, 282.5265152564756, 281.7942217434102, 282.3924445935466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.4568, 3.062261, 2200.136, 716.869, 3.069492, 2199.729, 712.2764, 7.715889, 5496.093, 713.5479, 3.081835, 2199.043, 729.3085, 7.535453, 5495.585, 725.4435, 3.03177, 2199.158, 100.0, 100.0, 99.92757, 99.97052, 99.91833, 100.0
50418.21284000001, 59.975992404370444, 59.98106439515512, 59.9760018789273, 23.097107281250416, 23.109861699563893, 23.087828592601586, 0.9999951944924413, 0.9999909206359003, 0.99999673586674, 6482.578799990633, 6476.5839185788045, 6481.717070031594, 140.2350404307685, 26.675445159037736, 18.32068518178812, 6479.86617858748, 6482.164999283706, 6483.099291302093, 282.35301428892086, 281.7717222659226, 282.3355159941626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.9904, 3.08796, 2198.826, 723.0558, 3.042231, 2200.377, 705.9286, 7.774056, 5488.221, 707.2175, 3.105921, 2196.044, 723.052, 7.60759, 5500.298, 719.1809, 3.059237, 2200.015, 99.94522, 99.99237, 99.78241, 99.81878, 99.99793, 99.99929
50420.537480000006, 59.97661071623764, 59.9765972712229, 59.98115655976361, 23.110086513267188, 23.12744978223319, 23.100563537935127, 0.9999960691099469, 0.9999948885725376, 0.9999967390698394, 6482.015293821082, 6477.70042508817, 6480.3614145977035, 137.59919793090648, 22.00073200093584, 17.57066071112513, 6487.1873872032775, 6474.703267494809, 6480.882042515064, 282.3878578814963, 281.8353875485961, 282.2954786674368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.2596, 3.062618, 2200.609, 716.6939, 3.069124, 2200.219, 712.3152, 7.716258, 5496.369, 713.4897, 3.081835, 2198.652, 729.3466, 7.534905, 5495.635, 725.4236, 3.032136, 2199.847, 100.0, 100.0, 99.93258, 99.93733, 99.92218, 99.99163
50422.91464, 59.98367585385184, 59.98141335814528, 59.97476594681726, 23.117714820125457, 23.111912071596283, 23.094436581746248, 0.9999966318737208, 0.9999954169562507, 0.9999958657326282, 6480.67298835164, 6477.535971227198, 6480.583164464946, 135.6022806894398, 15.792224457201883, 21.258538469392875, 6484.483333279244, 6473.362386495828, 6480.161578514831, 282.26895932768247, 281.76404947422026, 282.4167528123256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.3188, 3.062439, 2200.653, 716.8301, 3.069676, 2200.379, 712.2958, 7.716074, 5496.264, 713.3926, 3.082386, 2198.937, 729.3466, 7.534357, 5494.144, 726.5369, 3.025727, 2199.002, 100.0, 99.9981, 99.92961, 99.93993, 99.91392, 99.95323
50425.278360000004, 59.98575727000504, 59.98405498703015, 59.982068506245476, 23.113078936706327, 23.108089585370884, 23.10443253503202, 0.9999967134447343, 0.9999953433083929, 0.9999971172263615, 6480.290812539375, 6478.378737684015, 6487.3582224083975, 137.56015468294618, 23.215426664502047, 16.10998629733035, 6481.491131270879, 6478.449192312094, 6487.334354921774, 282.4307230342955, 281.8401816066392, 282.3671494769341, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 724.6867, 3.037811, 2200.258, 710.2736, 3.093438, 2198.248, 718.6046, 7.658458, 5499.64, 717.6064, 3.065838, 2199.98, 731.9218, 7.503859, 5492.956, 727.1334, 3.027375, 2199.499, 100.0, 99.91149, 99.99626, 100.0, 99.87765, 99.9758
50427.61956000001, 59.98569924142841, 59.983203768630815, 59.986739300405134, 23.119899080852957, 23.1226193388273, 23.087939441843254, 0.9999962826924313, 0.9999952314638205, 0.9999964606368378, 6487.210774187894, 6479.8014852974, 6483.61451368376, 142.94535733817247, 23.400498744725397, 15.587084816460901, 6483.685890721483, 6475.505239036614, 6478.98261118402, 282.404187217609, 281.8129533876997, 282.3302133309723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.3582, 3.063332, 2200.658, 716.7134, 3.069492, 2200.096, 712.2764, 7.716258, 5496.265, 713.6061, 3.082202, 2199.266, 729.2703, 7.535818, 5495.471, 725.4832, 3.03177, 2200.014, 100.0, 100.0, 99.93269, 99.96523, 99.9212, 99.97587
