TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
50444.066040000005, 59.99531528500351, 59.99738013161715, 59.99602557227886, 23.102503714482214, 23.115062534094825, 23.105993427758953, 0.9999910929778483, 0.9999866584700465, 0.9999901779167694, 6481.524974202119, 6478.257972744705, 6487.372394553721, 138.805857265099, 35.253065394961595, 27.347540993079747, 6483.237894538934, 6480.943053294401, 6484.652924996472, 282.24421198057047, 281.81099045197533, 282.31825501810954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 715.6376, 3.071541, 2199.917, 718.406, 3.06415, 2200.377, 711.9658, 7.716626, 5496.204, 713.4508, 3.082754, 2199.159, 734.783, 2.988245, 2195.321, 726.8749, 7.58212, 5497.678, 99.99204, 100.0, 99.92848, 99.96038, 99.77868, 99.95638
50446.344800000006, 59.99042904361258, 59.991339647205464, 59.991149574787705, 23.103256051919765, 23.09913120757005, 23.1081434041628, 0.9999923427616165, 0.9999860690988368, 0.9999892314058412, 6478.116892630184, 6472.890096979889, 6475.865223977222, 135.87970360359202, 34.64100836599073, 27.541821493984116, 6482.031984196355, 6475.093614286872, 6480.988531155086, 282.3755559016578, 281.8100246643064, 282.2998004900463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 712.0298, 3.087782, 2198.506, 716.8107, 3.069124, 2200.219, 712.257, 7.716442, 5496.257, 707.1786, 3.105553, 2196.281, 734.6685, 2.987698, 2195.15, 719.5785, 7.643466, 5500.307, 99.92804, 99.99235, 99.9285, 99.83963, 99.77816, 100.0
50448.709520000004, 59.9910325167491, 59.99242015600948, 59.98552556560278, 23.090723500136544, 23.110005927226457, 23.107153598110553, 0.9999895904023509, 0.9999877220399854, 0.9999909103355549, 6477.26137590837, 6470.404561921017, 6477.970061684172, 138.16443732085588, 30.640823757030375, 26.062575704957453, 6478.978486099128, 6476.119184565331, 6476.475787319726, 282.3555327312312, 281.73297626545246, 282.30567677959124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 705.5436, 3.111518, 2195.315, 710.3514, 3.093438, 2198.074, 718.6046, 7.654041, 5500.343, 700.8287, 3.127249, 2191.876, 728.431, 3.018196, 2198.623, 713.2166, 7.707191, 5496.982, 99.78235, 99.91107, 99.99958, 99.6244, 99.95045, 99.94679
50451.02480000001, 59.987624730806964, 59.98821519659213, 59.985916238994385, 23.10266969870166, 23.116200116269297, 23.08808054392901, 0.9999872665753363, 0.9999881343943566, 0.9999901920636483, 6482.037865109076, 6479.495619768512, 6480.218355393444, 136.34114746805585, 33.69612753880392, 25.928929799028538, 6479.540814399182, 6478.934996827134, 6480.721865499661, 282.2879534900629, 281.7466186855342, 282.25494055398315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.9706, 3.089031, 2198.615, 716.8107, 3.068939, 2200.158, 712.2958, 7.716258, 5496.204, 707.1786, 3.105737, 2196.111, 734.7067, 2.988428, 2195.53, 719.5785, 7.643466, 5500.133, 99.93566, 99.99292, 99.92851, 99.83461, 99.77109, 100.0
50453.418880000005, 59.98455308819456, 59.98689154563519, 59.98971587006866, 23.117543452088896, 23.103013718387473, 23.101756006384406, 0.9999929733921179, 0.999993823080236, 0.9999926257902448, 6476.14093622839, 6471.317231408087, 6475.9029129957335, 133.6603465219116, 27.13182906755401, 26.427023874713313, 6483.76102984629, 6476.726834174042, 6476.447395379308, 282.27689342247214, 281.6868928742367, 282.20203055550843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.8524, 3.088674, 2198.563, 716.8301, 3.068939, 2199.981, 712.2764, 7.716442, 5496.146, 707.2369, 3.104634, 2195.928, 728.5073, 3.018927, 2198.955, 712.3218, 7.719277, 5495.142, 99.94874, 100.0, 99.92851, 99.83415, 99.95108, 99.91027
50455.76584000001, 59.984022707180124, 59.985634082300095, 59.992628808335574, 23.11152845489455, 23.110468480700792, 23.120227279320407, 0.9999924600574015, 0.9999912294625087, 0.9999962861797096, 6482.506986538121, 6470.794616274187, 6483.226600242332, 138.66086975785174, 24.720362313561964, 18.555582677400423, 6480.106345606057, 6473.191162175368, 6478.495655911336, 282.45445181346173, 281.7853884977398, 282.2373018643619, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.2202, 3.063153, 2200.543, 722.9975, 3.042968, 2200.431, 706.3557, 7.770559, 5490.445, 711.9167, 3.090476, 2197.838, 725.4363, 3.03171, 2199.772, 711.3278, 7.71946, 5496.273, 100.0, 100.0, 99.80738, 99.90031, 99.98822, 99.93084
50458.076, 59.98591959712014, 59.98395890985103, 59.986567295083205, 23.12661902778562, 23.126655445256176, 23.116487573029833, 0.9999941854490934, 0.9999940480320484, 0.9999945918708955, 6484.1510957267365, 6474.074552436373, 6479.557152172379, 134.22685300262447, 20.211099156442742, 16.789078500589426, 6482.197117205185, 6479.412940408824, 6479.209449556474, 282.2913397661594, 281.82961073533136, 282.2992550907989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 713.0944, 3.082071, 2199.533, 716.8495, 3.069124, 2200.322, 712.2958, 7.716442, 5496.092, 712.2663, 3.083305, 2198.714, 721.9647, 3.047781, 2200.509, 713.2166, 7.706825, 5496.982, 99.96676, 100.0, 99.92851, 99.94012, 99.99885, 99.94373
50460.354400000004, 59.98577161995504, 59.988521327438185, 59.98262338808686, 23.117301587399865, 23.132405042683256, 23.12079593101217, 0.9999948660489762, 0.9999916588454729, 0.9999926232017352, 6490.117390028096, 6472.73389939576, 6487.022823706534, 130.92515577367567, 30.087848517707243, 22.356958122620654, 6481.562393669339, 6483.25105913516, 6482.8127236713635, 282.2648453267487, 281.687190619164, 282.23333479520596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.276, 3.048162, 2200.86, 712.1802, 3.087543, 2198.482, 717.8475, 7.65717, 5500.174, 720.0337, 3.057197, 2199.945, 715.918, 3.072984, 2199.313, 719.5587, 7.6431, 5500.02, 100.0, 99.93535, 100.0, 100.0, 99.96735, 100.0
50462.687600000005, 59.98598746458378, 59.984309828817835, 59.987663469670444, 23.10240454521125, 23.13287325486821, 23.10435579897281, 0.9999940048910579, 0.9999947123531017, 0.9999946297826142, 6478.9525970267605, 6479.1787927167, 6478.63247310485, 130.45328862576343, 21.922096858996383, 22.682648200500807, 6483.414322244031, 6479.560003634877, 6483.769250627669, 282.2964109709499, 281.7876521442258, 282.32615388083667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.2794, 3.063689, 2200.791, 716.9274, 3.068571, 2200.126, 712.2764, 7.716074, 5496.147, 713.412, 3.08165, 2198.758, 722.1746, 3.046503, 2199.977, 713.2166, 7.707008, 5496.982, 100.0, 100.0, 99.92854, 99.96682, 99.98952, 99.94373
50464.972760000004, 59.9826909848611, 59.98313906958414, 59.984202292727325, 23.129290301976294, 23.10627306959462, 23.10172789949531, 0.9999927307860694, 0.9999929570820667, 0.9999932438361291, 6479.515779629362, 6476.988319196119, 6485.4350807915835, 134.37852275881096, 23.00913465554345, 25.198813915603296, 6487.668674553231, 6475.691526276458, 6487.230295192673, 282.2664839000077, 281.79885273856223, 282.2951323593252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.2596, 3.06351, 2200.628, 710.5849, 3.094359, 2197.985, 712.2958, 7.716074, 5496.093, 719.6065, 3.056094, 2200.235, 716.0325, 3.07134, 2199.265, 713.2166, 7.706825, 5496.924, 100.0, 99.93194, 99.93269, 100.0, 99.99493, 99.94267
50467.31392, 59.971270841426794, 59.97185739246344, 59.971220268888736, 23.085028567550538, 23.087944059743347, 23.093202009526138, 0.9999928289076938, 0.9999866362152108, 0.9999926436072438, 6479.352101494776, 6474.882702836047, 6488.402986619532, 141.48897387913757, 37.81746298864846, 24.190208563346005, 6479.915861558239, 6475.505862278497, 6475.823172989275, 282.2354798446594, 281.6690258758729, 282.1321643296591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.9706, 3.088496, 2198.611, 704.1451, 3.116646, 2194.646, 705.9481, 7.773872, 5488.116, 726.0923, 3.029249, 2199.662, 709.6996, 3.096543, 2197.714, 706.9539, 7.764874, 5489.632, 99.93546, 99.75525, 99.78555, 99.98851, 99.86867, 99.8101
50469.708320000005, 59.96107144745948, 59.966536592762075, 59.964393928497, 23.137603852967906, 23.108051794134933, 23.137957206657195, 0.9999930827209302, 0.999991032000876, 0.9999929214083891, 6479.996430289338, 6471.052420336868, 6481.9306815892205, 132.60409629750234, 27.025524638154366, 23.402199538227023, 6479.685133819718, 6474.6624982909225, 6484.875668337661, 282.27966228077867, 281.583164688817, 282.1939908925505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.1808, 3.061726, 2200.538, 710.5265, 3.093806, 2198.198, 712.2958, 7.716442, 5496.035, 719.8784, 3.056829, 2200.608, 715.4221, 3.074628, 2199.408, 713.2166, 7.707008, 5496.983, 100.0, 99.89586, 99.9265, 100.0, 99.97392, 99.9468
50472.05344, 59.95910981206613, 59.96049761979824, 59.964780601304255, 23.143621103281667, 23.126821111162638, 23.066197655208622, 0.9999913095216543, 0.9999909636819858, 0.9999914900164499, 6484.336111006818, 6480.599818376399, 6484.6272718816645, 135.46501694739754, 28.8935494395123, 25.293764343138946, 6490.658303152668, 6478.474104232367, 6480.806611332906, 282.2511053545166, 281.87061541545313, 282.25749762876336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.3385, 3.063332, 2200.298, 710.5849, 3.093253, 2198.41, 712.2958, 7.713128, 5497.686, 718.3443, 3.064919, 2199.658, 706.5523, 3.108048, 2195.445, 717.5705, 7.664158, 5499.933, 100.0, 99.8886, 99.94118, 100.0, 99.7945, 99.99781
50474.38796000001, 59.95820067528012, 59.95792063413622, 59.95852472830585, 23.132165149957082, 23.136815728636897, 23.12191420664056, 0.9999914365629378, 0.9999889142467322, 0.9999904346693335, 6475.139586467048, 6476.743825667869, 6489.8536442386185, 136.51109545617805, 30.471773476609542, 25.00440755146701, 6476.278714708509, 6477.864306043415, 6485.90459700433, 282.1566315049581, 281.7747325653277, 282.4236458750562, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 723.4841, 3.043343, 2200.477, 714.262, 3.081465, 2199.281, 714.6252, 7.6938, 5497.581, 718.6356, 3.059587, 2199.941, 709.6806, 3.096725, 2197.621, 713.2364, 7.707008, 5497.037, 100.0, 99.95645, 99.96254, 99.99591, 99.86325, 99.94472
50476.792440000005, 59.957552622307084, 59.96136213571428, 59.96068800199717, 23.12561505053932, 23.120866512413528, 23.10352883857351, 0.9999928218204586, 0.9999910152255124, 0.9999899281882416, 6477.112218560623, 6471.016635580992, 6482.783893474496, 134.15779792845797, 23.942949593881167, 28.116522019271542, 6479.281012075203, 6475.367450930348, 6484.522568654162, 282.30031862595644, 281.7181135478265, 282.306587513713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.3188, 3.063867, 2200.151, 716.9468, 3.069124, 2200.385, 712.3152, 7.715889, 5496.094, 713.5867, 3.08257, 2199.047, 709.6615, 3.096177, 2197.25, 713.2166, 7.707375, 5497.096, 100.0, 100.0, 99.9316, 99.95528, 99.88326, 99.94275
50479.19288, 59.96171480359616, 59.9626952916932, 59.959138761307095, 23.08282761516165, 23.127488817496374, 23.080302920848318, 0.9999922071894248, 0.9999891766722815, 0.999991667843551, 6471.570739749506, 6461.167172531692, 6475.140747252993, 135.90230116515067, 29.005665810781693, 27.647169197569838, 6480.2639102697185, 6473.7344891689945, 6479.587611473164, 282.26657025780503, 281.7699427752192, 282.30679253363036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.9312, 3.08796, 2198.486, 723.231, 3.042599, 2200.319, 705.9092, 7.774425, 5488.049, 707.1204, 3.105553, 2196.228, 716.0897, 3.072071, 2199.799, 706.9142, 7.765058, 5489.284, 99.94635, 100.0, 99.78346, 99.83198, 99.99407, 99.80911
50481.536960000005, 59.96201227317323, 59.96557835114008, 59.97003532615463, 23.11874142574699, 23.12084811544665, 23.101863566924372, 0.9999928266449064, 0.9999941749336697, 0.9999922051439195, 6485.713621366498, 6475.049010262228, 6479.146252560866, 134.93164722900417, 24.89774754420432, 24.99890607618954, 6480.365717546651, 6470.455808484794, 6481.554608414043, 282.4211291544709, 281.6258973311797, 282.0987476173682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.2202, 3.063867, 2200.533, 716.8107, 3.069492, 2199.946, 712.2958, 7.716258, 5496.204, 713.4508, 3.082386, 2198.719, 709.6234, 3.096543, 2197.571, 713.1967, 7.707008, 5496.924, 100.0, 99.99612, 99.92961, 99.94036, 99.88514, 99.9458
50483.907080000004, 59.96218769440606, 59.96493760931364, 59.96529306826009, 23.115365853558195, 23.10964949601513, 23.093324360519027, 0.9999921986538461, 0.9999893697055516, 0.9999940085774779, 6481.061582975764, 6471.837351869177, 6486.941504751612, 133.9878491595466, 27.490513323245068, 28.920725041263722, 6487.842404951169, 6478.997269004074, 6480.6432296815865, 282.2504794283124, 281.6878596934749, 282.19670799668387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 712.0298, 3.087782, 2198.783, 716.8301, 3.068387, 2200.11, 712.2764, 7.716258, 5496.316, 707.101, 3.105553, 2196.058, 715.918, 3.071888, 2199.715, 714.0118, 7.695838, 5498.411, 99.94873, 100.0, 99.92754, 99.81456, 99.98562, 99.96243
50486.2424, 59.96731416375087, 59.97467018745277, 59.968385767156526, 23.128634321884945, 23.107360233588693, 23.1098163670916, 0.9999939646705431, 0.9999879718002962, 0.9999916019701707, 6473.181021630677, 6470.183191055576, 6482.383196590215, 136.71041063207804, 33.968807687093204, 25.771159268678957, 6481.637380222931, 6476.874565305667, 6482.4729640960495, 282.29681413375056, 281.70857893217413, 282.2639099288601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 705.6422, 3.110804, 2195.688, 710.5071, 3.09399, 2198.035, 718.294, 7.65717, 5499.812, 702.4988, 3.120997, 2193.438, 719.1989, 3.06093, 2200.146, 715.2643, 7.687232, 5497.879, 99.80258, 99.92158, 99.99518, 99.70035, 99.99482, 99.96383
50488.549680000004, 59.96673473188445, 59.972046822353434, 59.97246897378212, 23.120619674748827, 23.10847173090033, 23.094550728627585, 0.9999881930546688, 0.9999892649726906, 0.9999933604274488, 6483.644381207925, 6468.537380148541, 6479.824240478836, 139.00939066436558, 29.93517665075899, 23.121608052848842, 6485.688958792926, 6479.148165667905, 6482.816360369254, 282.35920185816093, 281.64766894458893, 282.23315856195006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.9706, 3.08796, 2198.611, 714.7678, 3.078886, 2198.783, 712.2764, 7.716258, 5496.204, 707.2757, 3.105737, 2196.463, 716.0325, 3.072801, 2199.597, 713.1967, 7.707558, 5497.042, 99.93023, 99.94327, 99.93162, 99.83781, 99.99205, 99.94263
50490.896360000006, 59.96947225273859, 59.980213180156, 59.97064147461894, 23.084602443219598, 23.109373967014005, 23.073585207074938, 0.9999912770398467, 0.9999887329509648, 0.9999913376514367, 6476.571043189967, 6467.702091869591, 6470.043128814665, 136.8860575449365, 26.176491666302354, 26.138530066701605, 6477.139929868716, 6469.796892562517, 6475.650575318895, 282.31667081071436, 281.6598219594763, 282.2845992007137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 714.9081, 3.075289, 2200.081, 705.8183, 3.111857, 2194.513, 706.2975, 7.773136, 5488.171, 713.2567, 3.082386, 2198.656, 709.6806, 3.09709, 2197.292, 706.9142, 7.765058, 5489.398, 100.0, 99.77052, 99.78776, 99.97052, 99.87553, 99.80486
50493.229920000005, 59.97505208705182, 59.9738235468278, 59.97955033177299, 23.135325037391056, 23.114983744646505, 23.098449821136, 0.9999920653499378, 0.9999901426822441, 0.999992602398485, 6479.836224991275, 6477.411961405416, 6487.132011027199, 137.1309281157878, 30.64915927369475, 28.65282753332326, 6483.675633011567, 6481.211279257558, 6479.1556269280045, 282.2405926511018, 281.68518551962615, 282.34109635998107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.9706, 3.088674, 2198.673, 710.4293, 3.094174, 2197.98, 712.2764, 7.716258, 5496.203, 707.2369, 3.105001, 2196.165, 715.8226, 3.072253, 2199.959, 713.2166, 7.707558, 5496.981, 99.93827, 99.91704, 99.92956, 99.80865, 99.99514, 99.94371
50495.56964, 59.97719056306118, 59.98490030135827, 59.979759736882265, 23.13545418934797, 23.1375370708521, 23.118611165254002, 0.9999906943085604, 0.9999880613839958, 0.9999938548752262, 6482.800307002385, 6477.512818969422, 6480.060725056502, 135.86848763401895, 31.21225631882953, 28.397626758636534, 6479.3218253034165, 6474.347511063603, 6478.231630783142, 282.1480903861013, 281.61689681625677, 282.2463545145703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.9115, 3.089031, 2199.113, 710.4681, 3.093806, 2198.305, 712.3152, 7.715889, 5496.154, 713.7227, 3.08165, 2199.337, 709.7378, 3.096725, 2197.01, 713.1967, 7.706825, 5496.923, 99.93805, 99.92154, 99.93267, 99.96846, 99.90001, 99.94265
50497.8648, 59.979087831385634, 59.98492650950204, 59.983869373773516, 23.136535721737133, 23.128235857975824, 23.138588125386917, 0.9999907759172005, 0.9999830301373535, 0.9999900141632715, 6486.200387024598, 6477.502723456903, 6482.590331270339, 136.41147252678547, 32.85227285348196, 23.686590750217647, 6485.856456594311, 6476.973996487553, 6485.678776338256, 282.1593056214508, 281.4314459874525, 282.0841520533286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 705.5831, 3.111696, 2195.683, 716.8885, 3.069492, 2199.976, 718.5852, 7.654225, 5500.342, 719.8589, 3.05591, 2200.351, 703.3096, 3.118275, 2193.243, 719.5587, 7.643283, 5500.013, 99.80235, 100.0, 100.0, 100.0, 99.69659, 99.99884
50500.21936, 59.983469420405164, 59.981350218614075, 59.98170888274796, 23.120297949465993, 23.1172743986146, 23.111487458420573, 0.9999901125089521, 0.9999941001557505, 0.9999927296683787, 6486.946306565344, 6484.033752169564, 6480.869875548939, 138.9808303916002, 30.915313675791623, 24.994213233680057, 6487.0507360079755, 6478.904726574633, 6479.729567637481, 282.2364211148466, 281.7154362082168, 282.23938905284894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 712.0298, 3.088496, 2199.056, 710.5071, 3.09399, 2198.252, 712.2958, 7.716074, 5496.153, 713.3926, 3.082938, 2199.132, 709.4708, 3.096725, 2196.916, 713.2166, 7.707008, 5497.157, 99.92806, 99.92158, 99.92865, 99.96118, 99.85843, 99.9469
50502.55936000001, 59.977356153242894, 59.98298946224488, 59.98748027010787, 23.11298382612698, 23.118735160730058, 23.098740488865104, 0.9999936134655043, 0.9999911657984338, 0.999992527340478, 6479.509016568756, 6470.641176574908, 6469.434504358902, 138.11404977518077, 23.030035678120157, 28.544700877105242, 6479.659041012428, 6469.19953896953, 6482.898119575647, 282.15647023076525, 281.64098337179763, 282.16905096330674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.9904, 3.088317, 2198.405, 716.8107, 3.069492, 2199.873, 712.0628, 7.718466, 5495.027, 721.16, 3.048555, 2200.396, 712.6563, 3.083759, 2199.15, 708.8029, 7.748027, 5490.567, 99.92611, 100.0, 99.91592, 100.0, 99.95997, 99.84491
50504.875080000005, 59.981431299150586, 59.9824305160306, 59.98404258066091, 23.1154725385225, 23.11286210142156, 23.111878309790963, 0.999990739108452, 0.9999913514456054, 0.9999895912593567, 6478.854815488197, 6483.727916587159, 6484.68003389142, 133.96356746932736, 25.984034479673028, 25.57799257383931, 6485.138132634886, 6472.6064060013505, 6487.556323876682, 282.17989716790976, 281.57781910264487, 282.11083206480805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 717.3528, 3.068329, 2200.348, 720.9158, 3.052362, 2200.648, 709.2481, 7.739082, 5494.721, 720.5775, 3.053703, 2200.48, 709.5089, 3.096177, 2197.505, 713.2563, 7.706825, 5496.863, 99.98325, 100.0, 99.89023, 100.0, 99.87791, 99.94157
50507.24556, 59.98379387669118, 59.984253220370235, 59.981823403509665, 23.134107526417857, 23.126382902396607, 23.10644692988902, 0.999990372319731, 0.9999918330323503, 0.9999940384518277, 6484.679154231048, 6479.766770162627, 6481.5460014826185, 133.59207147345455, 24.544132740123587, 23.141150821296378, 6487.879991158286, 6477.974758379012, 6483.563621294703, 282.20291328791853, 281.5484831747291, 282.22347499122145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 716.9979, 3.068686, 2200.42, 716.6744, 3.069124, 2199.77, 712.2958, 7.716258, 5496.204, 720.2667, 3.056829, 2200.715, 715.9562, 3.072984, 2199.908, 713.1967, 7.707375, 5496.982, 100.0, 100.0, 99.92958, 99.99976, 99.99443, 99.94472
50509.57920000001, 59.985916567635634, 59.98414264449675, 59.984205664216525, 23.146371792390802, 23.131913166671723, 23.13748963833396, 0.9999932788874626, 0.9999896175926016, 0.9999924072822673, 6484.353035331864, 6485.4841135179795, 6486.710490573646, 134.51457717669928, 26.35462611504863, 30.837754590350073, 6487.410653567614, 6481.582552672388, 6485.059186331103, 282.2332958181163, 281.57331290530055, 282.3042493336192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 724.4698, 3.03674, 2200.12, 710.3708, 3.093806, 2197.707, 718.6046, 7.653673, 5500.343, 713.5673, 3.082018, 2199.168, 722.1364, 3.046868, 2200.274, 719.5587, 7.643466, 5500.079, 100.0, 99.92169, 100.0, 99.94558, 100.0, 100.0
50511.892960000005, 59.98053230144133, 59.979385492477164, 59.983723546047784, 23.113822246007643, 23.138335748367382, 23.108524987796727, 0.9999930333539693, 0.9999935913924053, 0.9999926201089224, 6483.239111596223, 6482.28582949551, 6477.637997862865, 128.98336302015832, 22.606138990321597, 26.659905230722643, 6479.8445318836075, 6475.8489319007995, 6478.796328205331, 282.20895248436034, 281.73850997201504, 282.1630356027938, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.4174, 3.062975, 2200.418, 716.8107, 3.068939, 2199.998, 712.2764, 7.716074, 5496.093, 719.9366, 3.057381, 2200.092, 715.8417, 3.072619, 2200.115, 713.2166, 7.707191, 5496.982, 100.0, 99.99852, 99.92758, 100.0, 99.98476, 99.94157
50514.20424000001, 59.97398717291802, 59.975991279980505, 59.96981341597772, 23.109963264483593, 23.14668501478169, 23.10814217573383, 0.9999953693022839, 0.9999933043723807, 0.9999951097896008, 6477.711174737093, 6469.767157230241, 6478.549448333601, 132.5558132255196, 25.233099656371564, 23.070482879469637, 6476.725060161487, 6468.941823831798, 6481.4412384001, 282.06640221643397, 281.48382202399046, 282.2566964104365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.2005, 3.064581, 2200.543, 710.4098, 3.09399, 2197.765, 712.2958, 7.716074, 5496.095, 713.5867, 3.082202, 2199.133, 722.2318, 3.045773, 2199.856, 713.2166, 7.707191, 5496.809, 100.0, 99.92158, 99.93066, 99.94824, 100.0, 99.94482
50516.510200000004, 59.96795395868731, 59.97192092476546, 59.97169712898213, 23.109873973264694, 23.108141895226417, 23.105922123773055, 0.999994026349366, 0.999990919757022, 0.9999935696731697, 6482.598789947645, 6477.660925772875, 6485.28678138628, 136.75239389233593, 28.691663078744114, 24.513467284050876, 6480.296538826686, 6477.1231127168085, 6486.203869038278, 282.23437181696744, 281.5818595708427, 282.20559391044054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 712.0298, 3.088139, 2198.993, 704.184, 3.116278, 2194.155, 705.9481, 7.77424, 5488.28, 707.1204, 3.105185, 2196.294, 728.3166, 3.018927, 2199.123, 708.1667, 7.750591, 5493.153, 99.93566, 99.73292, 99.78244, 99.83016, 99.95351, 99.86707
50518.85128, 59.96713241574918, 59.959887124817286, 59.97020460289463, 23.12948338439737, 23.115990639657337, 23.118832964411837, 0.9999950287514285, 0.9999913931879834, 0.9999935227907, 6484.752585841376, 6473.388005308863, 6487.036175413391, 130.67226520115025, 25.645796997309844, 25.249490142576178, 6476.523217498307, 6477.22908696244, 6480.621840110695, 282.0418730956829, 281.4131235726703, 282.2282087295197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.4371, 3.062975, 2200.533, 710.5071, 3.093069, 2197.813, 712.2764, 7.716442, 5496.486, 711.2177, 3.09305, 2197.941, 722.1173, 3.045407, 2200.288, 713.1967, 7.707191, 5496.808, 100.0, 99.93376, 99.92961, 99.905, 99.99624, 99.94578
50521.19416000001, 59.969251999663236, 59.96831303092443, 59.97278734814159, 23.114273505794017, 23.118894212354974, 23.112125182787494, 0.9999933763356891, 0.9999875737130344, 0.999988694024023, 6486.671170118282, 6477.199501634795, 6483.577317004257, 132.676106942532, 28.460778335935174, 26.156093670942397, 6478.863473648184, 6481.635452669124, 6490.973758922801, 282.04571900171254, 281.67991601566774, 282.14910409471804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 719.3834, 3.057799, 2200.65, 712.8223, 3.08478, 2199.321, 715.5181, 7.679075, 5499.417, 702.2075, 3.124491, 2192.075, 716.3186, 3.072253, 2199.754, 719.5388, 7.643466, 5500.131, 100.0, 99.96336, 99.988, 99.66536, 99.98707, 100.0
50523.55820000001, 59.967102048330716, 59.97362488169406, 59.97471961453079, 23.12945072091789, 23.13734008518953, 23.12449116404784, 0.9999911323746511, 0.9999894758749353, 0.9999920555488993, 6477.348233964153, 6475.024199289112, 6482.112307783544, 130.54748559067775, 29.00581701505712, 24.907833412671152, 6476.415366116631, 6469.182311716633, 6486.767686912827, 282.24891364375924, 281.63024334655137, 282.18401245800914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.0734, 3.058156, 2200.568, 710.7211, 3.093622, 2198.213, 712.2764, 7.716258, 5496.035, 707.2563, 3.105001, 2195.562, 722.1555, 3.045773, 2200.45, 713.1967, 7.707191, 5496.928, 100.0, 99.89894, 99.92851, 99.79688, 100.0, 99.94056
50525.843960000006, 59.97355597185738, 59.97597005378629, 59.973403625908404, 23.127930107578976, 23.14095678613204, 23.10510037564654, 0.9999906718203927, 0.999993635161753, 0.9999908174180682, 6476.528290281824, 6469.268778090875, 6481.082233616197, 129.41620662395326, 26.684602872087453, 26.080586833070356, 6478.458727844515, 6474.700252042525, 6483.013276840798, 282.20034542819593, 281.6109212208423, 282.3229294041868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.2794, 3.063332, 2200.633, 716.7717, 3.069676, 2200.28, 712.257, 7.716074, 5496.033, 707.2757, 3.10445, 2195.782, 715.9753, 3.072984, 2199.73, 713.1967, 7.707191, 5496.867, 100.0, 100.0, 99.92862, 99.81841, 99.98634, 99.94263
50528.238240000006, 59.96801306062435, 59.97106100172353, 59.96857378626864, 23.094914593451957, 23.10924408896858, 23.092711718271065, 0.9999916681908878, 0.9999899468123874, 0.9999943917966383, 6473.9814953594105, 6468.475428818633, 6472.859984813429, 134.5893360588179, 26.470323570797518, 25.415809506541336, 6480.437411069312, 6470.0018590186055, 6479.783029227606, 282.2306398893127, 281.703629073633, 282.1563534197236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 712.0298, 3.08796, 2198.903, 723.0753, 3.043152, 2200.04, 705.9675, 7.774056, 5488.282, 713.4508, 3.082754, 2199.11, 709.5852, 3.095812, 2197.127, 706.9341, 7.764874, 5489.344, 99.94873, 100.0, 99.7824, 99.96257, 99.87561, 99.80486
50530.52420000001, 59.96455207341743, 59.97030148670342, 59.96942082963369, 23.12914343069496, 23.10992669497389, 23.12145744072493, 0.9999909832778986, 0.9999901164003381, 0.9999917835435431, 6477.125881485008, 6469.027220685269, 6483.434630637535, 134.36992309479774, 26.482786065339496, 24.981202890330735, 6481.296013848308, 6469.712473821543, 6486.405655041415, 282.10718698849473, 281.6529385947558, 282.2585115019428, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 717.9639, 3.064046, 2199.858, 716.8885, 3.069676, 2200.039, 712.2764, 7.716258, 5496.146, 707.1981, 3.105369, 2196.383, 715.8989, 3.072801, 2199.702, 713.1967, 7.707008, 5497.042, 100.0, 100.0, 99.92958, 99.8342, 99.97039, 99.94481
50532.924320000006, 59.97466554403843, 59.96794634335188, 59.9695099291204, 23.079643320954656, 23.129287654088042, 23.107928486135137, 0.9999903648924415, 0.9999880739426015, 0.9999937598935553, 6475.785919807689, 6476.262748048651, 6479.337411791012, 127.68663710984629, 30.517493003366212, 23.974318697717536, 6480.558452112929, 6475.999696281042, 6477.312971308785, 282.1697384133265, 281.71874253563385, 282.2798137545907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.8721, 3.088317, 2198.52, 716.6161, 3.068939, 2199.876, 712.2958, 7.715889, 5496.277, 713.7227, 3.08018, 2199.675, 707.8494, 3.105309, 2195.804, 716.4771, 7.675329, 5499.438, 99.92372, 99.99559, 99.93173, 99.97006, 99.83812, 99.98838
50535.22772, 59.96606611842757, 59.96548924141999, 59.964684347548356, 23.105841174957447, 23.128927306526595, 23.107224105106, 0.9999921685730533, 0.9999865055107051, 0.9999916688416252, 6475.451852749867, 6477.981745362291, 6473.526834851492, 137.69997890070363, 34.07964645319316, 24.222212333624157, 6483.135692318507, 6476.497544254327, 6481.010035193988, 282.1003289411129, 281.7767530702019, 282.23634863548114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 705.6619, 3.110804, 2195.63, 711.3242, 3.089385, 2198.877, 716.4887, 7.681283, 5498.978, 716.616, 3.072458, 2199.313, 708.3072, 3.09983, 2197.709, 713.7732, 7.70591, 5496.984, 99.79997, 99.92949, 99.97768, 99.96739, 99.86217, 99.94377
50537.543600000005, 59.96821121971498, 59.96881559951183, 59.97126206312393, 23.108779247644275, 23.108718553237868, 23.092377650273487, 0.9999896451972076, 0.9999911481777936, 0.9999916970354099, 6482.249108743233, 6472.056116503772, 6483.595826700921, 139.86683590324435, 31.510639180567978, 26.237926441861873, 6483.9883923116695, 6471.383355887666, 6478.884677040983, 282.2856381118643, 281.6818202436193, 282.2650208813843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 712.0101, 3.088496, 2198.778, 712.8806, 3.08607, 2198.574, 712.2958, 7.716258, 5496.147, 719.9172, 3.055542, 2199.95, 709.7378, 3.09709, 2197.553, 713.2166, 7.707008, 5496.923, 99.94305, 99.93377, 99.93065, 100.0, 99.88738, 99.94267
50539.851720000006, 59.970149431087414, 59.967487725302924, 59.9642992146987, 23.10568686065528, 23.096267828781944, 23.077875976019605, 0.9999933757849626, 0.9999874148542361, 0.9999905963681758, 6473.416678680217, 6469.504412259662, 6482.73554020451, 132.2209629651402, 32.02365876003614, 25.546966707310702, 6477.3155737226325, 6466.383358196048, 6474.86034557112, 282.0976044178219, 281.6734618283344, 282.2973608552359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 717.0768, 3.067793, 2200.29, 704.2424, 3.11591, 2194.364, 705.9675, 7.774609, 5488.17, 726.0729, 3.029249, 2199.734, 716.0134, 3.072253, 2199.476, 706.8943, 7.765607, 5489.519, 100.0, 99.75566, 99.78644, 99.97678, 99.97991, 99.80901
50542.195120000004, 59.971318563863775, 59.96927109090783, 59.97016771051108, 23.103075066317334, 23.101926195044427, 23.100378844712306, 0.9999934557539583, 0.999989691957895, 0.9999916062473951, 6486.738016336931, 6474.907109057096, 6480.865678499197, 131.8300929647803, 32.30414133072372, 24.36606237089427, 6479.663347725095, 6472.230354137356, 6487.748164371287, 282.1624548053735, 281.8777151886285, 282.20707416765106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.9312, 3.088139, 2198.558, 710.4876, 3.093806, 2198.371, 712.2958, 7.716074, 5496.093, 719.9172, 3.056645, 2200.444, 709.6806, 3.096725, 2197.232, 713.2364, 7.707191, 5497.103, 99.93306, 99.90424, 99.93165, 100.0, 99.89048, 99.94167
50544.563480000004, 59.96927997970778, 59.977064792495135, 59.97268395822369, 23.132627569539665, 23.125562818869465, 23.10864886328857, 0.9999938693957875, 0.9999895478188765, 0.9999929899127318, 6482.544802921434, 6478.6690785077735, 6479.4315701779615, 135.5311527378974, 27.34413608719933, 20.562972001250728, 6482.929567621599, 6481.505846570994, 6482.597864351359, 282.1198828405951, 281.4736573579369, 282.14991570795434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.1808, 3.064046, 2200.581, 710.5265, 3.093438, 2197.912, 712.3152, 7.715889, 5496.148, 719.7424, 3.056278, 2200.666, 716.0706, 3.072984, 2199.587, 713.2166, 7.707008, 5496.982, 99.99804, 99.9037, 99.92856, 100.0, 99.97984, 99.94373
50546.958280000006, 59.9751804714288, 59.97269374611631, 59.97468896003822, 23.13044498429627, 23.12704198108398, 23.109897214935582, 0.9999939283623327, 0.9999908933551774, 0.9999923761478465, 6476.287447032537, 6477.384249238932, 6483.090354023159, 135.24167879023105, 27.21253349095423, 21.883709466329037, 6479.048277960814, 6472.4424841746595, 6489.023499240889, 282.2061761397869, 281.6320140183602, 282.1747987746644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 724.5289, 3.037454, 2200.177, 716.7717, 3.070229, 2199.833, 718.5852, 7.654041, 5500.063, 713.3149, 3.08165, 2198.776, 722.308, 3.047051, 2200.459, 718.4453, 7.655003, 5499.483, 100.0, 99.99099, 99.99973, 99.95953, 100.0, 99.9955
50549.243160000005, 59.97606586160072, 59.974151582787705, 59.97531760502618, 23.119647099228494, 23.15974253791485, 23.10994358214425, 0.9999918531104719, 0.9999948459726834, 0.9999940360601657, 6487.034822581309, 6484.930600601561, 6481.492676194875, 129.244338612938, 25.15630488504803, 22.947021700087475, 6486.179110449902, 6477.745930381273, 6483.956449614342, 282.1907964875067, 281.63585637853043, 282.20899825724405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.2596, 3.062975, 2200.47, 710.4098, 3.09399, 2197.975, 712.354, 7.710367, 5497.255, 718.189, 3.062896, 2200.295, 715.9371, 3.072253, 2199.762, 713.1768, 7.707375, 5496.868, 100.0, 99.90653, 99.9378, 100.0, 100.0, 99.9436
50551.63828000001, 59.97464331001728, 59.97662409157413, 59.97579454448294, 23.107272479996542, 23.100095222403834, 23.091790062555617, 0.9999930917247437, 0.9999875927958011, 0.9999918748239561, 6474.979268244229, 6474.759511890326, 6482.2573274819815, 131.63545014022156, 29.397650366620383, 24.809976552227, 6476.413279907684, 6469.186460371691, 6478.281186569008, 282.24674766295306, 281.7191489116872, 282.37633611355375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 718.3188, 3.063153, 2200.286, 717.6278, 3.06544, 2200.489, 720.6041, 7.62735, 5500.39, 709.7419, 3.097647, 2196.653, 710.8823, 3.094716, 2197.234, 706.9341, 7.765058, 5489.458, 100.0, 100.0, 100.0, 99.86651, 99.89922, 99.80693
50553.95384, 59.978104381630025, 59.976671960918516, 59.9725749440173, 23.124706759397824, 23.14857019842803, 23.133614623783163, 0.9999934811302539, 0.9999895492493218, 0.999992462044028, 6478.524769736485, 6484.523203364902, 6484.860532050394, 133.62689146370576, 26.905096875359277, 28.52289574579072, 6481.261115102299, 6477.994338191683, 6487.7773451837165, 282.0792390609816, 281.6959877402803, 282.27046474401095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 715.7756, 3.072434, 2199.84, 718.1725, 3.065255, 2200.087, 718.8182, 7.653673, 5500.285, 713.3732, 3.082386, 2199.137, 715.8226, 3.072436, 2199.75, 713.2166, 7.707191, 5496.982, 100.0, 100.0, 100.0, 99.95795, 99.98721, 99.94591
50556.28772000001, 59.978071336064474, 59.97705614235395, 59.97926952659353, 23.121843164424373, 23.12581174946459, 23.106471906540033, 0.9999937565866054, 0.9999868910182306, 0.9999922718438659, 6479.459762083254, 6475.812828577327, 6489.693135358245, 135.80519539061117, 33.923549677413575, 24.44593358947168, 6475.971542577498, 6472.921151425235, 6484.235114114668, 282.09935907306635, 281.6339680936528, 282.1827245162456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 712.0101, 3.087603, 2198.525, 716.8495, 3.068755, 2200.395, 718.5658, 7.654041, 5500.395, 707.2369, 3.105553, 2195.898, 709.6043, 3.096177, 2197.135, 713.1768, 7.707558, 5496.867, 99.93155, 99.99298, 100.0, 99.84169, 99.88528, 99.94164
50558.60384, 59.969778993121, 59.97245578278605, 59.975835644219806, 23.095167386896154, 23.130773052456167, 23.05836401851932, 0.9999925848182821, 0.9999839300623595, 0.999989667887471, 6478.19151761435, 6465.121888095511, 6476.884935217942, 135.71353642210556, 36.08615143370071, 28.248863104779275, 6476.450284787429, 6473.591748920219, 6483.866253839386, 282.1492963004374, 281.5367115671098, 282.15843907765156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 720.0, 705.7408, 3.110269, 2195.075, 710.5654, 3.093438, 2197.654, 712.2764, 7.716442, 5496.374, 700.887, 3.127065, 2191.866, 703.405, 3.118458, 2193.618, 719.5587, 7.643649, 5500.131, 99.79973, 99.89195, 99.93267, 99.59849, 99.70851, 100.0
