TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
50575.068960000004, 59.95919864532944, 59.958675360552675, 59.96316340245003, 19.302432051601905, 19.282139816340212, 19.292592739527663, 0.9999999014009384, 0.9999953579059534, 0.9999999896240753, 5393.908641625415, 5396.579051309669, 5397.582055853075, 107.44793572102708, 7.387002341878315, -1.3309919282514784, 5394.1308151152, 5383.657895613365, 5404.129827733404, 281.97294073955203, 281.3409356164293, 282.02219605852235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.9706, 3.087425, 2198.668, 710.5071, 3.093622, 2197.794, 712.2958, 7.716258, 5496.375, 719.8589, 3.056461, 2199.856, 715.8226, 3.072619, 2200.127, 713.0575, 3.084325, 2198.632, 99.92522, 99.89832, 99.92958, 100.0, 100.0, 99.93091
50577.445640000005, 59.95445562410653, 59.95395006749921, 59.95050003477462, 19.28525129421922, 19.28816364738721, 19.282198204856222, 0.9999993201864696, 0.9999972879901782, 0.9999993994650531, 5400.813975104756, 5394.711538589989, 5393.909058791384, 108.60469410000144, 14.9345501927246, 2.819798176282802, 5401.4833349966975, 5388.5876942296345, 5402.920308749454, 282.1058484440435, 281.50567856341024, 281.9988188718856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.2596, 3.063153, 2200.323, 704.1062, 3.115726, 2194.646, 705.9481, 7.774056, 5488.05, 726.0146, 3.029066, 2199.449, 709.6806, 3.096908, 2197.888, 707.5504, 3.102454, 2197.132, 100.0, 99.71222, 99.7824, 99.97089, 99.90262, 99.84769
50579.7542, 59.954979029678746, 59.950718348817595, 59.95194773990758, 19.322164716681698, 19.291159609683763, 19.310123146881608, 0.9999999751762866, 0.9999975764816503, 0.9999999783861383, 5400.406826109968, 5391.5282341389575, 5404.149083976433, 107.48128644411327, 8.71978916973967, -1.2919706495833445, 5401.320671079654, 5399.612748186013, 5406.127570200268, 281.82104077217446, 281.34664075536426, 282.09361002884674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 712.1875, 3.087603, 2198.855, 710.5071, 3.09399, 2198.259, 712.2764, 7.716258, 5496.257, 720.1308, 3.055726, 2200.551, 716.0325, 3.072801, 2200.232, 712.9978, 3.084508, 2198.951, 99.94657, 99.91812, 99.93054, 100.0, 99.97731, 99.9415
50582.088520000005, 59.95212374129135, 59.955906928128776, 59.946913603063024, 19.307738196240894, 19.316362980716022, 19.282745937791706, 0.9999999598069758, 0.9999982714772369, 0.9999998868503067, 5404.73589348901, 5394.874152312154, 5402.246862981986, 114.01776059259487, 9.40395103051992, 0.6837169122504747, 5402.582685167232, 5406.322575115676, 5399.67551027385, 282.0020517213733, 281.5508318990897, 282.0361865850582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.2991, 3.062083, 2200.282, 711.3826, 3.087175, 2199.167, 714.761, 7.692512, 5498.778, 716.15, 3.073377, 2199.67, 720.9728, 3.051251, 2199.821, 718.9224, 3.059237, 2200.063, 100.0, 99.93496, 99.97637, 99.98359, 100.0, 100.0
50584.526560000006, 59.947895154216106, 59.950753569391296, 59.95459697489237, 19.318255552939082, 19.29573533712105, 19.27898168127455, 0.9999999538626178, 0.9999974712032971, 0.9999999960223744, 5401.829606342577, 5393.56967586881, 5406.683275735019, 106.14913128549824, 13.857254433788057, -1.519821116508183, 5403.368668601378, 5393.100910647556, 5403.793240364286, 282.0269379938664, 281.44208599626313, 282.212834941339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.5071, 3.056371, 2200.773, 711.0713, 3.092332, 2198.223, 712.2958, 7.716074, 5496.146, 719.5094, 3.056094, 2199.687, 715.7845, 3.073167, 2199.864, 712.799, 3.084508, 2198.82, 100.0, 99.91034, 99.93165, 99.98437, 99.98966, 99.94496
50587.012520000004, 59.9451778344502, 59.94854749332224, 59.94544069261091, 19.300605594783, 19.278078662348523, 19.31060278008495, 0.9999999759789842, 0.9999966467535258, 0.9999999996172981, 5404.888077879766, 5401.172382319653, 5402.3225612712085, 109.85797018227686, 10.814353634003396, 3.1393354133056164, 5399.01139855516, 5394.927429964593, 5401.168343917102, 281.9496895572085, 281.266967109058, 282.00592743954553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.3188, 3.063332, 2200.27, 716.6744, 3.068755, 2200.212, 712.2764, 7.715889, 5496.036, 713.4897, 3.082386, 2199.115, 715.9943, 3.072071, 2199.919, 719.2206, 3.059421, 2200.412, 100.0, 100.0, 99.92652, 99.95838, 99.96245, 100.0
50589.294440000005, 59.94993020081481, 59.94856566926925, 59.94698009879012, 19.31451904751613, 19.297137374484183, 19.27576057402979, 0.9999997534586829, 0.9999978429556009, 0.9999996519440679, 5396.493638116718, 5394.631522268355, 5401.059293895499, 104.94861408970985, 12.815442650986824, 4.473973482383144, 5402.32666056411, 5388.903101048793, 5393.236696271981, 282.02270567570855, 281.49764965560047, 281.8825715056756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 712.1086, 3.087603, 2198.596, 723.017, 3.042783, 2199.984, 705.9481, 7.77424, 5488.111, 707.1204, 3.106104, 2196.642, 709.8522, 3.097456, 2197.348, 725.3441, 3.032319, 2199.284, 99.93478, 100.0, 99.78244, 99.81618, 99.87806, 99.98408
50591.66072000001, 59.95025116868821, 59.94659834547269, 59.94745676924173, 19.296994463747716, 19.282254750087958, 19.290756869610796, 0.9999999827897782, 0.9999993370562218, 0.9999999621569649, 5402.308258459732, 5392.32166279589, 5403.596100884961, 104.98260103423763, 9.271177675678189, 7.3027627327419395, 5396.891629028015, 5400.308248787595, 5396.588919261925, 281.935895613763, 281.2338079750614, 281.9774043283301, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.1414, 3.064046, 2200.375, 716.7328, 3.069308, 2200.29, 712.2958, 7.716074, 5496.258, 713.5091, 3.082754, 2199.034, 716.0897, 3.072436, 2200.002, 720.0954, 3.055209, 2200.167, 100.0, 100.0, 99.93056, 99.95468, 99.97984, 100.0
50594.15492, 59.95073713584256, 59.95135283693019, 59.94977859695936, 19.28505857356762, 19.287167269462902, 19.279655967183924, 0.9999998679288533, 0.9999981049247749, 0.9999995261136582, 5399.72281179336, 5391.694070525535, 5399.691158133519, 103.07682454007568, 14.466635736881472, 2.163631298801647, 5397.418202355902, 5397.34312198594, 5389.40008276248, 281.8273595063651, 281.53842221021677, 282.13866257955533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.7932, 3.089031, 2198.951, 716.9663, 3.069124, 2200.486, 712.6063, 7.709078, 5497.944, 715.4509, 3.072273, 2199.949, 706.2281, 3.110788, 2194.403, 730.4734, 3.007414, 2197.113, 99.94523, 100.0, 99.95438, 99.99628, 99.74417, 99.9119
50596.48764000001, 59.95601503767827, 59.9527866616417, 59.95297694198441, 19.29063520822111, 19.280788473296724, 19.28584454602196, 0.9999993663316991, 0.9999984956333804, 0.9999997740992225, 5409.662190193694, 5399.268907638517, 5403.3110963748695, 104.46414525108867, 5.949042532718067, 4.8727476316828415, 5400.817331873645, 5397.039921851671, 5401.052399865393, 281.9940968057949, 281.3153829234051, 281.9156656472069, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 707.3574, 3.10545, 2197.039, 713.0168, 3.082202, 2198.977, 714.7805, 7.692512, 5497.634, 714.8683, 3.079628, 2198.803, 709.8904, 3.096543, 2197.571, 725.4634, 3.031586, 2199.616, 99.82688, 99.95209, 99.95731, 99.95937, 99.87063, 99.98116
50598.895520000005, 59.95329630902025, 59.95047897175378, 59.94926808111075, 19.328885370314705, 19.312196490763874, 19.263711880740306, 0.9999999212287346, 0.9999979718485741, 0.999999507108384, 5397.780779119903, 5394.841355100316, 5401.082041807326, 102.9467524908668, 7.490333352426205, 5.467667270775564, 5399.973079384355, 5393.715863614095, 5407.60475122012, 281.9377605662815, 281.3556888618706, 282.0530474663995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.8326, 3.088853, 2198.798, 710.5265, 3.09399, 2197.813, 718.5658, 7.654225, 5500.001, 719.7036, 3.056645, 2200.187, 709.6806, 3.09709, 2197.404, 725.3043, 3.032685, 2199.437, 99.94395, 99.91385, 100.0, 100.0, 99.89553, 99.98604
50601.17428000001, 59.952937390944165, 59.950633755739766, 59.95053556187428, 19.300723128471574, 19.31265642047238, 19.31727824542719, 0.9999999899520884, 0.9999974849742113, 0.9999999869698937, 5408.22567086981, 5396.839906223703, 5398.546909792089, 110.4465827674835, 7.405836350395475, 0.5869451844173739, 5398.650092871897, 5391.706052092564, 5402.433559993172, 281.9839005135745, 281.3746075587203, 282.06240155323763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.3976, 3.063332, 2200.638, 704.1646, 3.116094, 2194.112, 725.2823, 7.582068, 5499.45, 726.1894, 3.028698, 2199.898, 715.9371, 3.072253, 2200.161, 719.2206, 3.059787, 2200.074, 100.0, 99.75247, 99.98178, 99.99397, 99.97473, 100.0
50603.51112, 59.95567274824023, 59.9557381823054, 59.951663285192325, 19.28328732634724, 19.29172810552617, 19.298316561950273, 0.9999995326000217, 0.9999974792520971, 0.9999997704067216, 5401.931812929384, 5398.575951943105, 5404.811788366493, 105.32509494207375, 13.69835146798755, 2.0331565856390625, 5401.663526073972, 5399.23167575436, 5409.640120639883, 281.8035393950856, 281.5000364090132, 282.1202318484101, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.9115, 3.087425, 2198.343, 710.4876, 3.093069, 2197.693, 718.6046, 7.653489, 5500.063, 719.7618, 3.057013, 2200.413, 709.5089, 3.09709, 2197.032, 725.4037, 3.031586, 2199.236, 99.94479, 99.92211, 100.0, 99.99122, 99.88599, 99.99688
50605.823840000005, 59.953798705672206, 59.95332887062959, 59.95209773272951, 19.303158435913, 19.324161388342155, 19.314224362935317, 0.9999998666059196, 0.9999982253448276, 0.9999998101010593, 5402.165517599402, 5390.03775686796, 5403.26113341791, 108.65895703175556, 11.596030015454744, -5.812430096290882, 5404.419348372852, 5392.601980878413, 5397.552069391787, 281.9839129424863, 281.6274666303561, 282.19901584180576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.3779, 3.06351, 2200.753, 710.5265, 3.093806, 2197.968, 718.624, 7.654041, 5500.063, 719.6647, 3.056461, 2199.869, 716.1851, 3.072984, 2199.816, 725.3242, 3.032319, 2199.823, 100.0, 99.90621, 99.99973, 100.0, 99.98994, 99.99055
50608.127680000005, 59.955932136291956, 59.95694825149405, 59.958516609917034, 19.308790940982, 19.262406310027536, 19.306989883713808, 0.9999999900320693, 0.9999976655246794, 0.9999999763232107, 5408.022187174176, 5399.886717539926, 5404.684928217295, 107.36105596237212, 7.217184584702636, -2.9529416807022244, 5396.953121738613, 5395.225261621109, 5398.210553988671, 281.9697009610351, 281.4830494006958, 281.9442020060265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 724.5092, 3.03674, 2200.225, 716.7912, 3.069676, 2200.15, 712.2958, 7.716074, 5496.094, 713.5285, 3.080547, 2199.618, 720.7249, 3.052347, 2199.766, 729.4794, 3.01712, 2198.9, 100.0, 100.0, 99.92758, 99.96805, 100.0, 99.94858
50610.44284, 59.95978695837576, 59.96054759634928, 59.959761208190436, 19.295661432507814, 19.290038998384194, 19.296394986966277, 0.9999997206625215, 0.9999959915405091, 0.9999999057062662, 5402.335435827363, 5399.6264391437435, 5395.983775744455, 107.09320281023463, 7.8465547156445155, 0.03478022989884266, 5401.700602619646, 5405.2046428910735, 5403.11552993815, 282.04336628340957, 281.68827566137816, 282.0587928743059, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.2202, 3.063689, 2199.931, 711.402, 3.090675, 2198.336, 716.9934, 7.675945, 5499.135, 716.2277, 3.070987, 2199.433, 716.0134, 3.073167, 2199.531, 731.4675, 3.003752, 2197.051, 100.0, 99.92295, 99.98681, 100.0, 99.97726, 99.86614
50612.7868, 59.96210871693848, 59.96260438436256, 59.96395059067183, 19.270514475701876, 19.265836893201897, 19.266827227910387, 0.999999583398278, 0.9999986299676387, 0.9999996846999655, 5392.29737457101, 5388.781411335658, 5391.090547563052, 102.79714102144726, 12.620875842653277, 3.228462339883322, 5387.541510820112, 5387.22183243724, 5399.294280402294, 282.0536715991606, 281.4967914926949, 282.13115314606966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 716.3868, 3.071006, 2199.787, 719.6706, 3.055677, 2200.212, 708.0057, 7.755833, 5489.676, 707.9942, 3.10353, 2195.991, 709.6425, 3.096908, 2197.774, 737.9686, 2.970973, 2192.538, 100.0, 100.0, 99.82727, 99.81699, 99.88564, 99.65707
50615.095, 59.97125684180263, 59.96794378689484, 59.971077289970445, 19.310662286320362, 19.319234905124326, 19.28204090205802, 0.999999999703848, 0.9999995650643293, 0.9999999998222526, 5404.026839570405, 5399.176281824787, 5401.89431838284, 101.97979121568187, 7.419254808082087, 1.7211681507649246, 5404.0888713377935, 5398.284161472006, 5403.836917336275, 281.9527533093521, 281.52608087642307, 282.2192566704154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 716.4854, 3.0694, 2200.646, 717.2386, 3.06765, 2200.285, 712.2375, 7.715705, 5496.257, 713.3537, 3.082018, 2198.847, 715.9562, 3.072436, 2199.641, 731.7458, 3.002653, 2197.097, 100.0, 100.0, 99.93054, 99.95751, 100.0, 99.87952
50617.46304, 59.969419460760264, 59.96835559023013, 59.972649630720035, 19.324395127471803, 19.322290436518514, 19.293066830490996, 0.9999999555497853, 0.9999988659846653, 0.9999986762985283, 5397.687090128837, 5393.925574318973, 5403.22109342739, 103.96426287841746, 10.25263818479391, 6.3155469140360765, 5398.518201930878, 5399.254874091412, 5400.46257614729, 281.9244843076641, 281.33601091641395, 281.99917411683265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.9904, 3.088317, 2198.878, 716.8301, 3.069676, 2200.486, 712.2958, 7.716258, 5496.316, 713.4508, 3.082386, 2199.057, 715.9943, 3.072984, 2199.938, 731.7061, 3.002653, 2197.444, 99.96, 100.0, 99.93162, 99.95572, 99.99458, 99.8686
50619.85732, 59.96587466222251, 59.969421905306476, 59.973463448571856, 19.31186209476953, 19.315764718351947, 19.29359968087942, 0.9999999568701203, 0.9999985334944592, 0.9999999684090662, 5404.320979938655, 5396.867676260545, 5404.131845602233, 105.83574626012609, 10.61544706302675, -2.395714654544463, 5398.310863932125, 5395.325341167687, 5397.59350557498, 282.207601547325, 281.64765040594074, 282.0619031146255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 705.7211, 3.111518, 2195.63, 710.5265, 3.093253, 2198.184, 718.5852, 7.654041, 5500.284, 719.7424, 3.056829, 2200.133, 722.1746, 3.04632, 2199.736, 725.4236, 3.032319, 2199.157, 99.77039, 99.9046, 100.0, 100.0, 100.0, 99.98887
50622.238240000006, 59.97339657003501, 59.968760698047596, 59.97360826193895, 19.317058664071382, 19.288709252554053, 19.283636776207288, 0.9999995668398016, 0.9999981674525333, 0.9999998059451686, 5400.097421613806, 5400.363301863403, 5405.354067944375, 99.95274706376813, 9.240183674877699, 6.608378405876749, 5403.5088268012305, 5394.579229046282, 5405.547843505445, 281.9719427334506, 281.41360104801726, 282.0868127083326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 712.0495, 3.087068, 2198.348, 716.7523, 3.068755, 2200.057, 712.2958, 7.716258, 5496.204, 713.4897, 3.081467, 2199.324, 715.9371, 3.072801, 2199.316, 731.6862, 3.00247, 2197.046, 99.95022, 100.0, 99.92958, 99.92998, 99.96749, 99.84456
50624.689920000004, 59.969136869320764, 59.969540154108806, 59.97051397786017, 19.301012205723545, 19.30977753319818, 19.29680945891088, 0.999999632522986, 0.9999961706019429, 0.9999998960906682, 5402.325118334711, 5387.871797585274, 5395.248099681854, 102.2138410480693, 16.567661205782883, 2.382541061636857, 5394.257613721039, 5390.2036655103875, 5404.72599381422, 281.9025027778003, 281.3340884325853, 281.9961682931833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.9312, 3.088317, 2198.831, 710.5265, 3.092517, 2197.208, 719.1287, 7.64226, 5500.326, 722.0532, 3.047084, 2200.149, 712.6563, 3.086316, 2198.344, 736.6962, 2.97665, 2192.604, 99.92896, 99.92206, 100.0, 99.99548, 99.93576, 99.65798
50627.00572, 59.96923453993988, 59.97337158895715, 59.97246811844593, 19.309515893807674, 19.299273461541997, 19.300529091536415, 0.9999997838429378, 0.9999980310247639, 0.9999998093216157, 5400.251422148605, 5398.087240585732, 5397.695481674953, 99.12676448075808, 9.957678729791951, 4.720073970705016, 5400.01456668878, 5399.1611632065515, 5404.626623789422, 281.83302388737263, 281.3954349623359, 282.1424072838037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 716.5051, 3.070649, 2199.864, 707.5303, 3.104305, 2196.817, 720.5458, 7.637474, 5500.209, 720.092, 3.055358, 2200.467, 715.7463, 3.073532, 2199.805, 731.6265, 3.002836, 2196.971, 100.0, 99.85392, 100.0, 100.0, 99.99326, 99.87919
50629.34556, 59.96875082903384, 59.971444796760174, 59.96772218439529, 19.307974785189646, 19.296028832945318, 19.27876688101489, 0.999999721954087, 0.9999984753231684, 0.9999996241065259, 5400.408526128427, 5398.606802129132, 5400.395561511194, 105.2572281861722, 14.096324081172952, 3.225823073616084, 5403.678245224928, 5395.9369140262925, 5398.941674321103, 282.0351342776472, 281.49328700813766, 282.05834712414304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 716.8599, 3.067793, 2200.64, 710.3708, 3.093069, 2198.198, 718.6046, 7.653857, 5500.062, 719.6647, 3.057013, 2200.52, 715.8226, 3.073532, 2199.641, 731.8253, 3.002653, 2197.428, 100.0, 99.91834, 99.99867, 100.0, 99.98229, 99.87674
50631.71616, 59.97055696944432, 59.970695060677244, 59.969787347957926, 19.30017519927554, 19.3093174423123, 19.303647192755545, 0.9999999812244253, 0.9999994872325263, 0.99999995345622, 5399.698396540608, 5397.3393289727765, 5405.702139348092, 104.00742578666132, 6.2919068220521694, 2.942033435977777, 5402.007595151646, 5395.0007533285125, 5404.398797970976, 281.97242235719784, 281.52074858661064, 282.1668568914876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 724.5092, 3.037276, 2200.32, 717.0441, 3.069308, 2200.54, 712.2958, 7.716074, 5496.258, 713.4508, 3.082386, 2199.261, 722.1364, 3.04632, 2200.291, 725.4236, 3.031403, 2199.908, 99.99269, 100.0, 99.93056, 99.97052, 100.0, 99.96782
50634.22624, 59.97239442116397, 59.969402163005405, 59.96483200608006, 19.334268578840245, 19.28514799164612, 19.305221702288925, 0.9999999457356091, 0.999999276849168, 0.9999999117101478, 5399.733106676675, 5399.58591507171, 5409.591216830334, 102.23440650375596, 7.48810883551505, 1.2023315464336974, 5400.026078329796, 5393.537535744354, 5400.524332564585, 281.953861987133, 281.34724591379853, 282.0764950121063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.2399, 3.063689, 2200.088, 710.5265, 3.093438, 2198.187, 718.6046, 7.653857, 5500.174, 719.9172, 3.056278, 2200.359, 715.7845, 3.072619, 2199.37, 731.6066, 3.002836, 2196.528, 100.0, 99.9162, 100.0, 99.99367, 99.96995, 99.84079
50636.56648, 59.970735656016785, 59.972475158259, 59.97007223544943, 19.319890281824026, 19.311332236789035, 19.308685090290584, 0.999999933011003, 0.9999988050772061, 0.9999996687051961, 5397.911052925441, 5395.097040521373, 5400.222193608885, 105.37842202525303, 6.04224267116706, 3.680180877613111, 5397.095605689417, 5394.260211096922, 5391.983908215671, 281.6950293280145, 281.22915511132794, 281.8365521144708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.0625, 3.064224, 2200.313, 716.7717, 3.069308, 2200.428, 712.2958, 7.716074, 5496.207, 713.7615, 3.082386, 2198.549, 715.918, 3.074993, 2199.284, 723.7337, 3.039644, 2200.115, 100.0, 99.98833, 99.92958, 99.93265, 99.96604, 100.0
50638.8516, 59.97125525144636, 59.97091174814231, 59.967509120114684, 19.2971148688354, 19.311238009227917, 19.28879182841176, 0.9999996512631912, 0.9999988882734084, 0.9999995934665339, 5404.663173161136, 5394.12652490775, 5393.922094840191, 102.5727998184741, 9.677077457720316, 2.211956580901642, 5406.890052589049, 5399.567083879288, 5401.673083152348, 281.9257999665565, 281.56501558896895, 282.10289228539455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.9904, 3.08796, 2199.003, 723.0753, 3.043336, 2200.667, 706.3945, 7.764853, 5490.395, 709.2952, 3.09544, 2198.101, 712.9424, 3.082663, 2199.407, 723.9524, 3.037263, 2199.88, 99.93806, 100.0, 99.82395, 99.88356, 99.97166, 99.99648
50641.156440000006, 59.97050279397062, 59.96927750852718, 59.97067819319298, 19.320204721004412, 19.32161392505661, 19.300549925556865, 0.9999997173862745, 0.9999989833780544, 0.9999999281047606, 5394.420348375892, 5394.347614210505, 5403.472809268805, 105.53324941269102, 7.57732295438791, 2.1950233460988215, 5405.855107194785, 5400.108141847646, 5405.5678062461475, 281.9023078158212, 281.600822863677, 282.1981706090902, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.4962, 3.063867, 2200.318, 716.9274, 3.068571, 2200.234, 712.2764, 7.716074, 5496.262, 713.5867, 3.081835, 2198.964, 715.8417, 3.072619, 2199.708, 725.4236, 3.032502, 2199.782, 100.0, 100.0, 99.93063, 99.9628, 99.98532, 99.99675
50643.50076, 59.96626677317007, 59.967055933565305, 59.96318309517373, 19.311947233659488, 19.32250582874327, 19.315966528814094, 0.9999999720611316, 0.9999984838846272, 0.9999998853489913, 5400.123742144463, 5393.191266980133, 5398.2332438737185, 105.1771834809665, 10.603286846403165, 4.020516588342161, 5405.4107424432905, 5408.925075912561, 5401.216844486075, 281.93770399278634, 281.2956330472676, 282.15216502241685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.3746, 3.046913, 2199.925, 712.1608, 3.087728, 2198.482, 718.4105, 7.655881, 5500.337, 719.9561, 3.056461, 2200.657, 722.289, 3.046503, 2200.07, 731.7856, 3.00247, 2197.121, 100.0, 99.90808, 99.99954, 100.0, 99.9828, 99.85843
50645.84292, 59.96192182061017, 59.96358063866753, 59.965755384722804, 19.311232106245388, 19.306885400820974, 19.31579627451913, 0.9999996147489313, 0.9999989259903581, 0.9999994258994936, 5399.484676572147, 5399.797528906485, 5405.181198780268, 105.60599367697006, 11.843271344033838, 4.159345420598129, 5397.092309824927, 5396.361385511344, 5405.846045462346, 281.8647934954099, 281.37472377917754, 282.0248244295942, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.2794, 3.063867, 2200.433, 716.7328, 3.069308, 2200.035, 712.2958, 7.715889, 5496.264, 713.6256, 3.082018, 2198.829, 715.9371, 3.073532, 2199.853, 725.4236, 3.032319, 2199.829, 100.0, 100.0, 99.92758, 99.9626, 99.98309, 99.96549
50648.15688, 59.961533503642315, 59.9579539974135, 59.95607602479983, 19.30422907631947, 19.312689034916406, 19.283816297409373, 0.9999998097960728, 0.9999989405036613, 0.9999998747307609, 5401.168650501015, 5403.869988244036, 5399.883036304634, 107.27031407336199, 10.315741943536068, 2.195436191570707, 5409.902620940841, 5401.459829385607, 5403.161692018995, 281.9002952644504, 281.5661777675294, 282.10478133605636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.2794, 3.063689, 2200.686, 710.5265, 3.094543, 2198.255, 718.6046, 7.654225, 5500.18, 719.8395, 3.056645, 2200.128, 716.0516, 3.072436, 2199.762, 725.4037, 3.032136, 2199.676, 100.0, 99.91928, 100.0, 100.0, 99.98937, 99.98642
50650.520800000006, 59.95910286150004, 59.95855031490743, 59.959564213150486, 19.319770400466716, 19.31980361607652, 19.309302405569557, 0.9999986973118576, 0.9999984762276052, 0.9999999994679848, 5402.684504593275, 5397.241058926245, 5397.342377747448, 107.48460469917791, 6.99078050532755, 0.6368443925671272, 5404.629717637235, 5398.525682939809, 5393.707144979399, 282.07582153468445, 281.4949212810348, 281.91475486802494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.8524, 3.088139, 2198.841, 704.2813, 3.11591, 2194.202, 724.9329, 7.595689, 5499.582, 725.9758, 3.029801, 2199.61, 709.6425, 3.096725, 2197.626, 719.1809, 3.058688, 2200.463, 99.9459, 99.73506, 99.97803, 99.98368, 99.8907, 100.0
50652.860960000005, 59.95853700058425, 59.95775048106997, 59.96272818789562, 19.302386496795272, 19.29653784422603, 19.294705176273304, 0.9999999992329252, 0.9999972820226878, 0.9999999998655787, 5401.303344799231, 5394.598559216278, 5404.056916661664, 107.47217754649091, 11.452793695281343, 4.57620166078641, 5398.737085131213, 5396.653402943597, 5406.273115346537, 281.8727539379012, 281.35113766868835, 282.2635416375801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.0034, 3.062796, 2200.25, 710.546, 3.093438, 2198.093, 718.5852, 7.654041, 5500.395, 719.6647, 3.057197, 2199.945, 716.0516, 3.07134, 2199.433, 725.3441, 3.032136, 2199.566, 100.0, 99.9036, 100.0, 100.0, 99.97941, 99.9837
50655.20136000001, 59.95710877177139, 59.95721967734075, 59.95484119773414, 19.294750181581644, 19.30474469104232, 19.28529241574474, 0.9999997889799449, 0.9999994451596133, 0.9999999445199758, 5398.22308683785, 5386.984633962879, 5402.116038705467, 102.2183784107192, 4.344908379699973, 0.3540114676744679, 5401.433266967745, 5394.9328676556215, 5402.682909858084, 281.80222951076115, 281.39671262923457, 282.241831824317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 712.0495, 3.088317, 2198.778, 710.5071, 3.092885, 2197.76, 717.634, 7.663612, 5499.481, 717.7423, 3.067125, 2199.616, 719.5613, 3.056, 2200.183, 730.5331, 3.005034, 2197.506, 99.92418, 99.9265, 99.99227, 99.99145, 100.0, 99.8791
50657.547040000005, 59.95274224367002, 59.95611533798169, 59.96001000910965, 19.313362340748014, 19.299844162038813, 19.30178968879042, 0.9999999983439584, 0.9999984640946306, 0.9999998596420563, 5408.286898248208, 5394.885302233914, 5397.640892352537, 107.1918843214803, 7.92495588265524, 2.465129968308247, 5401.052894802749, 5398.787724148069, 5400.445608553657, 282.0090340019496, 281.5065095125132, 282.026042080714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 707.1799, 3.103844, 2196.766, 713.6783, 3.081465, 2198.981, 716.3528, 7.672632, 5499.666, 718.9463, 3.0583, 2200.426, 716.0516, 3.072984, 2200.015, 725.5031, 3.032319, 2200.072, 99.85159, 99.96139, 99.99251, 100.0, 99.98505, 99.97333
50659.850600000005, 59.96207398688061, 59.957092901791285, 59.959053591383025, 19.30333668711764, 19.304399814723766, 19.325835091546374, 0.999998804773017, 0.9999993044026038, 0.9999998567859206, 5397.129176969681, 5386.753243790972, 5402.55977301115, 106.79135386383768, 6.969035545525458, 4.600377354804323, 5411.049380440123, 5392.089561380602, 5398.86689089628, 282.0377630353507, 281.45323767427107, 281.93734319061406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 712.0495, 3.087782, 2198.548, 716.8301, 3.069124, 2200.325, 712.2764, 7.716074, 5496.206, 713.4702, 3.08257, 2199.038, 715.9753, 3.072801, 2199.43, 731.6663, 3.00302, 2196.848, 99.93544, 100.0, 99.92758, 99.95488, 100.0, 99.88686
50662.19292, 59.95592211689907, 59.95466752624479, 59.95930934497676, 19.327924848397537, 19.2971027414883, 19.283051454543966, 0.9999994065187437, 0.9999982509049647, 0.9999999069267651, 5388.132769020165, 5386.998657224986, 5395.049049292859, 102.64327379095448, 8.864713121236719, 5.179401134505724, 5396.948187665751, 5390.99911151912, 5398.152957484856, 281.9311167307893, 281.50898445793143, 282.1899397735061, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.4568, 3.062261, 2200.371, 723.2504, 3.042415, 2200.484, 705.9092, 7.77424, 5488.168, 707.1398, 3.106104, 2195.666, 709.5662, 3.096543, 2197.178, 737.7499, 2.97134, 2192.098, 100.0, 99.99593, 99.78348, 99.80159, 99.88535, 99.66249
50664.507040000004, 59.95567980401644, 59.95308368153828, 59.956813182769, 19.31379159756361, 19.285979461407933, 19.294985099478062, 0.9999992310702204, 0.9999990741665314, 0.9999996493949819, 5395.566399659293, 5393.588489119516, 5400.841725815733, 104.25513816014222, 9.95370278507562, 5.627285599643983, 5406.275435104565, 5396.647633284874, 5403.019829975414, 281.97822363960813, 281.56022695625177, 282.15110949714403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.8326, 3.088139, 2198.778, 716.7328, 3.069124, 2200.052, 712.2958, 7.716074, 5496.036, 713.412, 3.08165, 2198.78, 715.8608, 3.072801, 2199.643, 731.726, 3.002104, 2197.105, 99.94304, 100.0, 99.93162, 99.96924, 99.99219, 99.86832
50666.81672, 59.96079410341109, 59.95925084986148, 59.96345967596563, 19.3274764188838, 19.321410935764433, 19.2766033598572, 0.9999999724473327, 0.9999991351598547, 0.9999999663162877, 5407.100565888342, 5393.931894789004, 5410.418694815133, 101.58303897209612, 6.8225923039181, 0.6856784100150435, 5401.881434685262, 5386.372278204357, 5400.262075099026, 281.844287544006, 281.4403661776378, 282.1502455138903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.1611, 3.064046, 2200.413, 716.8885, 3.069676, 2200.111, 712.2958, 7.716074, 5496.146, 713.2372, 3.082386, 2199.222, 715.9753, 3.073167, 2199.702, 731.8452, 3.00247, 2197.372, 100.0, 100.0, 99.92854, 99.96257, 99.99255, 99.86614
50669.2076, 59.95853005631984, 59.96289330750504, 59.96201517753279, 19.318158397144003, 19.32283418737187, 19.280080931415004, 0.9999999992524531, 0.9999986344880524, 0.999999909993679, 5399.759054280513, 5397.907306683559, 5405.377066698872, 104.74160849562395, 4.573666252470844, 2.5039704033579255, 5401.993522752489, 5395.732476741201, 5403.300843613456, 282.02473322981945, 281.4309316906839, 282.1270013889485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 724.4501, 3.03674, 2200.115, 710.5071, 3.092885, 2198.368, 718.6046, 7.653857, 5500.336, 719.8201, 3.059219, 2200.071, 721.03, 3.054356, 2200.133, 728.4654, 3.018402, 2198.292, 99.9812, 99.88849, 99.9996, 100.0, 99.98834, 99.92583
50671.497480000005, 59.96505286368322, 59.964931537914815, 59.9583079086609, 19.29826813661256, 19.302233619914613, 19.294260272589835, 0.9999996843491955, 0.9999971990719625, 0.9999994868567245, 5403.307556972734, 5396.631312161488, 5401.196964687273, 104.36407068339622, 9.48085587796254, 1.619494763334842, 5399.721600105645, 5394.497040926842, 5408.795190680864, 282.1250584863848, 281.41611224085904, 282.0206906357591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.1019, 3.063867, 2200.528, 716.3826, 3.072623, 2199.571, 714.2369, 7.697666, 5498.676, 716.5578, 3.068228, 2199.948, 716.0134, 3.071888, 2199.548, 725.9405, 3.03177, 2199.786, 100.0, 99.97974, 99.96831, 99.99621, 99.98987, 99.98399
50673.84012, 59.96425690329667, 59.96055100041727, 59.961731990217686, 19.28593881652328, 19.313566224747984, 19.30498665423847, 0.9999999832617468, 0.9999983610937117, 0.9999999999680946, 5402.631648808944, 5398.7625320745365, 5399.285806844249, 104.96935105942794, 9.788988911855995, 1.8551924269420397, 5398.42732517683, 5392.027902445037, 5401.5549897996825, 281.9238151860286, 281.45434267804274, 281.99181822818537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 717.1162, 3.071898, 2200.079, 707.5303, 3.105595, 2195.781, 722.9529, 7.59661, 5500.467, 725.4127, 3.030169, 2199.511, 709.7759, 3.096725, 2197.561, 719.0219, 3.060153, 2200.25, 100.0, 99.80681, 100.0, 99.97638, 99.88312, 100.0
50676.22728000001, 59.9614257935327, 59.96017289667667, 59.96203529003465, 19.318344111576824, 19.30144324264673, 19.297300577297097, 0.9999996375927277, 0.9999974125918442, 0.9999998638435049, 5403.436448033639, 5402.225552935755, 5409.725503936475, 105.48280779609331, 7.9296445693919395, 1.3388879910464766, 5406.716606446926, 5400.472668973526, 5402.044932431908, 281.9174655298214, 281.4755619648244, 282.1442125646583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 717.2542, 3.066544, 2200.572, 710.4681, 3.094727, 2198.037, 718.5852, 7.653857, 5500.062, 719.8978, 3.056829, 2200.35, 716.0706, 3.072619, 2200.112, 725.3839, 3.032868, 2199.958, 100.0, 99.90935, 100.0, 100.0, 99.99689, 99.99671
50678.57664000001, 59.96469649664506, 59.962826671041434, 59.961875850826516, 19.296696604162772, 19.299488994832835, 19.282540661477032, 0.9999999099844639, 0.9999964978680634, 0.9999999999841838, 5403.601298949227, 5400.000082864347, 5406.061560560595, 105.81070602861519, 11.735221856279168, 4.518806309795309, 5405.8597040384, 5394.916305648225, 5409.202123693012, 282.01248221469416, 281.36577385003517, 281.945832346072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.9115, 3.088139, 2198.443, 710.5654, 3.093438, 2198.188, 718.6046, 7.654041, 5500.23, 719.7813, 3.05591, 2200.017, 715.9753, 3.072436, 2199.75, 725.4435, 3.03177, 2199.57, 99.93304, 99.90376, 100.0, 100.0, 99.96757, 99.97903
50680.87976, 59.95919028519807, 59.96341204516337, 59.96496272997336, 19.29620006091355, 19.28265806185268, 19.287752535755796, 0.999999958741615, 0.9999990548717207, 0.9999999991956482, 5400.291016274649, 5396.586107033179, 5400.555991324479, 103.36640075828655, 7.120680894449833, -0.650680298171892, 5401.108633239578, 5399.152113962411, 5395.641559560271, 281.8689773322154, 281.53624746058154, 282.0826033484641, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 705.5831, 3.110626, 2195.463, 716.6744, 3.069124, 2199.729, 712.2958, 7.716258, 5496.429, 713.4897, 3.082018, 2198.95, 721.9456, 3.047234, 2200.028, 731.7061, 3.002836, 2197.026, 99.79236, 100.0, 99.93366, 99.94192, 100.0, 99.86343
50683.3176, 59.96077264624245, 59.96368576669904, 59.95861927523363, 19.30461855590069, 19.313452611502246, 19.3030372000685, 0.9999994474877657, 0.9999978150657812, 0.9999998118427555, 5398.077495023916, 5395.537470022612, 5405.38786839396, 105.3769838259318, 4.961262317423916, 3.567825340643367, 5400.673298819791, 5390.1825245045875, 5400.4489113805275, 281.88195978271835, 281.35240668987194, 282.10547244157095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.9115, 3.088674, 2198.868, 710.6043, 3.093438, 2198.187, 718.5852, 7.654041, 5500.171, 719.7813, 3.057013, 2200.436, 715.9371, 3.072619, 2199.948, 727.3719, 3.020782, 2198.755, 99.94827, 99.90759, 100.0, 100.0, 99.99118, 99.96654
50685.59696, 59.96288242509236, 59.961380897916506, 59.96154559050634, 19.28579843049577, 19.252491871758153, 19.26251167238836, 0.9999995555218438, 0.9999987476661548, 0.9999992052662622, 5396.139860969134, 5387.685136373946, 5394.230716417862, 98.35540194661598, 9.704584322938672, 3.102210100616958, 5393.825095508041, 5385.795977496887, 5402.106451717336, 282.008146503142, 281.4198866891433, 282.25994439932634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 711.8129, 3.087782, 2199.141, 716.6744, 3.069124, 2200.227, 712.0628, 7.718282, 5495.342, 712.1692, 3.089741, 2198.163, 713.095, 3.083394, 2199.14, 735.6227, 2.978482, 2193.938, 99.95956, 100.0, 99.9139, 99.94042, 99.95952, 99.70869
50687.90088, 59.96363981187503, 59.96664866925566, 59.96611194723373, 19.294366677385533, 19.288412736723192, 19.269867023950507, 0.9999992367360844, 0.9999979531961528, 0.9999978019091369, 5396.39901627903, 5396.283203215116, 5400.962844018782, 104.28653760633642, 7.850006145977204, 6.268651436293794, 5400.8284742820815, 5392.964753101103, 5406.549435531189, 282.03006167174664, 281.36311349457435, 282.0890915835613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 717.9245, 3.064403, 2200.221, 721.9664, 3.051072, 2200.774, 708.7628, 7.745525, 5493.715, 711.6449, 3.08588, 2198.973, 715.2313, 3.07408, 2199.689, 731.7657, 3.001738, 2196.752, 100.0, 100.0, 99.87299, 99.93769, 99.98447, 99.87468
50690.2464, 59.96670573826631, 59.968164318202, 59.96859697085591, 19.29622209270659, 19.282078842636658, 19.283436586304965, 0.9999997613351017, 0.9999993754363651, 0.9999998766786022, 5400.21598508892, 5394.543607071117, 5401.513957674166, 103.23872129165557, 6.6455133902816215, 5.162229381652423, 5398.318414014901, 5393.89928700353, 5402.582069884859, 282.14505192556595, 281.56709053793736, 282.2063022065262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.3221, 3.072612, 2200.223, 716.8495, 3.069124, 2199.978, 712.2958, 7.716442, 5496.153, 713.4702, 3.081467, 2198.67, 715.8799, 3.072984, 2199.721, 731.7657, 3.00247, 2197.208, 100.0, 99.99757, 99.93374, 99.96526, 99.98707, 99.86094
