TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
50706.797560000006, 59.98457867795051, 59.984984092657264, 59.98408022652547, 25.172060674554416, 25.051667544403383, 24.855139092143666, 0.9999886110434181, 0.9999819996366659, 0.9999878650356689, 6845.250278019397, 6799.247192938916, 6777.653714622008, 144.41852824614807, 40.34127644640081, 34.703761394946014, 6626.816485527599, 6577.309903529626, 6535.5738106739755, 282.19850289321437, 281.55778213257196, 282.27136084427303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 718.0822, 3.063867, 2200.343, 710.8572, 3.093069, 2197.869, 711.5969, 3.089212, 2198.066, 720.6551, 7.632638, 5500.27, 711.2447, 7.72301, 5497.913, 714.9462, 7.690528, 5498.394, 100.0, 99.91588, 99.93969, 100.0, 99.91912, 99.96749
50709.08180000001, 59.97783459904557, 59.97576143897479, 59.9762626113559, 26.08393505667334, 26.174341116908582, 26.165416529859296, 0.9999868850351175, 0.9999874384973421, 0.9999888761715439, 7454.045428471251, 7501.389869824637, 7532.512710256975, 169.04952308547672, 44.61833911345502, 39.87386563349946, 7563.247903703115, 7548.68858205543, 7544.605858240712, 282.3409496816601, 281.6705323655646, 282.19287996454756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 718.1019, 3.064224, 2200.548, 711.1491, 3.09178, 2198.177, 507.4812, 3.356486, 1572.497, 720.5386, 7.632454, 5500.498, 715.3458, 7.686484, 5498.616, 714.7474, 7.692359, 5498.103, 100.0, 99.91572, 75.08244, 100.0, 99.97447, 99.96411
50711.44028, 59.98008056909947, 59.97938126265148, 59.97877889185337, 26.956923407889064, 26.965432972544242, 26.96089725386369, 0.9999868351550812, 0.9999802866697662, 0.9999837759877137, 7570.997591310933, 7560.361134814361, 7566.085162934052, 172.28672045816694, 46.80952613111367, 40.48307710291192, 7565.245227460915, 7546.232234490372, 7559.436705357289, 282.36838530839015, 281.67756333989786, 282.3177713708966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.9442, 3.064759, 2200.27, 262.7577, 3.376364, 813.0911, 721.7299, 3.04798, 2199.908, 720.6357, 7.63558, 5500.317, 715.3458, 7.686119, 5498.614, 714.8865, 7.691077, 5498.392, 100.0, 37.03002, 100.0, 100.0, 99.9734, 99.96839
50713.761360000004, 59.980255475656904, 59.977771330829874, 59.97989843555665, 26.978565259377042, 27.00864528622289, 26.955328561020107, 0.999984024925034, 0.9999823932404209, 0.999980691939894, 7569.724919869241, 7561.4457191919355, 7567.320223674257, 162.65229691723698, 46.28739785267999, 45.81861876294306, 7567.915332448067, 7560.879049075532, 7570.841007227181, 282.24022615402595, 281.547701532476, 282.33650192305237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 507.4692, 3.287487, 2179.083, 710.7016, 3.092885, 2198.13, 728.9512, 3.016135, 2198.701, 720.4026, 7.635028, 5500.259, 715.3267, 7.68685, 5498.492, 714.7275, 7.692176, 5498.152, 93.09962, 99.92655, 99.93956, 100.0, 99.97221, 99.96512
50716.10196000001, 59.976630406404624, 59.97884521824903, 59.98066257757396, 26.945705769302158, 26.944295349123706, 26.941975153242357, 0.9999823630432453, 0.9999798233638358, 0.9999846812996264, 7566.89706366588, 7558.04125931788, 7570.236684385245, 166.24849716101653, 42.89352737493982, 44.66685334453791, 7568.708219514331, 7553.582660549384, 7571.150008138508, 282.2819947860354, 281.5934511334873, 282.2866638941482, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.4316, 3.066187, 2200.406, 710.4098, 3.09399, 2198.14, 728.9123, 3.015767, 2198.882, 721.0629, 7.624547, 5500.484, 713.2667, 7.706391, 5496.511, 717.9085, 7.656651, 5500.292, 100.0, 99.92895, 99.92568, 100.0, 99.93516, 100.0
50718.44836, 59.97812722790091, 59.980142458194834, 59.98057310567466, 26.946613852159974, 26.96096035224877, 26.95580839814288, 0.9999832642080332, 0.9999806188506285, 0.9999830452430881, 7571.319216989691, 7561.566760357732, 7559.120832528184, 168.63065369644937, 43.88813647230472, 43.03430996382667, 7566.61525916788, 7558.060662073385, 7573.7268097842325, 282.3523646751998, 281.6546387803573, 282.3622039692046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.3989, 3.088139, 2199.149, 706.2852, 3.108726, 2196.175, 726.117, 3.029388, 2199.295, 722.4611, 7.619767, 5500.219, 714.7354, 7.689406, 5498.649, 714.7275, 7.692542, 5498.039, 99.95993, 99.81957, 99.98076, 100.0, 99.96973, 99.96709
50720.812000000005, 59.97938864953578, 59.98177285870515, 59.97783101030924, 26.952298640976345, 26.956698927069823, 26.940823036375736, 0.999981899976311, 0.9999835081659688, 0.9999832916758642, 7571.1406229120075, 7565.817141322373, 7570.39788413562, 164.67286690198307, 48.892750548304946, 46.02697025702901, 7569.913519127094, 7563.282992670331, 7567.279953688667, 282.42492258793965, 281.73228851133047, 282.36345765535185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 713.5479, 3.081892, 2198.824, 710.4487, 3.09399, 2198.238, 722.7782, 3.045587, 2200.312, 720.3444, 7.635763, 5500.308, 715.2695, 7.687397, 5498.655, 714.7474, 7.692908, 5498.152, 99.96033, 99.89157, 100.0, 100.0, 99.97218, 99.96489
50723.23724, 59.98082076698621, 59.98182072657257, 59.98034975974828, 26.945049776238168, 26.956085208377615, 26.936587700474824, 0.999984978915645, 0.9999841299965633, 0.9999826445054902, 7567.420767569505, 7553.2234410011715, 7566.944578547002, 163.07715447038163, 41.52543611708688, 43.16371009618524, 7570.7410068407435, 7555.371350806775, 7570.293317131163, 282.30420550174193, 281.69182423720923, 282.43504729517554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.755, 3.11473, 2195.02, 716.869, 3.069124, 2200.111, 716.5858, 3.070437, 2200.348, 714.0528, 7.699196, 5497.736, 721.5641, 7.622565, 5500.208, 708.3854, 7.752239, 5491.488, 99.75702, 99.98347, 99.98932, 99.95743, 100.0, 99.84383
50725.57780000001, 59.97518193795924, 59.97478785585967, 59.974550329318284, 26.969101607372277, 26.994445201231105, 26.97615067029271, 0.9999821152553189, 0.9999829283345111, 0.999984441547923, 7573.916802905683, 7557.812300313728, 7570.444023664493, 163.09564864012796, 46.13476362332858, 42.205384549510654, 7569.598516467181, 7558.788904739957, 7572.283341215335, 282.22988710128226, 281.5069588297381, 282.40419755117864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0244, 3.091887, 2198.288, 710.4098, 3.093622, 2197.868, 722.6423, 3.043746, 2200.414, 720.3444, 7.635396, 5500.196, 715.2695, 7.687215, 5498.6, 714.7275, 7.692725, 5498.093, 99.93294, 99.91651, 99.99681, 100.0, 99.97417, 99.96392
50727.919720000005, 59.977282642253485, 59.975737909438294, 59.97503988392957, 26.979979314433837, 27.01023153153827, 26.973044175128276, 0.9999837100633489, 0.9999823912610738, 0.999987639325109, 7569.989549105958, 7558.67256645459, 7568.394834582235, 163.59094181634782, 45.47038785908717, 42.88551437482124, 7575.551517365328, 7561.332985628516, 7571.160747753958, 282.4096577767889, 281.7264672363269, 282.34692451959705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0046, 3.09153, 2198.666, 716.7523, 3.069492, 2200.212, 722.6617, 3.044298, 2200.199, 720.3638, 7.635396, 5500.361, 721.5641, 7.622565, 5500.424, 714.7275, 7.692725, 5498.541, 99.92056, 100.0, 99.99508, 100.0, 100.0, 99.96623
50730.25748000001, 59.975596482124566, 59.97391883130394, 59.973347510746386, 26.987391284508977, 26.973658958100042, 26.96127002215868, 0.9999833972892468, 0.9999846671616031, 0.9999858233695608, 7574.080790694188, 7562.066172050734, 7570.446354348575, 163.71641253101052, 42.6106673440936, 43.260869359266735, 7567.157574366698, 7566.969130606922, 7571.850322784501, 282.2258425799101, 281.5909103302869, 282.3786343851037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.3725, 3.067436, 2200.469, 723.1337, 3.042968, 2200.327, 728.9123, 3.016319, 2198.643, 725.9758, 7.573617, 5499.041, 726.123, 7.575813, 5498.943, 717.9085, 7.66544, 5499.434, 99.99556, 100.0, 99.93882, 99.97691, 99.96849, 99.99239
50732.66468, 59.97416647476268, 59.975065675583394, 59.97565966061906, 26.974952923160906, 26.983941316018726, 26.97248277877723, 0.9999842236664995, 0.9999836270106995, 0.9999838232723665, 7570.863640016123, 7559.930671866082, 7570.749068859227, 165.4888523666732, 38.3641576323422, 40.286379281281825, 7568.489563371152, 7557.961570499207, 7575.596682119256, 282.29132025628223, 281.6742278350108, 282.3458977909443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.1624, 3.091351, 2198.073, 716.7523, 3.069308, 2200.261, 725.9035, 3.030493, 2199.581, 720.325, 7.635396, 5500.308, 727.2484, 7.554994, 5497.291, 714.7076, 7.692725, 5498.152, 99.91795, 100.0, 99.97626, 100.0, 99.94925, 99.965
50734.97452, 59.97716280988058, 59.97379940872089, 59.97534926799771, 26.944549788654726, 26.960730333839443, 26.940251360909507, 0.999985760120962, 0.9999811758299244, 0.9999845854235487, 7564.882755370004, 7549.351139424627, 7565.010004749352, 170.86379982536027, 46.82498232991884, 41.46317260134401, 7556.895178245581, 7548.901392113121, 7560.924650275155, 282.279581805532, 281.71968075920626, 282.39883164226273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 707.6925, 3.103844, 2196.105, 712.4332, 3.08828, 2198.228, 734.8912, 2.985395, 2195.24, 714.0722, 7.699196, 5497.735, 733.4858, 7.477743, 5488.629, 708.3456, 7.752239, 5491.259, 99.82389, 99.91805, 99.76291, 99.95742, 99.78235, 99.83968
50737.382840000006, 59.9797893402211, 59.978439191964576, 59.97743631400501, 26.960905536001487, 26.95983131569046, 26.95573417639696, 0.9999879814497366, 0.9999885781989886, 0.9999826830472404, 7563.13794638708, 7561.749584464726, 7568.525546713113, 168.2687533725744, 43.38493369203161, 40.199594688004254, 7571.992816078227, 7556.556362635415, 7572.428668686174, 282.3178074481191, 281.6845088213376, 282.32525288759604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.1229, 3.091173, 2198.336, 716.9079, 3.068755, 2200.333, 728.9706, 3.016503, 2198.908, 720.3444, 7.635763, 5500.25, 727.7634, 7.553715, 5497.022, 714.7076, 7.692542, 5498.15, 99.92908, 99.99767, 99.94165, 100.0, 99.94216, 99.96607
50739.71544000001, 59.97637725586336, 59.97858087167974, 59.9755204515005, 26.960953023525246, 26.971813837883015, 26.94864187688957, 0.9999870628500128, 0.9999846203775026, 0.9999852931815038, 7573.492583272808, 7554.65206172409, 7572.062786935236, 163.2328629025235, 41.28392633700332, 42.31309449263654, 7577.162382595961, 7554.365888901448, 7571.2076226205845, 282.26745273770143, 281.67020712739736, 282.4098962546523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0244, 3.091887, 2198.446, 716.869, 3.068939, 2200.278, 728.9123, 3.016871, 2198.348, 720.3444, 7.63558, 5500.314, 727.7062, 7.554628, 5496.795, 714.7275, 7.692725, 5498.092, 99.91623, 100.0, 99.95664, 100.0, 99.94033, 99.96715
50742.05144, 59.98223571559978, 59.977800857230086, 59.98076671761227, 26.97777433681167, 26.982652843369028, 26.950162625264472, 0.9999834150028445, 0.9999816272681791, 0.9999820076675483, 7571.3247091078965, 7561.335236936995, 7573.350408604557, 159.4867845174026, 46.017259190771256, 44.09506403273525, 7573.517716020483, 7561.139684235921, 7581.430421046601, 282.0684201248775, 281.29939436455766, 281.9664689582354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.3922, 3.066723, 2200.689, 723.1337, 3.04352, 2200.199, 722.584, 3.044298, 2200.08, 726.5583, 7.565895, 5498.363, 721.5833, 7.622383, 5500.146, 720.9702, 7.628633, 5500.252, 100.0, 100.0, 100.0, 99.96279, 100.0, 100.0
50744.419120000006, 59.97621148855244, 59.977674845417425, 59.97811162758722, 27.005585807926, 27.009294967969744, 26.993371595255137, 0.9999845610555795, 0.9999833886579165, 0.9999841304646411, 7569.044221715236, 7563.6231996417255, 7573.559304777264, 164.21537574878084, 49.854576206888396, 41.12776396083245, 7566.674797951631, 7559.477627137122, 7576.6530565920275, 281.84899587853323, 281.2887344135945, 282.01864971217185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.1229, 3.091887, 2198.661, 716.9274, 3.069308, 2200.44, 728.9317, 3.016319, 2198.231, 720.3444, 7.635396, 5500.255, 728.0305, 7.557003, 5496.274, 714.6877, 7.692725, 5498.151, 99.93056, 100.0, 99.91817, 100.0, 99.93555, 99.96498
50746.70504, 59.97439625742409, 59.97666353002197, 59.9776453116488, 26.96233388898664, 26.97675019504664, 26.961907680767297, 0.9999859221339221, 0.9999818734916243, 0.9999871713728529, 7561.233841432325, 7543.499493692416, 7564.009665149124, 170.55259947263085, 45.91766681903039, 39.25289418686907, 7565.541818767221, 7549.753807317449, 7560.610209264335, 282.1652818215086, 281.5783665089074, 282.222717723595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0835, 3.091708, 2198.168, 716.8301, 3.069308, 2200.056, 729.7276, 3.010797, 2197.929, 718.3831, 7.655988, 5499.653, 731.0634, 7.509702, 5492.458, 710.1151, 7.741618, 5492.302, 99.91534, 99.99643, 99.90446, 99.99277, 99.86146, 99.87293
50749.06848, 59.97607672519889, 59.97552977514508, 59.97308876626326, 26.963159890714557, 26.979654698333444, 26.941059637971954, 0.9999866344229695, 0.9999814195379472, 0.9999863372863929, 7576.213762273201, 7562.333375451797, 7574.087670720761, 172.3362858648145, 45.79711904897613, 38.88530596893952, 7573.010395414108, 7558.1645943767635, 7575.072302352892, 282.29731697161515, 281.72807898284776, 282.37411882888676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 705.9379, 3.107949, 2196.1, 713.3281, 3.079807, 2199.4, 731.0476, 3.006379, 2198.277, 719.121, 7.642015, 5500.288, 727.8397, 7.552985, 5497.345, 714.7275, 7.692725, 5498.207, 99.82134, 99.96198, 99.9036, 100.0, 99.94633, 99.96498
50751.46936, 59.969938625834196, 59.974562687908566, 59.976699037687574, 26.969101018930843, 26.979942762904113, 26.956136004567096, 0.9999881212890475, 0.9999791421638045, 0.9999898847530354, 7567.184083727542, 7564.508905085233, 7567.790463919594, 167.80025008700818, 47.23944136409045, 40.519771486940954, 7563.189204310355, 7563.691049481019, 7572.015495366172, 282.3645117788897, 281.7874061848636, 282.4685879519175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.1821, 3.09153, 2198.394, 716.7717, 3.068755, 2199.502, 735.26, 2.984843, 2194.736, 720.3444, 7.63558, 5500.309, 727.8016, 7.552985, 5497.561, 714.7076, 7.692908, 5498.152, 99.91364, 100.0, 99.78469, 100.0, 99.94931, 99.965
50753.84324, 59.97548024291535, 59.97141251339593, 59.97317542069156, 26.9664953986768, 26.97255089675029, 26.973009851611508, 0.9999818173774624, 0.9999843343930122, 0.9999856406883414, 7568.421905585883, 7554.557855650457, 7567.612602966676, 157.60331529372388, 40.26434931512995, 45.37518140323073, 7564.982826840192, 7560.19050047517, 7577.76695329442, 282.292994198839, 281.6616145890385, 282.4982537409731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.3725, 3.066723, 2200.201, 723.1531, 3.043336, 2200.28, 741.6465, 2.951894, 2188.417, 726.636, 7.566998, 5498.2, 721.5641, 7.622565, 5500.259, 720.9901, 7.628816, 5500.199, 100.0, 100.0, 99.47211, 99.96586, 100.0, 100.0
50756.180400000005, 59.97434218434032, 59.97582043968465, 59.97201003599895, 26.964314891166474, 26.967884517277216, 26.95845138331356, 0.999986229133352, 0.9999801027470885, 0.9999860648924465, 7566.6787325882415, 7556.4524496730455, 7568.357351504192, 169.98638299381537, 47.02983788134975, 40.382197617488146, 7571.476220385651, 7555.958097922957, 7566.73644889348, 282.4482152281786, 281.72072017951893, 282.3391637973248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.9455, 3.091887, 2198.336, 716.9663, 3.068571, 2200.265, 735.2018, 2.985947, 2195.124, 720.3444, 7.63558, 5500.367, 727.8588, 7.552802, 5497.504, 714.6877, 7.692725, 5498.092, 99.93818, 100.0, 99.74905, 99.99908, 99.94145, 99.9639
50758.51892, 59.96939873317776, 59.96979970903332, 59.971151997379344, 26.93655509796124, 26.949970317821577, 26.94553525461535, 0.9999866743887956, 0.9999790406760537, 0.9999858922711532, 7567.70384259618, 7553.726569892665, 7562.156360737854, 173.51207889421153, 45.53219200479771, 41.577022727745316, 7563.977222059765, 7545.920282648682, 7556.418320727864, 282.31717021829746, 281.7421966798986, 282.4745625209012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.1426, 3.091173, 2198.628, 716.7134, 3.068755, 2200.313, 735.2212, 2.985579, 2194.51, 720.325, 7.635763, 5500.25, 727.7634, 7.553533, 5497.142, 714.6281, 7.696388, 5496.994, 99.93624, 100.0, 99.74905, 100.0, 99.94137, 99.95082
50760.79888, 59.967918806319915, 59.968690534902294, 59.9703650841336, 26.968798069341968, 26.97633844940447, 26.943057120419365, 0.9999866479646425, 0.9999839898617542, 0.9999875015256158, 7575.572249188246, 7562.9938704071155, 7573.855348096373, 169.13674413886622, 45.03289490873749, 38.25087087181328, 7564.609153609716, 7559.1951408058685, 7571.902998212503, 282.4217430525982, 281.7445946135136, 282.3578560476783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.7747, 3.114373, 2194.485, 710.4293, 3.094359, 2197.643, 728.9706, 3.016135, 2198.328, 714.9266, 7.690555, 5498.742, 731.9599, 7.509337, 5493.934, 711.8447, 7.72056, 5496.896, 99.77224, 99.89147, 99.94887, 99.97572, 99.86945, 99.93091
50763.139, 59.96709724874191, 59.96947563144581, 59.970275622815244, 26.96519620350881, 26.988667091530093, 26.966788858802207, 0.9999859545247379, 0.9999816493254837, 0.9999869857278378, 7565.395080024653, 7558.544785063305, 7573.3762150282955, 166.21943184905786, 45.63649909518517, 40.05405780341562, 7568.558632170305, 7565.157965486239, 7568.925455781874, 282.19090882330346, 281.63110785838927, 282.40823161620426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0244, 3.090816, 2198.513, 716.7717, 3.069124, 2199.822, 732.5618, 3.001041, 2197.57, 720.325, 7.635947, 5500.419, 727.7634, 7.553167, 5497.018, 714.7076, 7.692725, 5498.326, 99.91752, 100.0, 99.88812, 100.0, 99.94224, 99.96815
50765.5094, 59.97077299570928, 59.96675073367106, 59.9665728359494, 26.98217171916498, 26.994046609564535, 26.983952564805058, 0.9999844347760306, 0.9999825209150509, 0.999983792009267, 7570.972505229896, 7562.897371260525, 7576.255589706021, 161.91360899321717, 46.001111252262945, 46.215522664980654, 7569.013981388927, 7554.4125740047375, 7584.398411035463, 282.3699138532852, 281.5508032432158, 282.3384977357776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 713.7056, 3.079215, 2199.87, 721.0131, 3.051809, 2200.54, 723.2247, 3.042458, 2200.348, 726.5972, 7.566814, 5498.194, 721.5833, 7.622383, 5500.312, 720.9702, 7.628999, 5500.199, 99.97274, 100.0, 100.0, 99.96476, 100.0, 100.0
50767.825560000005, 59.96630183023117, 59.967603437245224, 59.96577619495336, 26.96314637015534, 26.95198903385147, 26.966162256849522, 0.9999857140257528, 0.9999840732812694, 0.9999849606263906, 7569.011989260949, 7553.504378861614, 7574.76304714818, 167.03923283230301, 38.508194924588224, 41.629597907856805, 7577.828444289587, 7559.076763705785, 7567.93571109966, 282.3696862844184, 281.7638025296269, 282.236162926029, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0046, 3.091351, 2198.666, 716.9663, 3.068755, 2200.284, 728.8929, 3.016319, 2198.243, 720.3638, 7.635763, 5500.361, 727.8779, 7.555542, 5497.184, 714.7076, 7.692725, 5498.151, 99.92034, 100.0, 99.94392, 100.0, 99.95393, 99.96498
50770.165720000005, 59.96093353716514, 59.966115581929074, 59.96221326304437, 26.97535115065152, 26.981232408778943, 26.974439560638306, 0.9999864399488426, 0.9999875150712645, 0.9999864539977164, 7563.26544151764, 7557.947062862973, 7566.535683508319, 166.15633242396507, 40.000684387680394, 39.522827726820196, 7564.230284460153, 7556.117754832511, 7575.807083633742, 282.25293730836825, 281.57285683537776, 282.3099706273403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0441, 3.09153, 2198.666, 716.9274, 3.069308, 2199.998, 728.9706, 3.016135, 2198.471, 720.3444, 7.63558, 5500.255, 727.8397, 7.553167, 5497.672, 714.7076, 7.693091, 5498.21, 99.9134, 99.99936, 99.92911, 100.0, 99.95345, 99.96605
50772.47484, 59.96484914789438, 59.9669923317052, 59.968586572678106, 26.96139069571194, 26.970150993508472, 26.947664155478673, 0.9999868435976784, 0.9999802392303002, 0.9999867078141598, 7556.978585063248, 7555.325757424148, 7563.472794057332, 169.89212877986483, 48.74600734743626, 36.29808409722773, 7569.497670983605, 7557.247739889815, 7568.532067780963, 282.3534107845973, 281.789237802783, 282.3256443047069, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.7156, 3.114195, 2194.475, 710.3903, 3.093622, 2197.693, 735.3765, 2.985395, 2194.963, 714.014, 7.699196, 5497.735, 734.4014, 7.472812, 5486.947, 708.3655, 7.752422, 5491.314, 99.75245, 99.90286, 99.76964, 99.95743, 99.79074, 99.84068
50774.790960000006, 59.962667342401474, 59.96769550459289, 59.96330962641999, 26.967213398486493, 26.974676787143224, 26.942200901612434, 0.9999866820995814, 0.99998367438518, 0.9999880854290691, 7566.802386916878, 7550.361535635935, 7570.348029985304, 168.84334212963722, 44.58467276528154, 38.671081680367024, 7565.893660949284, 7561.602327725306, 7573.338922545846, 282.1789486118483, 281.65010633448, 282.3094514450382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.1229, 3.091351, 2198.145, 716.5188, 3.068571, 2200.32, 729.1064, 3.016503, 2199.02, 720.3444, 7.635763, 5500.477, 727.7634, 7.553167, 5496.91, 713.3755, 7.711403, 5496.099, 99.93275, 100.0, 99.93432, 100.0, 99.94129, 99.93574
50777.16184, 59.96653480584552, 59.96609787672369, 59.96493019590805, 26.934464289128517, 26.944986035035797, 26.953881543363963, 0.9999861767673212, 0.9999773941251247, 0.9999829377229492, 7568.404207083187, 7553.442588499369, 7559.617329232282, 166.3812701176364, 45.89953263791813, 40.17129116911883, 7563.041437394017, 7550.85455392525, 7565.324445710853, 282.31953195424467, 281.6381366170086, 282.3529983297809, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.1821, 3.09153, 2198.575, 716.8107, 3.069124, 2200.278, 735.2988, 2.985579, 2194.579, 721.1212, 7.621054, 5500.206, 725.36, 7.587136, 5499.514, 704.4489, 7.790694, 5483.145, 99.92295, 100.0, 99.73855, 100.0, 99.98975, 99.69215
50779.518520000005, 59.970996862410004, 59.965323761410076, 59.97168026775538, 26.947370619796384, 26.95455508377324, 26.946370406272223, 0.9999862241929947, 0.9999821586325071, 0.9999846704258011, 7562.816540549521, 7560.353628388428, 7564.903197993729, 168.93488248563517, 46.14131381562811, 43.216492129164635, 7562.126266418564, 7555.19226745265, 7564.839736987801, 282.38586322816144, 281.6198475108585, 282.39105953026296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 716.9191, 3.071184, 2200.235, 721.0131, 3.052177, 2200.751, 738.56, 2.971774, 2192.689, 722.1309, 7.621238, 5500.247, 727.649, 7.555176, 5497.343, 708.3655, 7.752422, 5491.432, 99.99898, 100.0, 99.66628, 100.0, 99.9482, 99.84903
50781.85184, 59.9778346314061, 59.97644173148328, 59.97679690134805, 26.95772653359384, 26.977171694640575, 26.93012203832091, 0.9999855067287741, 0.999982695542457, 0.9999831110085677, 7564.262487007145, 7556.952293708139, 7572.1540484885445, 171.6575490445798, 52.333274899563776, 41.117689085595885, 7568.700546566198, 7554.060957033783, 7565.381932640926, 282.374081846976, 281.74009621179374, 282.3881018994526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0046, 3.090994, 2198.384, 716.7912, 3.068939, 2199.757, 735.163, 2.985027, 2194.802, 720.325, 7.635763, 5500.477, 727.7825, 7.553715, 5497.34, 708.4053, 7.752056, 5491.721, 99.9125, 100.0, 99.76703, 100.0, 99.94925, 99.84588
50784.15148000001, 59.97722399778473, 59.98078990610144, 59.98593062825008, 26.952962194863265, 26.952319647325616, 26.945527009229043, 0.9999857472619892, 0.9999832843466779, 0.9999861112262218, 7561.955042670199, 7555.19397919251, 7567.986306882033, 164.5096451002696, 45.164836546714014, 40.11012207220301, 7565.393311893585, 7550.951724789942, 7567.899630953816, 282.2258066429919, 281.6095709707703, 282.34465005601345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.6761, 3.114373, 2194.26, 710.4876, 3.093438, 2197.782, 728.7764, 3.015583, 2198.858, 714.0722, 7.699012, 5497.848, 733.7148, 7.481761, 5489.925, 714.6877, 7.693091, 5498.152, 99.77701, 99.89779, 99.94669, 99.95541, 99.80485, 99.96695
50786.47752000001, 59.98232301487963, 59.98268371241143, 59.98438964963876, 26.94913642230427, 26.957921397480565, 26.95306034909663, 0.9999845881744759, 0.9999798733756106, 0.9999871860331855, 7569.0501767252645, 7560.879206867201, 7560.457939665404, 170.30667213014283, 46.862535254655995, 37.75937136658558, 7562.983998172453, 7558.175154793021, 7572.201132540067, 282.3449810531116, 281.6065915182933, 282.31112279718616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.9652, 3.091708, 2198.068, 716.869, 3.069492, 2200.432, 735.2988, 2.985211, 2194.621, 720.3444, 7.635947, 5500.424, 727.7634, 7.553898, 5497.235, 708.3854, 7.752056, 5491.667, 99.9108, 99.97855, 99.7541, 100.0, 99.94832, 99.84708
50788.818360000005, 59.99482475811867, 59.994713917800986, 59.98989761505113, 26.973520987403077, 26.95634483510438, 26.946705874779727, 0.9999859014713272, 0.9999824137475816, 0.9999863366614096, 7566.706397602209, 7566.639043690188, 7573.798255528346, 164.876499846845, 39.7894219436007, 38.42731753210546, 7563.591443340054, 7564.597061195957, 7567.015455734929, 282.3417583621216, 281.74310994629934, 282.4289782885241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0441, 3.09153, 2198.278, 716.9274, 3.070229, 2200.259, 729.0482, 3.015951, 2198.894, 720.3444, 7.635763, 5500.138, 727.8016, 7.553715, 5497.505, 714.7076, 7.692725, 5497.978, 99.916, 99.98687, 99.93605, 100.0, 99.9483, 99.96599
50791.188160000005, 59.99232401440139, 59.99377657851014, 59.99075642104908, 26.97127660638473, 26.977286207300065, 26.961957893970148, 0.9999835614675887, 0.999982071380463, 0.9999829148491151, 7567.938714345575, 7559.014970188093, 7569.71908227633, 164.86146846013912, 42.38905784829467, 43.99811129725231, 7577.892424254319, 7558.652666490091, 7570.967661455572, 282.4224086139117, 281.724073819906, 282.37807490281807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.3134, 3.066723, 2200.206, 723.0558, 3.042599, 2200.23, 722.5452, 3.045403, 2200.473, 726.636, 7.566447, 5498.167, 721.8503, 7.613434, 5499.904, 719.1809, 7.651523, 5499.722, 100.0, 100.0, 100.0, 99.9668, 99.99979, 99.99354
50793.47424, 59.99630642460687, 59.991200930321604, 59.99777139345824, 26.982949350111525, 26.971342299249027, 26.973937938493666, 0.9999850396144562, 0.9999833009710362, 0.9999871442450828, 7568.538757342803, 7556.585425441159, 7568.856930967828, 166.66122508268506, 43.47379680781751, 39.06641757626721, 7568.869751237301, 7560.407915476272, 7571.550213798454, 282.38136192136005, 281.73662953439685, 282.4315819556068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0441, 3.091708, 2198.394, 716.9274, 3.070045, 2200.212, 728.99, 3.016319, 2198.974, 720.3444, 7.635763, 5500.361, 727.8588, 7.553715, 5497.295, 714.7275, 7.692542, 5498.092, 99.92318, 100.0, 99.93616, 100.0, 99.94822, 99.9639
50795.807640000006, 59.99707365919095, 59.99900893019037, 59.99632356603374, 26.93834514077651, 26.95264344821819, 26.93131479935852, 0.9999868964006023, 0.9999802315030909, 0.99998980355656, 7553.999952511305, 7556.235327690749, 7563.858213447824, 169.24104779075435, 49.81386997839991, 38.94224497702362, 7559.850145130563, 7554.077000896461, 7563.601051741477, 282.3542899025933, 281.72172501654575, 282.4057635385119, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.6103, 3.095456, 2197.752, 714.8456, 3.07686, 2199.288, 732.6006, 2.99736, 2196.383, 715.4509, 7.68559, 5497.982, 734.4014, 7.478838, 5488.932, 708.3655, 7.752239, 5491.484, 99.89897, 99.97959, 99.84553, 99.96357, 99.79736, 99.84588
50798.26900000001, 59.997873801800196, 59.99612628909024, 59.99899928593069, 26.966582173025802, 26.98249737359335, 26.95648468473958, 0.9999869965345728, 0.999987939656324, 0.9999877014307501, 7567.680142868672, 7561.660524356308, 7565.558026692675, 171.589590235525, 42.66293508944182, 38.635150767163395, 7575.4554415813445, 7558.579807198388, 7568.946296049812, 282.4222144666982, 281.7675162204144, 282.3543598691627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 708.7966, 3.098311, 2198.152, 716.1686, 3.069308, 2200.258, 728.8735, 3.016135, 2198.851, 720.3638, 7.63558, 5500.308, 727.7825, 7.553167, 5497.175, 714.7076, 7.692725, 5498.152, 99.90136, 100.0, 99.94131, 100.0, 99.95133, 99.96607
50800.607840000004, 59.99402214468415, 59.99372361331574, 59.99502390073252, 26.97297048972659, 26.957069241063458, 26.92017699215338, 0.999985800724255, 0.999984239622091, 0.9999867268674236, 7564.317532545825, 7561.974954556996, 7566.949538557161, 170.54500553062394, 51.87855062039398, 34.13910258607075, 7567.9031916120475, 7555.354586485432, 7567.482959349608, 282.30418072279326, 281.68383115652176, 282.3945849897728, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.9061, 3.09153, 2198.446, 716.9079, 3.069308, 2200.271, 735.3959, 2.984659, 2194.971, 720.3444, 7.63558, 5500.249, 727.8588, 7.553533, 5497.4, 714.7076, 7.692908, 5498.264, 99.92796, 100.0, 99.77003, 100.0, 99.94729, 99.9639
50802.98012000001, 59.99643905739455, 59.992385202376106, 59.99373399542542, 26.96293485666175, 26.95002812548198, 26.970963769581893, 0.9999862518023186, 0.9999881116925794, 0.9999839912558609, 7566.80756549506, 7560.537366034419, 7576.003619135128, 158.83406369348745, 39.60496333557194, 44.40916336752707, 7572.02070965866, 7557.119247727882, 7568.991272851764, 282.3165293894333, 281.6700623343323, 282.39820062331535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.3922, 3.066544, 2200.153, 723.1531, 3.042599, 2200.489, 741.7047, 2.950605, 2189.389, 726.6166, 7.566631, 5498.139, 721.5641, 7.622565, 5500.265, 720.9901, 7.628999, 5500.198, 100.0, 100.0, 99.51628, 99.96683, 100.0, 100.0
50805.35688000001, 59.99083158426059, 59.98949545916369, 59.9901382677719, 26.969879756063794, 26.971153557177974, 26.97308097632021, 0.9999844771602341, 0.9999791056868946, 0.9999873714518732, 7572.052292005537, 7561.370515587858, 7570.000159128116, 172.00736684911521, 47.52578694691829, 37.212640604623175, 7573.323247410014, 7561.257966899046, 7573.612974956632, 282.25203856482966, 281.7184610222526, 282.41017945951694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0244, 3.091708, 2198.356, 716.8301, 3.069492, 2200.273, 735.3182, 2.985395, 2194.852, 720.325, 7.63558, 5500.25, 727.7062, 7.552802, 5496.908, 714.6877, 7.692908, 5498.151, 99.91885, 100.0, 99.76459, 100.0, 99.9474, 99.96705
50807.65784000001, 59.98989442040437, 59.989077746214775, 59.9907124568835, 26.933681067421325, 26.931566680800053, 26.93917585235904, 0.9999865774807225, 0.9999806303806733, 0.9999871619417718, 7557.60011052974, 7556.09009839642, 7562.429350661348, 170.40763453741693, 45.20669171374493, 41.71007432238753, 7565.801481066798, 7553.448758260804, 7560.9703354824305, 282.30930966543815, 281.8016158874566, 282.41999298355034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.3331, 3.06708, 2200.153, 716.7717, 3.068939, 2200.011, 735.3571, 2.987052, 2196.083, 719.0045, 7.649553, 5499.92, 730.968, 7.512076, 5493.003, 710.7314, 7.730265, 5493.168, 100.0, 100.0, 99.82058, 99.99797, 99.872, 99.88992
50810.00592, 59.9855954279213, 59.98640955672665, 59.98777756185078, 26.96749884420541, 26.975823182647886, 26.97912009184854, 0.9999867508680182, 0.9999798526279918, 0.9999845262704716, 7569.258979375633, 7563.139475740696, 7564.6237365382585, 171.35760695634326, 42.73634536429563, 36.46507350997365, 7568.4228689309675, 7567.1458868854725, 7569.153293192043, 282.2685549594778, 281.7888840699616, 282.46649977290673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 723.4841, 3.04495, 2200.649, 712.4915, 3.084596, 2199.505, 732.0376, 2.997912, 2195.818, 718.4802, 7.650289, 5500.25, 727.8397, 7.553898, 5497.241, 714.7076, 7.692908, 5498.147, 100.0, 99.95956, 99.86301, 100.0, 99.94844, 99.96705
50812.407920000005, 59.990017363102304, 59.9883475538182, 59.990449783708634, 26.975761825915573, 26.95341147394942, 26.952812392039057, 0.9999886110393528, 0.9999810414661755, 0.9999856975157156, 7571.358830327805, 7561.538090571964, 7567.164386718999, 170.0994297798511, 47.383308255055, 36.51978193106618, 7569.457480956116, 7564.408551816362, 7569.529070124997, 282.4686653853681, 281.8750383499695, 282.5000510257911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.4514, 3.067258, 2200.541, 716.9079, 3.069124, 2200.324, 728.9706, 3.015951, 2198.851, 720.3444, 7.635763, 5500.138, 727.7253, 7.55335, 5497.244, 714.7076, 7.692908, 5498.32, 100.0, 100.0, 99.94637, 100.0, 99.94524, 99.96497
50814.74444, 59.983170719553975, 59.98470441547177, 59.98249974892112, 26.981486127203215, 26.963589593931808, 26.959103916287052, 0.9999843603344418, 0.99998060634598, 0.9999879248788504, 7567.122244525762, 7562.534152491036, 7567.141377173586, 167.68593077106743, 46.509379672538216, 41.33019237592839, 7567.934277714201, 7559.04248488494, 7571.757493960731, 282.34412414829984, 281.724458912719, 282.50925992457394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.0835, 3.092065, 2198.221, 723.1337, 3.043152, 2200.477, 722.8364, 3.043562, 2200.015, 726.636, 7.566631, 5498.082, 721.5451, 7.622565, 5500.093, 720.9702, 7.628999, 5500.317, 99.91773, 100.0, 100.0, 99.96372, 100.0, 100.0
50817.026560000006, 59.98139921904986, 59.98347193797459, 59.98562170659908, 26.969623317811646, 26.97703521672278, 26.95334795154743, 0.9999878395004078, 0.9999826455709756, 0.9999899013478428, 7564.655757717479, 7562.812605481463, 7573.118289831029, 171.34117227565685, 37.32703317115477, 40.82504715736832, 7568.249484038764, 7561.234173112756, 7570.06510379855, 282.35277621899024, 281.71271329432363, 282.36983750729445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.5105, 3.066901, 2200.493, 716.6744, 3.069124, 2200.533, 729.0288, 3.016503, 2198.175, 720.325, 7.635947, 5500.367, 727.7444, 7.553533, 5496.848, 714.6877, 7.693091, 5498.152, 99.99468, 100.0, 99.94409, 100.0, 99.94825, 99.965
50819.329280000005, 59.98051376120341, 59.977223477847005, 59.982031397025644, 26.958604943851878, 26.965973495099703, 26.957911555652647, 0.9999829467225285, 0.9999876241612258, 0.9999847839859892, 7571.2418252455755, 7557.634926305431, 7566.484615067658, 160.05227393516316, 43.17392778281305, 43.4904780491288, 7562.461930097599, 7553.05731780881, 7563.23714407465, 282.44414020320687, 281.84185112282745, 282.4096399466602, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.2936, 3.066187, 2200.259, 716.8301, 3.069308, 2200.266, 722.6229, 3.045035, 2200.408, 726.636, 7.566814, 5498.25, 727.7634, 7.552985, 5497.445, 714.7076, 7.692908, 5498.32, 100.0, 99.99021, 100.0, 99.96677, 99.94236, 99.96806
50821.79292000001, 59.97778980460033, 59.9781422084002, 59.97724447858878, 26.960538400234636, 26.95578093504275, 26.954086062670576, 0.9999831364420176, 0.9999835776386485, 0.9999871016128746, 7567.573999227507, 7566.607181534044, 7571.650313495992, 166.5258186659335, 45.33701850132684, 43.192452767559644, 7570.435928797726, 7561.460961706337, 7569.535083087207, 282.46446288077965, 281.9026740925358, 282.49193487216985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 720.0, 723.6221, 3.040488, 2200.013, 710.546, 3.093806, 2197.848, 716.5275, 3.070989, 2200.243, 732.4422, 7.501175, 5494.287, 732.1315, 7.50678, 5494.119, 711.6658, 7.722024, 5496.648, 100.0, 99.90077, 100.0, 99.85455, 99.86783, 99.9286
