TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
50838.263040000005, 59.98407165329776, 59.98413546663868, 59.98429146606197, 23.138763993621556, 23.114887897326682, 23.10967114202699, 0.9999946868432892, 0.9999922376470506, 0.9999944014809607, 6477.788651367025, 6476.3340967657805, 6482.526763712221, 133.5195277622122, 25.597733652280112, 24.585721602166586, 6483.045530612377, 6476.865052982656, 6477.299043725699, 282.19224640666044, 281.62049911905046, 282.2410126700529, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3725, 3.067436, 2199.933, 716.7717, 3.067282, 2200.127, 736.1335, 2.977112, 2193.514, 722.597, 7.607265, 5500.079, 724.3872, 7.598094, 5500.062, 703.0374, 3.121315, 2192.175, 99.99557, 99.9868, 99.70377, 100.0, 99.99592, 99.65337
50840.602360000004, 59.98670064743587, 59.98684107219774, 59.98914009601902, 23.12641723259353, 23.122903458177664, 23.118138922514643, 0.9999954860707028, 0.999991303552997, 0.9999956789203762, 6484.690210271861, 6480.084935412022, 6487.193774786315, 138.3536136444227, 25.837766673318583, 18.37452546576492, 6483.801912145037, 6483.778736413226, 6484.492867217571, 282.19588323668336, 281.7497178510389, 282.30281483689026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 713.1732, 3.083677, 2199.485, 719.7874, 3.057151, 2200.275, 736.9683, 2.9784, 2194.214, 721.1989, 7.631167, 5500.309, 727.401, 7.555724, 5497.287, 708.0474, 3.102637, 2196.046, 99.96437, 100.0, 99.72227, 100.0, 99.93184, 99.85265
50842.91872, 59.990428777165555, 59.98797039230037, 59.99181527886732, 23.133023716156526, 23.12420519867675, 23.109096490601587, 0.9999954968595548, 0.9999907601218505, 0.9999951259394074, 6485.546288245867, 6480.019924456841, 6487.58942386318, 137.7557088755534, 26.51857860238397, 21.818880220062056, 6484.835665026103, 6481.439567329791, 6489.408091027942, 282.202439682605, 281.791896521214, 282.28118502218007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3922, 3.067258, 2200.311, 716.8107, 3.068939, 2200.104, 735.3571, 2.985027, 2194.791, 720.3055, 7.636131, 5500.307, 727.8588, 7.552802, 5496.072, 708.0076, 3.102637, 2196.004, 100.0, 100.0, 99.76182, 100.0, 99.9259, 99.85556
50845.31048000001, 59.98994146912553, 59.99170145644958, 59.988696130234686, 23.108155079071103, 23.118092987488858, 23.121909508522783, 0.9999956751850246, 0.9999911550090205, 0.9999959517981221, 6485.100532306315, 6479.769206975317, 6487.425922659041, 139.5806713213483, 23.749720795265148, 17.86135117049281, 6479.986141340891, 6480.512492997311, 6481.932962487205, 282.08888625328655, 281.6817404609112, 282.3241663919227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 723.6024, 3.041023, 2200.443, 710.546, 3.093806, 2198.403, 728.99, 3.015767, 2198.796, 714.014, 7.69938, 5497.734, 733.9818, 7.477743, 5488.933, 714.2901, 3.078831, 2199.172, 100.0, 99.9047, 99.93366, 99.95529, 99.79738, 99.97097
50847.62244000001, 59.988738244709694, 59.99080250181819, 59.98960272814642, 23.139679779334173, 23.130481473049723, 23.11374072529957, 0.9999955598655792, 0.9999913993197627, 0.9999952841758807, 6482.423408839451, 6480.630431661508, 6488.707397842206, 137.0547814519541, 24.75379961075032, 23.997663350950575, 6485.5109302845685, 6482.234416347554, 6486.966302625638, 282.2881322735647, 281.6665444646566, 282.2254648112033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4711, 3.06708, 2200.416, 716.7134, 3.06986, 2200.323, 735.2988, 2.984659, 2195.252, 720.3055, 7.63558, 5500.359, 727.8397, 7.544949, 5497.043, 707.9679, 3.10282, 2196.286, 100.0, 100.0, 99.78279, 100.0, 99.94974, 99.8298
50849.962920000005, 59.99378427921986, 59.996028677747816, 59.992058585987465, 23.141508943261563, 23.14586874079006, 23.13666930121735, 0.9999935339826969, 0.9999952109126434, 0.9999941429779511, 6488.6123652424485, 6484.493380919383, 6490.564915041966, 135.67181437162344, 26.811305369843694, 19.989333492412925, 6485.856236052912, 6482.438616295875, 6493.711384698973, 282.27368444809025, 281.82264360254715, 282.3640081994332, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3922, 3.066901, 2200.201, 717.0052, 3.070229, 2200.328, 729.0288, 3.016319, 2199.066, 720.325, 7.636131, 5500.306, 728.2784, 7.547323, 5497.935, 714.31, 3.078099, 2199.436, 100.0, 100.0, 99.93589, 100.0, 99.92392, 99.9776
50852.2312, 59.99564689125412, 59.99055506333633, 59.99221252560487, 23.146544347203662, 23.14498368798841, 23.12939023537654, 0.9999961728088509, 0.9999919528799878, 0.9999954905243971, 6489.553066646024, 6481.751178412463, 6485.125357071311, 136.193827996829, 22.236134174363542, 13.944235379727843, 6486.615182498648, 6480.329825806613, 6490.44200249424, 282.244154302781, 281.77617772099666, 282.27946519746695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 711.0441, 3.092243, 2198.121, 723.0753, 3.042968, 2200.377, 722.6811, 3.044851, 2200.427, 726.0146, 7.574169, 5499.4, 722.6705, 7.603938, 5499.491, 717.7495, 3.065097, 2199.916, 99.91318, 100.0, 100.0, 99.97186, 99.9956, 100.0
50854.557400000005, 59.99234501575075, 59.99018763275668, 59.99010920365806, 23.139138146283948, 23.150671924145882, 23.123576942037324, 0.9999956709836265, 0.9999944479779703, 0.9999959912978951, 6483.7569819316195, 6481.609062753819, 6493.335904153154, 137.68670457034204, 22.127131636343847, 16.50786200175753, 6493.811067737237, 6485.126636034412, 6488.481596664085, 282.14884825962696, 281.69375926042693, 282.2972403019472, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4119, 3.06708, 2200.746, 716.6939, 3.068939, 2199.993, 727.107, 3.024971, 2199.706, 720.325, 7.636315, 5500.249, 727.8207, 7.559559, 5498.043, 720.493, 3.054293, 2200.421, 100.0, 99.99826, 99.98282, 100.0, 99.95932, 100.0
50856.867000000006, 59.99474500717933, 59.99127264341048, 59.992112252042524, 23.115821560169273, 23.1450259771467, 23.13072926842972, 0.9999969842554922, 0.9999927060163982, 0.9999977919360636, 6486.13609422815, 6477.691610884041, 6485.033446967413, 138.62604734233219, 19.846051843286887, 14.43691615173475, 6484.361815025546, 6480.592734814652, 6488.1426877219465, 282.34004665831856, 281.8019525986891, 282.36129057737213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 718.9496, 3.05887, 2200.671, 713.7367, 3.081649, 2199.208, 718.8182, 3.06289, 2200.166, 714.9849, 7.694783, 5497.796, 734.0581, 7.477743, 5488.685, 727.0141, 3.025727, 2199.467, 100.0, 99.95499, 100.0, 99.96101, 99.79547, 99.97436
50859.17616, 59.98345966099953, 59.99064327734838, 59.99126983867928, 23.162419815743004, 23.173781142928657, 23.146726412429476, 0.9999974078803873, 0.99999361538019, 0.9999975403900523, 6485.906823133474, 6486.4262578030075, 6492.25227468607, 138.06117593718, 23.098493870892185, 14.140816501824247, 6486.742339274051, 6486.121696166241, 6493.043845139988, 282.0410997694347, 281.60966504807027, 282.1958216964121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 719.3046, 3.062796, 2200.643, 716.7912, 3.06986, 2200.493, 722.6035, 3.044114, 2200.422, 720.3055, 7.635947, 5500.19, 727.134, 7.543305, 5498.445, 720.672, 3.053378, 2200.534, 100.0, 99.99873, 100.0, 100.0, 99.97033, 100.0
50861.57772, 59.988698650839424, 59.98913967104953, 59.9847372227315, 23.146308782379986, 23.15284304517307, 23.1335796182628, 0.9999967867181724, 0.9999952552261572, 0.999997142181836, 6487.213049738258, 6489.284492345767, 6487.84414402767, 136.7143975586887, 18.224753686415852, 15.526759665011923, 6494.5278584701255, 6483.024598253683, 6492.428369520102, 282.24954808809713, 281.6695085547675, 282.29551707852397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4514, 3.066723, 2200.153, 716.7717, 3.069124, 2200.439, 722.7005, 3.04393, 2199.801, 720.3055, 7.635763, 5500.3, 727.0386, 7.556637, 5497.193, 726.9545, 3.025727, 2199.687, 100.0, 100.0, 100.0, 100.0, 99.95472, 99.98436
50863.9426, 59.983766058440104, 59.98172567621303, 59.9840944377699, 23.14688948193974, 23.149702918811816, 23.13973495425367, 0.9999937825552085, 0.9999933531533355, 0.9999945032167212, 6485.046294238866, 6483.585712526425, 6486.6083365148315, 131.82968124587956, 23.934319332470295, 21.55504362637612, 6490.584234013413, 6484.67322975611, 6488.587846884133, 282.05506689047564, 281.6823318477937, 282.2736599705314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 711.0835, 3.091173, 2198.169, 723.1337, 3.043152, 2200.47, 728.9706, 3.015767, 2198.17, 725.6651, 7.574904, 5498.609, 721.5069, 7.623113, 5500.148, 733.2767, 2.995145, 2196.353, 99.93818, 100.0, 99.91541, 99.97623, 100.0, 99.8307
50866.25176000001, 59.97897023985133, 59.97933482887241, 59.976806327385944, 23.1533259619004, 23.158759328657343, 23.14091495316805, 0.9999967141652709, 0.9999948745850339, 0.9999965477669016, 6488.673603152116, 6482.710796559259, 6492.6892327167525, 131.30852620324072, 20.17409710262109, 17.13777848501877, 6487.203565529998, 6482.369909819679, 6490.855479262609, 282.1838719841301, 281.70028082657893, 282.16917877032876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4908, 3.06708, 2200.049, 716.8301, 3.068571, 2199.711, 722.6035, 3.045219, 2199.968, 720.3055, 7.636131, 5500.477, 728.3547, 7.555724, 5496.868, 727.0737, 3.024994, 2199.117, 100.0, 100.0, 99.99714, 100.0, 99.9564, 99.9739
50868.567760000005, 59.981565582572735, 59.978218096649954, 59.974410906291496, 23.12252253715983, 23.14465106015642, 23.10983896079917, 0.9999942200971561, 0.9999955940471736, 0.9999967255428658, 6482.8844393319705, 6480.280106117575, 6481.194042248021, 134.4065551025301, 25.093672385373793, 15.846407004272692, 6485.865118752432, 6482.192693995214, 6484.000384115438, 282.27081184256673, 281.6428137579111, 282.25114052798034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3922, 3.066544, 2199.818, 716.7523, 3.069492, 2200.108, 728.8929, 3.015583, 2198.629, 720.0726, 7.642566, 5500.225, 729.6709, 7.526869, 5494.194, 723.9325, 3.04001, 2200.042, 99.99033, 99.98508, 99.93626, 100.0, 99.90466, 100.0
50870.846000000005, 59.9752506863724, 59.97759356440719, 59.97921057497462, 23.15807933956065, 23.14334043505606, 23.12799569006043, 0.9999964608577567, 0.9999948266536351, 0.9999962676073659, 6485.461555939521, 6482.729638419475, 6491.871908210636, 131.17442022522664, 17.890072514960593, 13.98365543514933, 6495.652180868455, 6487.28889234811, 6487.824165282751, 282.0738006870584, 281.69636327368386, 282.2456601555115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 723.4841, 3.039774, 2200.335, 711.402, 3.090491, 2199.231, 733.5129, 2.996439, 2196.906, 717.2763, 7.663343, 5500.114, 729.7281, 7.536914, 5496.328, 726.5568, 3.024811, 2199.47, 100.0, 99.92395, 99.83471, 99.9988, 99.93184, 99.94309
50873.118440000006, 59.975712844898474, 59.9750724787448, 59.97299420046896, 23.143825172566984, 23.154534421142284, 23.127822813233216, 0.9999947824535222, 0.9999957179406438, 0.999994364333862, 6486.398230835541, 6485.970423002654, 6493.350560640096, 130.13983874613268, 19.95961976085889, 21.03558221053663, 6485.2562231442325, 6476.2366634238715, 6494.380050700257, 282.27873093549374, 281.6472409300628, 282.22316747187546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.2345, 3.067615, 2200.311, 716.8301, 3.069676, 2200.332, 728.99, 3.015951, 2198.794, 720.3055, 7.635947, 5500.307, 727.7634, 7.554628, 5498.142, 726.855, 3.024811, 2199.578, 100.0, 100.0, 99.95126, 100.0, 99.94785, 99.96352
50875.43692000001, 59.9743559793653, 59.97828172065631, 59.97395641534764, 23.14374254065859, 23.156103326742237, 23.11962702875082, 0.9999966146976325, 0.9999951208381809, 0.9999953939524868, 6494.575737358304, 6482.922932861777, 6494.360208405196, 128.46011992979243, 20.130856708114152, 22.096896296216528, 6489.477321356013, 6476.719150932995, 6489.421178830236, 282.261249524161, 281.75470299844716, 282.32819329086306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 713.0746, 3.087603, 2198.726, 722.2193, 3.04352, 2200.373, 722.6423, 3.044667, 2200.479, 727.6458, 7.574169, 5498.521, 721.4879, 7.623478, 5500.472, 733.0779, 2.996061, 2196.309, 99.95672, 100.0, 100.0, 99.9717, 100.0, 99.82569
50877.774520000006, 59.9721839839119, 59.97121493250918, 59.97063123275675, 23.15854466802459, 23.150272729216706, 23.144476888085755, 0.9999916080430342, 0.9999957328658378, 0.9999969320740324, 6489.874352319947, 6479.671444308231, 6486.6349865165785, 129.38807325734, 20.230151202626075, 21.397685081326017, 6490.899322353259, 6481.772220796949, 6493.77232798215, 282.2097147058209, 281.55984793884227, 282.2028347170396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4514, 3.066901, 2200.144, 716.8885, 3.069492, 2200.383, 729.0288, 3.015399, 2198.353, 720.2667, 7.636131, 5500.248, 728.2784, 7.554628, 5496.537, 726.8948, 3.02536, 2199.541, 100.0, 100.0, 99.95353, 100.0, 99.96713, 99.97773
50880.144720000004, 59.97286727778626, 59.97243809302875, 59.97379672664474, 23.143484386477517, 23.1422095957174, 23.14233121435192, 0.9999969856006411, 0.9999957485210489, 0.9999901611199217, 6484.299872506612, 6478.915381507586, 6495.147326596177, 130.09372736682099, 18.826939194245824, 19.054466358213805, 6486.781376360135, 6482.697546151356, 6486.780254014637, 282.14372953173125, 281.59913027788906, 282.22162865361884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3134, 3.067258, 2199.918, 716.9274, 3.069308, 2200.653, 728.9317, 3.014663, 2198.182, 720.2861, 7.636131, 5500.252, 727.9542, 7.557733, 5497.472, 726.8351, 3.02536, 2198.957, 100.0, 99.98363, 99.9361, 100.0, 99.95456, 99.98794
50882.42428000001, 59.96920647810109, 59.97548193320838, 59.97424388866537, 23.159624369319395, 23.143012728551284, 23.157002857649392, 0.9999958281029898, 0.9999924837792266, 0.9999959953620557, 6484.428347521333, 6479.383195712179, 6486.913064927598, 135.05914764468798, 22.57214828384099, 16.244242957286815, 6485.83160113146, 6482.201820283735, 6492.17033321275, 282.2277525520974, 281.5310382264237, 282.2600333945169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 723.6221, 3.041023, 2199.888, 710.6043, 3.09399, 2197.804, 735.3182, 2.985027, 2194.733, 713.9946, 7.699932, 5497.505, 734.0581, 7.47756, 5488.876, 720.5925, 3.053195, 2200.24, 100.0, 99.89879, 99.76481, 99.95324, 99.80246, 100.0
50884.763680000004, 59.980038628423095, 59.97790915604121, 59.97505545097126, 23.12256776738823, 23.138128945150488, 23.127003814896867, 0.999995351472504, 0.9999964505861285, 0.9999954291411917, 6482.678601637943, 6478.6157570646055, 6483.352274593415, 126.92463428350902, 16.87835012225821, 21.48951390178354, 6483.235468030315, 6482.352706278252, 6491.664159066707, 282.09028395668804, 281.4906183037975, 282.11299224368406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.5105, 3.066723, 2200.478, 716.7912, 3.069124, 2199.732, 728.8735, 3.015951, 2198.851, 720.3055, 7.636131, 5500.307, 729.0605, 7.532713, 5495.203, 726.8948, 3.02536, 2199.364, 100.0, 99.9864, 99.92894, 100.0, 99.91137, 99.95652
50887.10452, 59.9752139998056, 59.9796876204983, 59.97402997714806, 23.1130739853569, 23.129834436579845, 23.11030722395631, 0.9999947810053704, 0.9999924281660275, 0.9999956541446764, 6484.932904118495, 6471.056868967306, 6482.617403724096, 137.89624895697352, 24.38322320917041, 18.845486773779157, 6485.512973050638, 6470.372628284559, 6475.844990797154, 282.044802201148, 281.4943262988601, 282.2428936498736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3528, 3.067258, 2200.306, 716.8495, 3.068755, 2200.294, 727.5923, 3.02405, 2199.62, 722.8688, 7.608736, 5499.759, 737.7968, 7.424051, 5478.722, 732.1633, 3.000639, 2196.431, 100.0, 100.0, 99.96726, 99.9998, 99.64246, 99.84349
50889.419760000004, 59.97236463198078, 59.98081536639064, 59.97715819718555, 23.129344496644382, 23.133603116315985, 23.12722410319204, 0.9999971565448104, 0.9999967035867912, 0.9999970800661595, 6486.2934430692785, 6478.639898539985, 6489.350534302264, 130.52415607732632, 20.665882821368996, 17.355823325218353, 6484.991714733949, 6479.173326556782, 6486.520685101063, 282.20753929994845, 281.7462953122546, 282.3417648473637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 712.8972, 3.082963, 2199.738, 719.8068, 3.060282, 2200.408, 727.6506, 3.022578, 2198.997, 720.8881, 7.635028, 5500.249, 734.02, 7.477012, 5488.327, 726.8948, 3.025543, 2199.243, 99.98669, 100.0, 99.96352, 100.0, 99.80028, 99.96418
50891.78688000001, 59.980865108853585, 59.97907483007878, 59.97800872945984, 23.148318750989038, 23.133590217510964, 23.129200631168665, 0.9999971513804341, 0.9999953924503379, 0.9999961205335445, 6484.152113084363, 6482.563017786321, 6486.088603001208, 132.79092024165038, 19.857192918952933, 19.053598196499763, 6489.0253362167305, 6484.618290324247, 6485.103105040096, 282.13082007276955, 281.74873641846904, 282.3735612627437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3922, 3.067258, 2200.436, 716.7717, 3.069308, 2200.213, 722.6811, 3.045035, 2200.741, 720.2667, 7.636315, 5500.3, 733.9246, 7.479021, 5488.99, 726.9743, 3.025177, 2199.189, 100.0, 100.0, 99.99841, 100.0, 99.80025, 99.9824
50894.09652000001, 59.981356096493464, 59.97732707758125, 59.977068693199904, 23.144763858447163, 23.151133645815047, 23.147641023727868, 0.999997191394145, 0.9999936347657284, 0.9999985216800732, 6480.521294396079, 6482.245089553347, 6485.933596327705, 139.24582684962752, 22.53584787838645, 12.95857680723202, 6482.429760765083, 6479.2749800194515, 6492.225386972746, 282.16212582487975, 281.56298335263574, 282.2361950602607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 723.6418, 3.039774, 2199.778, 710.5849, 3.09399, 2197.65, 716.6052, 3.0697, 2199.679, 713.9946, 7.699564, 5497.447, 727.4773, 7.548784, 5496.702, 720.493, 3.053744, 2200.219, 100.0, 99.91689, 99.98926, 99.95218, 99.93864, 100.0
50896.43304, 59.984912157231314, 59.981248302813135, 59.98547827450611, 23.132919952854166, 23.147967554266557, 23.135304642368446, 0.9999964335997313, 0.9999946177632095, 0.9999968640317386, 6488.518336600549, 6480.2725229012085, 6491.101558746159, 133.92646466887436, 19.558489537584478, 17.504560739323097, 6489.512169082532, 6480.39423947471, 6488.337119038007, 282.20252803694785, 281.6937899838408, 282.29056418415917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.1951, 3.066366, 2200.144, 716.8107, 3.069308, 2200.173, 722.5646, 3.044298, 2200.366, 720.2667, 7.636131, 5500.248, 734.02, 7.477377, 5488.767, 726.855, 3.024994, 2199.357, 99.99489, 99.98016, 99.99997, 100.0, 99.79346, 99.96935
50898.719240000006, 59.97641441119974, 59.980893414001095, 59.978593583947095, 23.14507507457906, 23.152445683352262, 23.133572970782897, 0.999997104378534, 0.9999947448491672, 0.9999961722116513, 6485.202626532476, 6481.696343415161, 6485.97421643425, 135.2898351841675, 19.621906671178294, 17.2042807581156, 6488.815268583405, 6484.699379453942, 6492.705542462358, 282.3346836848959, 281.72416242582796, 282.264942834591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.2542, 3.067258, 2199.881, 716.7717, 3.069124, 2199.772, 722.6423, 3.044482, 2200.248, 720.3055, 7.636315, 5500.476, 727.4773, 7.544401, 5497.445, 726.855, 3.024994, 2198.953, 100.0, 99.98822, 100.0, 100.0, 99.93978, 99.95101
50900.99772000001, 59.97773274858034, 59.98096302236399, 59.981749836603, 23.186577840292248, 23.167908309062714, 23.171399352142874, 0.9999955112920862, 0.9999976913833233, 0.9999946871233594, 6491.903624243264, 6487.573823271517, 6490.283682202025, 133.8719976204717, 20.364727041124752, 18.434494708228613, 6495.235416277417, 6483.249518011299, 6487.92072408434, 281.5983172295966, 281.2443526146067, 281.79915209115376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 711.0835, 3.092065, 2198.456, 723.0364, 3.042599, 2200.102, 728.99, 3.016135, 2198.627, 726.5583, 7.56755, 5498.662, 722.4797, 7.612886, 5499.792, 731.1693, 3.009978, 2197.507, 99.92147, 100.0, 99.94376, 99.96561, 99.99481, 99.91193
50903.33804, 59.98304523459677, 59.98726412022787, 59.98250990278302, 23.139319661226274, 23.15368995530724, 23.13106002855871, 0.9999954659431527, 0.9999957262667658, 0.9999964935753126, 6490.081995376076, 6480.095911526967, 6488.958873281932, 129.67177950555674, 24.33899456327572, 16.506534692827245, 6486.497286712567, 6481.8755533895655, 6489.667479229442, 282.25438244832515, 281.66635396101105, 282.28973985040216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.2936, 3.067436, 2200.474, 716.869, 3.069676, 2200.239, 724.0593, 3.037304, 2200.055, 720.3055, 7.636131, 5500.306, 727.382, 7.543671, 5496.04, 732.72, 2.997709, 2196.133, 100.0, 100.0, 99.99951, 100.0, 99.9266, 99.82657
50905.64656, 59.986850069444564, 59.989015633336905, 59.98897352863709, 23.120724024960815, 23.116750418452405, 23.118675826681528, 0.9999965223137017, 0.9999932939336679, 0.9999955023605406, 6482.900331733863, 6480.065032696384, 6482.01845374898, 134.7607584516927, 22.734878967284203, 18.670369988722996, 6481.400046083541, 6479.7824631719595, 6481.97879657974, 282.1392891594438, 281.69820792508705, 282.2883950769987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 718.4568, 3.060119, 2200.481, 714.5149, 3.080728, 2199.238, 732.8335, 2.994967, 2195.864, 715.1208, 7.688716, 5497.745, 733.9246, 7.477743, 5489.0, 739.4399, 2.962733, 2190.719, 100.0, 99.97172, 99.84028, 99.9623, 99.79646, 99.5901
50907.95704, 59.99083051772196, 59.99151298020187, 59.99103731319373, 23.1376670122688, 23.147427534613524, 23.140579378777247, 0.9999969158175264, 0.9999950673710155, 0.999995899324709, 6488.278706623218, 6480.133004260524, 6488.860412540731, 139.62620700080151, 23.63713127442952, 20.044869130683992, 6492.560190852888, 6486.1146735388265, 6489.3953007743385, 282.230257362546, 281.7476475472728, 282.34893464741486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 719.3834, 3.061904, 2200.727, 716.4799, 3.069492, 2200.428, 728.9512, 3.016687, 2198.967, 720.2861, 7.635947, 5500.476, 728.2021, 7.548054, 5496.236, 733.217, 2.996244, 2196.195, 100.0, 100.0, 99.93084, 100.0, 99.94018, 99.84153
50910.29252, 59.991881575032835, 59.99149946429065, 59.99153648557042, 23.127890357894263, 23.14416282457145, 23.105378354718823, 0.9999957435694995, 0.9999904298375218, 0.9999968736906711, 6485.154114761866, 6483.754981571994, 6486.06790649077, 135.169069254227, 26.83905761536016, 14.987989673435948, 6483.39670248074, 6478.774976352396, 6482.749123180278, 282.2363810738009, 281.7040123662906, 282.2534412887179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3134, 3.067258, 2200.263, 716.7328, 3.069492, 2200.44, 735.3571, 2.985027, 2195.237, 720.3055, 7.636131, 5500.248, 734.0581, 7.477377, 5489.091, 733.1574, 2.995695, 2196.183, 100.0, 100.0, 99.77046, 100.0, 99.79348, 99.81978
50912.63072, 59.99260976672817, 59.99415027612621, 59.99591846410584, 23.110973879303423, 23.10435430913757, 23.08293768471093, 0.999996517455411, 0.9999931055461113, 0.9999962497772913, 6478.007569098586, 6472.151173329417, 6474.549517947564, 132.3478285501701, 25.986636632908812, 19.455205017295896, 6477.351324798362, 6474.802489060557, 6484.497683725707, 282.1908852003463, 281.7348187476791, 282.27488947112687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 711.0835, 3.092065, 2198.848, 723.0753, 3.042783, 2200.543, 741.5883, 2.950974, 2188.745, 728.0536, 7.550267, 5497.943, 740.3146, 7.395013, 5474.699, 726.9147, 3.024994, 2199.345, 99.92624, 100.0, 99.49444, 99.9612, 99.53866, 99.96881
50914.945960000005, 60.00185146892392, 60.00106218162523, 60.00078445451411, 23.140759114811157, 23.12496292910311, 23.125629616233766, 0.9999944331372276, 0.9999927264559844, 0.9999951056755632, 6485.91016717168, 6480.215465093725, 6483.6616025924695, 136.16219471125487, 24.171052013756253, 19.775221752656336, 6485.827836727832, 6480.163417268836, 6480.773236001266, 282.2259786738393, 281.73742542791376, 282.2982160270663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3528, 3.06708, 2200.646, 716.7912, 3.06986, 2200.595, 735.3765, 2.984659, 2195.018, 720.2473, 7.636315, 5500.306, 734.039, 7.477743, 5488.933, 733.2767, 2.994962, 2196.673, 100.0, 99.9989, 99.77159, 100.0, 99.79941, 99.82353
50917.30872, 59.996074721692636, 59.999823164675966, 59.996643920009184, 23.145536067735037, 23.140464010071444, 23.11540913485568, 0.9999957992320209, 0.9999959471656511, 0.9999973636703435, 6489.1586135484795, 6482.494114452267, 6489.675951728416, 140.73611107168745, 18.35425023839798, 18.048148177995884, 6482.677109245924, 6482.978347037749, 6485.899575868146, 282.1469832320419, 281.71296932237055, 282.242467855771, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.2936, 3.067436, 2200.426, 716.9663, 3.069124, 2200.435, 735.2988, 2.985211, 2195.017, 720.2861, 7.635947, 5500.125, 733.6575, 7.489066, 5492.243, 724.9067, 3.034699, 2200.188, 100.0, 99.99597, 99.77208, 100.0, 99.85756, 100.0
50919.665440000004, 59.9978184376626, 59.997825340400965, 59.99977858804391, 23.135913161821897, 23.14669727861322, 23.1284321673731, 0.9999961555703538, 0.9999944703719417, 0.9999954802072538, 6484.8947994974, 6479.765102200318, 6485.009783299554, 135.60953602559312, 19.126805020110623, 16.33576662582186, 6486.943095324127, 6475.89521623081, 6489.936773465144, 282.3070963641585, 281.6222294697824, 282.1803042992994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 723.5432, 3.040309, 2200.325, 711.4993, 3.088464, 2199.152, 731.2224, 3.005643, 2197.191, 717.1015, 7.664998, 5499.985, 733.1425, 7.489066, 5489.309, 726.4376, 3.026093, 2199.243, 100.0, 99.92848, 99.88225, 99.99452, 99.82877, 99.96418
50922.05756, 59.99924598311115, 59.997322771359606, 59.99786019058878, 23.155606201040893, 23.16251319863262, 23.134964339440273, 0.9999937998354311, 0.9999964264834817, 0.9999960432714343, 6487.800249069502, 6482.770144248201, 6487.326078444458, 124.34500684734621, 13.648275555577584, 16.154456879340785, 6490.063631476527, 6480.392236989978, 6493.513488853399, 282.2266961944158, 281.6499765142495, 282.2881026790246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.2936, 3.067793, 2200.546, 716.8885, 3.068755, 2200.049, 729.9412, 3.014111, 2198.956, 720.2861, 7.635947, 5500.299, 727.7634, 7.55682, 5496.884, 726.8351, 3.02536, 2199.498, 100.0, 100.0, 99.95114, 100.0, 99.97175, 99.97403
50924.3974, 59.998277821437554, 59.99974547340796, 59.999362208963575, 23.15040312051979, 23.151181996538476, 23.140135432131807, 0.9999955588085103, 0.9999934743533082, 0.9999939962884336, 6486.392682544541, 6486.353565426277, 6487.6055055778925, 127.880480452558, 21.353730624941363, 21.567477738494517, 6492.666174371423, 6487.131038998596, 6486.762910066971, 282.1710681883681, 281.60397397523644, 282.1854885701322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 711.3792, 3.092065, 2198.671, 723.1337, 3.042599, 2200.153, 722.817, 3.044298, 2200.697, 726.2088, 7.572698, 5497.528, 721.4688, 7.623661, 5500.193, 733.3363, 2.995145, 2196.181, 99.9334, 100.0, 100.0, 99.97541, 100.0, 99.83032
50926.73788, 59.99706618654676, 59.998720260660036, 59.998764959630265, 23.165213969593, 23.151112009605985, 23.1481833461697, 0.9999941299483914, 0.9999965518810591, 0.9999955779312312, 6485.176781228858, 6482.99470398264, 6488.6447926782175, 130.14917196210445, 15.746370580028724, 21.62243620066613, 6489.180231293224, 6483.835041830447, 6493.260804543921, 282.1768390251196, 281.66112194209194, 282.3104127372245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4908, 3.067793, 2200.684, 716.9274, 3.069124, 2200.151, 729.087, 3.015583, 2198.743, 720.2861, 7.636131, 5500.248, 728.164, 7.558464, 5497.365, 726.9147, 3.02591, 2199.577, 100.0, 100.0, 99.95185, 100.0, 99.95069, 99.9719
50929.016520000005, 60.00157877032154, 59.99657784666459, 59.9987016158641, 23.15069005604062, 23.139529767026957, 23.13946136766053, 0.9999950262855432, 0.9999979177585351, 0.9999952872779663, 6491.102872089442, 6482.238044289026, 6487.0977294077165, 128.52161708014546, 19.907100200364766, 18.419159300809497, 6492.084125221187, 6482.601593596399, 6486.439864264876, 282.2524239002686, 281.7017133642382, 282.2406039029752, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4316, 3.06708, 2200.493, 716.7523, 3.069492, 2200.0, 728.9706, 3.016319, 2198.74, 720.2861, 7.636499, 5500.193, 727.4773, 7.556089, 5497.831, 726.9545, 3.026093, 2199.413, 100.0, 99.99857, 99.94615, 100.0, 99.95177, 99.9719
50931.32676, 59.99603041376925, 59.99873629308542, 60.00019942887815, 23.135912910634367, 23.147800938907466, 23.141151094477188, 0.9999950233902852, 0.9999937593055627, 0.999996290137241, 6488.52041222447, 6490.937495196984, 6485.231547594563, 137.96789000572562, 19.53886701473857, 17.66523218647967, 6489.610186799745, 6483.200108062551, 6485.71000183002, 282.2121685816374, 281.66228519696114, 282.2170031766673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 723.6615, 3.040488, 2200.506, 710.332, 3.093806, 2197.802, 735.26, 2.985395, 2195.124, 713.9751, 7.699748, 5497.675, 733.9627, 7.478473, 5489.028, 721.3877, 3.050448, 2200.386, 100.0, 99.89869, 99.77897, 99.95536, 99.7993, 100.0
50933.65828, 60.00105430660661, 59.997174671189505, 59.99890185463846, 23.13981833458966, 23.12215411871917, 23.13793975065955, 0.9999940460677206, 0.9999964172280589, 0.999994288537341, 6486.887260390881, 6480.584163558157, 6492.499470408324, 127.17987904130177, 17.98980094286253, 24.453706770404324, 6488.893443954343, 6482.03511952933, 6488.048667470154, 282.19878620884276, 281.6882284327251, 282.28645789677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4119, 3.06708, 2200.651, 716.8107, 3.069676, 2200.558, 728.8347, 3.016871, 2198.686, 720.2667, 7.636315, 5500.253, 728.5455, 7.555724, 5495.64, 726.8948, 3.02591, 2199.694, 100.0, 99.99574, 99.95174, 100.0, 99.9288, 99.96652
50935.968720000004, 59.99673284418276, 59.9936977167354, 59.99451573110059, 23.1536912392415, 23.149940090482982, 23.13683731059029, 0.9999942610445449, 0.9999950839554801, 0.9999956682778098, 6483.609408501782, 6483.439446494761, 6485.3355130311475, 132.38670501942806, 20.24127431084935, 21.97229966546115, 6491.703010585508, 6484.689948034668, 6490.0080144120575, 282.20881962636895, 281.64598710329886, 282.2514934787483, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4316, 3.067436, 2200.498, 717.6862, 3.064703, 2200.872, 727.2623, 3.026628, 2199.636, 723.3737, 7.597703, 5499.571, 723.4526, 7.60759, 5499.757, 732.6802, 2.996061, 2196.482, 100.0, 100.0, 99.98207, 99.99109, 99.99418, 99.84157
50938.254400000005, 59.996815967009155, 59.99716104851356, 59.995657041737054, 23.14265116527865, 23.140077379689952, 23.126351423339607, 0.999994729539524, 0.9999954377120692, 0.999995215315379, 6485.079573629931, 6484.933067093185, 6490.36292751433, 129.22570388835857, 19.726979743365973, 17.009748631459388, 6489.579172553509, 6484.073921471316, 6487.09305339459, 282.22818632615684, 281.73053918630313, 282.24418096228794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 713.9421, 3.081, 2199.776, 719.2231, 3.060835, 2200.633, 728.1747, 3.020185, 2199.004, 720.4221, 7.63558, 5500.248, 727.1721, 7.560472, 5495.771, 727.034, 3.025543, 2199.687, 99.98842, 100.0, 99.95334, 100.0, 99.92171, 99.96439
50940.588200000006, 60.001136453986405, 59.99763233888821, 59.99682458441393, 23.130970422590444, 23.151538637932518, 23.130963223562507, 0.9999947809733164, 0.9999970552537827, 0.9999957587790795, 6488.93433775473, 6482.005256902505, 6488.270209927199, 131.08626693869292, 14.766250226291504, 20.968985754466303, 6491.077154881361, 6488.272705988351, 6490.644037516869, 282.16798262412254, 281.74758778769007, 282.1676321037557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4119, 3.06708, 2200.493, 716.9468, 3.069308, 2200.591, 728.9317, 3.016319, 2198.794, 720.2667, 7.636499, 5500.364, 727.3438, 7.54568, 5496.055, 726.855, 3.02536, 2199.755, 100.0, 100.0, 99.94376, 100.0, 99.92686, 99.98745
50942.9556, 59.99853729878748, 59.99846503775545, 59.99666923551892, 23.128745033541126, 23.131449611908504, 23.117134615652965, 0.9999968986696453, 0.9999955828265389, 0.9999941531849198, 6482.2374182296335, 6477.268204455026, 6484.843900095401, 134.91501349854207, 18.681240722371967, 20.901428085454995, 6485.280550472213, 6477.789319083462, 6487.388683942116, 282.2105134723672, 281.6157226558267, 282.2450918948413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 723.6812, 3.041559, 2200.261, 710.3708, 3.09399, 2198.133, 735.2794, 2.985579, 2195.183, 713.9751, 7.699748, 5497.563, 734.039, 7.478473, 5488.935, 720.6124, 3.053195, 2200.778, 100.0, 99.92179, 99.77996, 99.9543, 99.79741, 100.0
50945.302, 59.9960689293985, 59.99850953801311, 59.99827841800036, 23.150000049228545, 23.175241092088303, 23.14883182021129, 0.999995133683463, 0.9999976982958694, 0.9999951971337941, 6492.8942160008755, 6479.668842028406, 6485.798822591349, 134.26886474417097, 15.681552359490524, 18.986984774155985, 6488.461477580934, 6479.30945639974, 6491.7249678134995, 282.1323744452749, 281.5154903852149, 282.2379821029851, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3134, 3.067258, 2200.311, 716.8495, 3.069676, 2200.547, 728.99, 3.016319, 2198.847, 720.2667, 7.636315, 5500.252, 727.2675, 7.55682, 5498.087, 726.8153, 3.025543, 2199.121, 100.0, 100.0, 99.94127, 100.0, 99.96381, 99.98986
50947.6148, 59.99526708355103, 60.00128221520388, 59.999661955716356, 23.14444401398648, 23.149006345739423, 23.143619007530027, 0.999997414603293, 0.9999954513275665, 0.9999955645582725, 6488.864438453998, 6481.5155749851165, 6487.097103494027, 130.1922612797598, 16.77698928289965, 17.556685118187374, 6491.770880438098, 6486.347605754354, 6487.6167803014205, 282.23286063271564, 281.5957930311589, 282.19782955489427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.4711, 3.067972, 2200.249, 716.8885, 3.069124, 2200.062, 728.99, 3.015767, 2198.785, 720.2667, 7.636315, 5500.247, 728.1068, 7.549332, 5496.223, 727.1732, 3.02298, 2198.591, 100.0, 100.0, 99.94338, 100.0, 99.98005, 99.93457
50949.924320000006, 59.99855384078561, 59.994014402371945, 59.99635955669315, 23.156044387676737, 23.164467369002264, 23.118259333533995, 0.9999959135687764, 0.9999961822849597, 0.9999929434364891, 6493.322929535395, 6479.764425933454, 6491.164369310713, 129.86966245126632, 19.762010946204555, 18.029448135614302, 6488.095768288106, 6483.269549368865, 6490.931202689545, 282.1866205144718, 281.6722936933443, 282.1388397337772, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 710.9849, 3.092065, 2198.451, 723.1337, 3.04352, 2200.38, 722.6423, 3.044851, 2200.285, 726.1312, 7.586672, 5499.036, 723.4907, 7.594076, 5499.255, 729.9963, 3.014739, 2198.316, 99.92817, 100.0, 100.0, 99.98824, 99.98637, 99.92204
50952.239760000004, 59.9975801769486, 59.99316166063348, 59.99336036984973, 23.150082996731484, 23.149587161083407, 23.142138644779802, 0.999994219042084, 0.9999963294493674, 0.9999951016297252, 6489.617859736265, 6477.390678479179, 6493.995422423142, 127.58883681612451, 17.449767378333945, 16.79218401380615, 6495.031799304954, 6480.884154354521, 6489.128427082506, 282.2855553072233, 281.6649464342154, 282.22212523882575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.3331, 3.067793, 2200.186, 716.8885, 3.069124, 2200.378, 728.9706, 3.015583, 2198.801, 720.2473, 7.636315, 5500.248, 727.4773, 7.546958, 5497.115, 726.8948, 3.025177, 2199.749, 100.0, 100.0, 99.94283, 100.0, 99.94615, 99.95092
