TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
51100.40236000001, 59.976183671424636, 59.97685921907076, 59.97734878618574, 19.29892675017277, 19.302068467056415, 19.300546335482682, 0.9999978576820191, 0.9999963051899017, 0.9999979861173534, 5402.669547216077, 5402.84354089912, 5401.193060064146, 106.26291118491645, 10.967346357703263, 9.140232647071002, 5408.157861819324, 5399.5933953839085, 5403.052329332221, 282.0968924512496, 281.6595973720922, 282.10144494953363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.896, 3.056371, 2200.619, 714.0285, 3.079807, 2199.248, 719.9828, 3.056999, 2200.149, 720.2861, 7.636131, 5500.532, 712.3511, 3.088325, 2198.432, 715.6818, 3.072971, 2199.966, 100.0, 99.97509, 100.0, 100.0, 99.92732, 99.99047
51102.71192, 59.972226376935744, 59.97156760183566, 59.97403617563714, 19.32797656468697, 19.313703110635313, 19.284966512499658, 0.9999989927710776, 0.9999974765607932, 0.9999973395584897, 5401.841331766598, 5396.369594343083, 5405.497707153338, 100.04946762844565, 12.214934039988748, 10.418896727847596, 5408.089939206152, 5397.374549238187, 5402.771624107503, 282.1128597968648, 281.516856025968, 282.1249436398282, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.1456, 3.02978, 2199.766, 719.7484, 3.057151, 2200.47, 724.5447, 3.03804, 2200.149, 722.8494, 7.619032, 5499.149, 712.0077, 3.087959, 2199.142, 712.978, 3.086156, 2198.922, 99.98794, 100.0, 99.99917, 100.0, 99.95468, 99.9528
51105.05752, 59.97631204834574, 59.973938515843415, 59.97461121262496, 19.310200711752525, 19.308296942971563, 19.309091149092975, 0.9999979176581907, 0.9999986828962177, 0.9999987051828745, 5405.653850898162, 5402.548654369594, 5407.78544895678, 103.56375859051195, 11.624566542180105, 8.898916037602248, 5410.764751383079, 5402.385272445904, 5401.353663578271, 282.1406645577551, 281.6857033133313, 282.1969746871554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.9354, 3.056728, 2200.504, 717.6472, 3.063414, 2200.474, 725.1852, 3.030493, 2199.326, 720.1502, 7.637602, 5500.074, 713.7817, 3.082115, 2199.519, 718.8827, 3.060885, 2200.372, 100.0, 100.0, 99.99432, 100.0, 99.97671, 100.0
51107.39916, 59.97162810823176, 59.97056139133592, 59.969762430270066, 19.31013615733686, 19.30595032032391, 19.294065313385524, 0.9999991700150238, 0.9999977507162229, 0.9999979863272456, 5409.725910076183, 5399.443354859843, 5408.315460816771, 103.8175772636518, 9.89116222915709, 8.40596593923783, 5403.958245690032, 5403.424315854078, 5406.250763433461, 282.15606397757216, 281.55216673117377, 282.1594357143283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 715.1447, 3.076003, 2199.451, 726.4606, 3.027864, 2199.67, 732.6394, 2.998464, 2197.064, 713.8586, 7.700851, 5497.553, 719.9428, 3.056548, 2200.016, 725.1652, 3.033417, 2199.746, 99.98879, 99.97874, 99.86515, 99.952, 100.0, 100.0
51109.76256, 59.969426302138636, 59.9660366612023, 59.97014421453938, 19.318720845712946, 19.307568425068762, 19.301610161052277, 0.9999983762230703, 0.9999976419363902, 0.9999984403996273, 5411.0508236178375, 5401.351920539815, 5409.75953740671, 100.00835989506618, 13.28010851782983, 11.076100106991703, 5412.002355371059, 5402.081485812069, 5403.856372463899, 282.09302827711696, 281.59591591674837, 282.1990316575791, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.7974, 3.056907, 2200.657, 720.3126, 3.054388, 2200.087, 726.2723, 3.029204, 2199.815, 720.1114, 7.637786, 5500.125, 713.6672, 3.081567, 2199.265, 718.9821, 3.060153, 2199.802, 100.0, 100.0, 99.99017, 100.0, 99.94272, 100.0
51112.07188, 59.96975311956158, 59.967143409100565, 59.97173688582163, 19.31567966571942, 19.309809249628938, 19.283901710803665, 0.9999992721161628, 0.9999988311327473, 0.9999991549481458, 5403.756724092351, 5401.508956492577, 5404.963589408104, 102.23587253701407, 9.53358826018598, 9.433501283209807, 5408.057676578715, 5401.525836576095, 5405.306867122156, 282.0785972858774, 281.6053977066981, 282.08661670736694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.4492, 3.082249, 2199.195, 720.2737, 3.054388, 2200.329, 732.6006, 2.999017, 2196.994, 720.1891, 7.637234, 5500.466, 713.61, 3.08175, 2199.101, 725.1652, 3.033417, 2199.292, 99.95174, 100.0, 99.86211, 100.0, 99.9752, 99.9664
51114.38156, 59.966052912481324, 59.96909230174563, 59.96914652336561, 19.30371415414232, 19.31313424318913, 19.28029272602799, 0.9999993289408027, 0.9999980656536258, 0.9999989090384473, 5408.813579717593, 5396.39861637741, 5409.641990122056, 100.25840059671373, 9.910850597182616, 11.604800520929075, 5407.366310921112, 5404.299740754273, 5404.374564397514, 281.9741079334428, 281.49020392412046, 282.168636059033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 707.1602, 3.105986, 2196.429, 714.0285, 3.080175, 2199.585, 738.9288, 2.966619, 2191.359, 726.3641, 7.569572, 5498.237, 707.3535, 3.105491, 2196.516, 730.8512, 3.006499, 2197.839, 99.83604, 99.97975, 99.62429, 99.96654, 99.82397, 99.90039
51116.782640000005, 59.96919274602126, 59.96836957317697, 59.96661020412029, 19.300229537758877, 19.282637799674585, 19.28832601065925, 0.9999991506679846, 0.9999984996657002, 0.999998937720415, 5404.100873187942, 5398.003904468276, 5404.634409616376, 104.3101833646294, 4.728524587199445, 7.84504470661841, 5406.290451215354, 5394.794269997617, 5401.9351271379555, 282.05480539116405, 281.60778573121166, 282.156791917173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.7647, 3.081892, 2199.635, 720.2932, 3.054572, 2200.441, 732.5812, 2.99828, 2196.437, 720.1502, 7.637969, 5500.519, 713.4764, 3.082115, 2198.995, 729.3402, 3.01126, 2197.909, 99.96892, 100.0, 99.84978, 99.99987, 99.96732, 99.90355
51119.18336, 59.960854990004655, 59.96583076324194, 59.96178015257641, 19.28323552497824, 19.28539742127172, 19.263343817524213, 0.9999997983814289, 0.9999984216922675, 0.9999996508027147, 5401.939436080753, 5391.676662651436, 5403.036457461318, 102.01211350750464, 8.691571535220646, 5.140743786384803, 5400.76273094026, 5395.978673084071, 5398.353886593082, 282.1126565628804, 281.6091318752245, 282.1873800081017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 707.2194, 3.107413, 2196.006, 712.5305, 3.088833, 2198.56, 729.4171, 3.014111, 2198.965, 716.0723, 7.683384, 5498.367, 719.4468, 3.055817, 2200.294, 737.9289, 2.971157, 2192.785, 99.83395, 99.94151, 99.93209, 99.96891, 99.98495, 99.67065
51121.46860000001, 59.96357590448169, 59.9701054365967, 59.969922165674326, 19.31855069668241, 19.285721543997578, 19.30149381395754, 0.999999759727317, 0.9999992656515309, 0.9999996515136907, 5405.701519022737, 5392.287183713714, 5402.732111647844, 105.57660678615412, 6.934592434113483, 1.22798315115665, 5403.080890360694, 5397.669301511929, 5400.316422595447, 281.979961332609, 281.54778983824235, 282.18487953160616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 704.4593, 3.11241, 2195.534, 712.8223, 3.084412, 2199.097, 732.3288, 2.999569, 2196.498, 720.1308, 7.637418, 5500.405, 713.6863, 3.081567, 2199.167, 731.4277, 3.003752, 2196.944, 99.79562, 99.96038, 99.83941, 100.0, 99.94848, 99.85968
51123.77176, 59.962270896607734, 59.965442195046705, 59.96660699658979, 19.315393319103663, 19.306351724642525, 19.33216789954237, 0.9999998520196643, 0.9999988507932137, 0.9999999979086033, 5404.2558457585965, 5404.674574038852, 5408.593472700262, 102.36428692107927, 10.703968857092605, 4.121831453600862, 5407.71706540946, 5397.548929861497, 5403.762766142214, 282.1007369986842, 281.6243741451375, 282.2767351056136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 707.1405, 3.105272, 2196.151, 714.1063, 3.079623, 2199.613, 726.2335, 3.02902, 2199.827, 720.1502, 7.637786, 5500.184, 719.8284, 3.05673, 2200.353, 731.4078, 3.003569, 2197.281, 99.82366, 99.95199, 99.99072, 100.0, 100.0, 99.87502
51126.19956, 59.965698421350446, 59.965908546981225, 59.96601198316483, 19.331815418943243, 19.309733766753258, 19.312843090546764, 0.9999993260635741, 0.9999984409417657, 0.9999987021484964, 5408.45699926354, 5401.3552476774, 5409.80409425602, 105.48570437988155, 10.41643310061454, 4.3568333966316, 5407.1584051471655, 5402.7256741106385, 5405.582304863997, 282.0234859507407, 281.64728852112506, 282.16360458639787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.607, 3.082249, 2199.3, 720.2737, 3.05494, 2200.427, 719.944, 3.056263, 2200.023, 726.3836, 7.569205, 5498.355, 726.1611, 3.029154, 2199.899, 725.2248, 3.033601, 2199.986, 99.96676, 100.0, 99.99966, 99.96764, 99.97415, 99.98007
51128.58208000001, 59.96411025565741, 59.96829048888973, 59.96910275793652, 19.330826528907753, 19.28972522621471, 19.294997784198515, 0.9999999343528005, 0.9999990728166055, 0.9999997000899415, 5403.131991927807, 5401.121464085583, 5405.486803381737, 104.32893448193272, 9.68790047995526, 4.029017789725231, 5416.759907552706, 5402.839993208524, 5407.713487371088, 282.08224131167594, 281.5868834036278, 282.2286875122746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 707.3574, 3.105628, 2196.434, 714.048, 3.08036, 2199.544, 726.1752, 3.028652, 2199.546, 720.1502, 7.637602, 5500.124, 719.8665, 3.057278, 2199.968, 731.0102, 3.006499, 2198.297, 99.8515, 99.97787, 99.97795, 100.0, 100.0, 99.90273
51130.9446, 59.969142740806845, 59.96819944461906, 59.96670286077902, 19.30820538629752, 19.315016080321072, 19.313701143225813, 0.9999997141106163, 0.9999989132293307, 0.9999993340598553, 5403.934386740789, 5399.659550653052, 5403.147262485673, 103.09477832974176, 9.274999224472822, 6.121623035458924, 5406.115693020318, 5400.218044761935, 5405.960391514495, 282.0750917632834, 281.58137257587526, 282.2037855752782, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.607, 3.081714, 2199.132, 720.3516, 3.055309, 2200.25, 726.117, 3.029388, 2199.757, 720.0726, 7.642015, 5500.292, 718.3024, 3.062209, 2199.448, 722.183, 3.046602, 2200.057, 99.98437, 100.0, 99.99843, 100.0, 100.0, 99.98875
51133.259920000004, 59.967812211086624, 59.96995954050985, 59.96942786310819, 19.314000869966193, 19.305526573906864, 19.302833262754458, 0.9999994914805717, 0.9999993631393191, 0.9999993372000403, 5406.940176946728, 5405.220822380591, 5411.610447012369, 103.60754257091835, 7.430608200677398, 5.423253682133691, 5408.442517210159, 5408.558278285597, 5411.061229116253, 282.0224848264906, 281.5428290740906, 282.1903252951282, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.0143, 3.056907, 2200.151, 725.5073, 3.031732, 2199.828, 730.6594, 3.010981, 2198.447, 717.218, 7.661504, 5500.222, 718.7411, 3.061478, 2200.297, 725.0458, 3.033601, 2199.535, 100.0, 99.98805, 99.92562, 100.0, 100.0, 99.97746
51135.56332, 59.967271960354836, 59.967455048072694, 59.968833188915085, 19.334854477115755, 19.323712223740795, 19.309722955349574, 0.9999994655152213, 0.9999977017607715, 0.9999991497077348, 5405.62589587671, 5405.844669123937, 5405.371708652113, 102.01377808652182, 10.199712223727602, 6.490065892135817, 5404.133764816784, 5402.614198887457, 5411.114815565865, 282.1285725148922, 281.73396816185146, 282.12038082183096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 716.6628, 3.069935, 2200.392, 720.2154, 3.054572, 2200.705, 726.1946, 3.028652, 2199.303, 720.1502, 7.637969, 5500.466, 713.5337, 3.082115, 2199.315, 725.0657, 3.033967, 2199.924, 100.0, 100.0, 99.99273, 100.0, 99.96827, 99.99057
51137.99912000001, 59.96785905479823, 59.97034696119032, 59.9702276947198, 19.303351520081854, 19.31475969631189, 19.30205975891529, 0.9999998016928268, 0.9999966839276938, 0.9999995533442689, 5403.061829176775, 5398.029727266944, 5406.172886405825, 103.84775830516492, 11.345091702153923, 4.959029287940439, 5410.3263320551405, 5402.451195057473, 5402.810951470223, 282.046304452074, 281.6532015845543, 282.26396968048937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.0076, 3.030137, 2199.726, 714.1063, 3.080544, 2199.427, 719.944, 3.056447, 2200.533, 726.4224, 7.569205, 5498.178, 707.239, 3.105674, 2196.416, 731.4675, 3.004668, 2197.809, 99.99488, 99.97254, 99.99494, 99.96857, 99.83589, 99.87556
51140.31128, 59.969342015006376, 59.9717197679779, 59.971370449672385, 19.311697058976257, 19.311451209857967, 19.328312000211927, 0.9999996120296714, 0.9999976722853635, 0.9999994520558769, 5413.775084769639, 5397.301712981192, 5403.47244383546, 105.15420852200123, 10.593352041079015, 4.420150608030781, 5408.783930375065, 5402.655336154019, 5407.625719046224, 282.0789538503214, 281.70879342610937, 282.05835229726307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.8369, 3.056907, 2200.647, 720.1959, 3.054756, 2200.663, 726.2141, 3.029204, 2199.645, 720.1502, 7.637786, 5500.354, 713.6291, 3.082115, 2198.933, 725.2844, 3.033601, 2199.694, 100.0, 100.0, 99.99295, 99.9998, 99.95008, 99.9847
51142.620160000006, 59.97076638180541, 59.97341939932768, 59.97395736964502, 19.317907874790173, 19.30316420241271, 19.315027467372136, 0.9999996945272343, 0.999999327853496, 0.9999998419673674, 5406.036683907243, 5397.927478996036, 5398.481866384335, 105.6250989089708, 10.698766001059994, 7.509107285663504, 5410.527425489631, 5401.168118354656, 5405.762840407658, 282.19711459690086, 281.6293716192954, 282.104963886654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.896, 3.056371, 2200.155, 714.009, 3.080544, 2199.434, 726.2141, 3.028836, 2199.596, 720.1308, 7.638154, 5500.184, 713.5718, 3.081567, 2198.824, 731.5073, 3.003935, 2197.223, 100.0, 99.9545, 99.98023, 100.0, 99.95585, 99.87235
51144.92328, 59.97292306598746, 59.97261937955433, 59.973161817737996, 19.321310845884085, 19.307064346966143, 19.305701885642698, 0.9999997777791848, 0.9999984880033527, 0.999999576708508, 5408.418862573066, 5403.394193461022, 5403.06572336362, 105.82797647952702, 10.876480187989273, 2.4170506137705843, 5410.632923716565, 5399.3991273535285, 5409.142448468295, 282.0403994272867, 281.5825089300242, 282.1978482094745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.6267, 3.081714, 2199.127, 707.7639, 3.1032, 2196.23, 732.5424, 2.998648, 2197.175, 713.8586, 7.700851, 5497.606, 719.8284, 3.056, 2200.3, 737.3325, 2.975918, 2194.152, 99.95891, 99.84906, 99.8702, 99.9541, 100.0, 99.6753
51147.263360000004, 59.970751425199126, 59.9727791174268, 59.974823854350554, 19.311872442011918, 19.298369816940994, 19.28105504680855, 0.999999224344052, 0.99999832925783, 0.9999995897364995, 5407.660720277247, 5404.21193369322, 5411.512324585891, 107.60730191672337, 9.272042007298523, 3.475233504243306, 5401.454020252457, 5400.978916771936, 5410.059436814126, 282.18019697808234, 281.5538209345959, 282.14860525156604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.0143, 3.057799, 2200.819, 714.0869, 3.081465, 2199.144, 726.2529, 3.029204, 2199.829, 720.1502, 7.637969, 5500.464, 713.5527, 3.081933, 2199.11, 731.3879, 3.004118, 2197.525, 100.0, 99.97119, 99.97238, 100.0, 99.96503, 99.87305
51149.57244, 59.97302739565106, 59.97099254573895, 59.974930845018186, 19.324837602430197, 19.307254926202184, 19.294151897804404, 0.9999997013140165, 0.999998269827799, 0.9999999909816013, 5406.980524783011, 5395.860820405344, 5403.749105095872, 102.91386535611764, 10.909290200340081, 8.932321221398979, 5408.438590264742, 5400.109752403785, 5410.197715870439, 282.24698521412114, 281.6330070830382, 282.1769217095767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.0537, 3.057442, 2200.55, 714.9624, 3.075202, 2200.181, 735.0076, 2.985947, 2194.729, 723.8592, 7.604322, 5498.994, 708.4216, 3.101108, 2196.312, 725.4236, 3.03415, 2199.871, 100.0, 99.99732, 99.75899, 99.9803, 99.84954, 99.99275
51151.89108, 59.98181400297175, 59.98283541541892, 59.9838516397106, 19.30973323428598, 19.2938262716441, 19.293364201609776, 0.9999996992374706, 0.999998791031515, 0.9999992854580851, 5409.423392379049, 5402.035509563974, 5397.282978867941, 107.09663393167807, 7.844532916016533, 6.24418500911861, 5408.918225133306, 5399.027296872678, 5408.881453092535, 282.15852060142686, 281.68102079040756, 282.25852959502265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 723.0109, 3.043879, 2200.735, 716.4021, 3.073544, 2200.195, 733.2023, 2.996992, 2196.787, 720.1308, 7.637418, 5500.071, 713.4574, 3.082298, 2199.047, 731.4078, 3.004484, 2197.628, 100.0, 100.0, 99.83076, 100.0, 99.95528, 99.87518
51154.252360000006, 59.98157732261511, 59.98176281461391, 59.98298699187056, 19.310686732322306, 19.310705969637308, 19.300496352315985, 0.9999997134368449, 0.9999986496218185, 0.9999991161080657, 5402.381296250825, 5397.112043696531, 5411.083040732268, 103.38155599181802, 10.45418186687857, 3.9385583538064566, 5406.0769007812005, 5404.563927381213, 5408.124193338284, 282.266735219369, 281.67697285714337, 282.22262795632736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.9946, 3.056371, 2200.594, 713.8923, 3.080544, 2199.314, 732.4453, 2.999385, 2196.837, 720.1308, 7.637602, 5500.243, 713.7054, 3.081933, 2199.219, 725.185, 3.033967, 2200.327, 100.0, 99.98268, 99.85445, 100.0, 99.9388, 99.9847
51156.62344, 59.980055945059696, 59.98415787679432, 59.98038110250527, 19.302824983400544, 19.304131861509248, 19.298611362036393, 0.9999998639587183, 0.9999978399478634, 0.99999984146522, 5401.541523130389, 5395.564109349169, 5401.555420615213, 110.13756899199643, 9.439635676819762, 2.8619399376232195, 5409.43176200185, 5403.186107341289, 5401.064985204017, 282.2178920968932, 281.721176263958, 282.30133432160125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.4295, 3.082249, 2199.285, 707.8806, 3.103937, 2196.381, 726.2529, 3.02902, 2199.7, 713.8392, 7.701403, 5497.606, 720.0381, 3.055817, 2200.189, 718.7634, 3.060702, 2199.876, 99.96196, 99.83411, 99.98496, 99.95303, 99.98812, 99.99295
51158.908520000005, 59.98267991791847, 59.981488711858276, 59.9803795983638, 19.313509308264088, 19.309172063490525, 19.303253745047563, 0.9999999539101722, 0.9999973448776833, 0.9999995671393209, 5408.614494354454, 5399.74298576827, 5407.852160961641, 102.56975486250258, 11.816660887972375, 6.548386968277441, 5409.204960073065, 5402.674212883259, 5402.645780656002, 282.2241546042394, 281.7041690753536, 282.18489179958345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.9946, 3.056907, 2200.312, 713.9118, 3.079807, 2199.324, 732.4647, 2.998832, 2196.949, 720.1502, 7.638154, 5500.408, 713.6481, 3.08175, 2198.774, 725.1055, 3.033234, 2199.703, 100.0, 99.95994, 99.85994, 100.0, 99.94869, 99.98741
51161.33352000001, 59.97800250143678, 59.98072982520724, 59.979435687689, 19.295881500615106, 19.283489047828244, 19.274530651912904, 0.9999990285012875, 0.9999976072824281, 0.9999993767780547, 5400.737479347192, 5396.253509503968, 5404.217356844914, 104.3377813946272, 14.796933139131852, 6.078566936627567, 5397.232863689585, 5392.293874823276, 5402.381954270474, 282.24483275097174, 281.6130694365172, 282.2294965144041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.4887, 3.082428, 2199.3, 707.8222, 3.104121, 2196.573, 726.1364, 3.029204, 2200.025, 720.1308, 7.637969, 5500.353, 713.4193, 3.082663, 2198.367, 726.5568, 3.024445, 2199.403, 99.96676, 99.84916, 99.99973, 100.0, 99.94465, 99.97145
51163.74048000001, 59.979484816514145, 59.978039983138146, 59.97835734302378, 19.31075258127113, 19.288038898716014, 19.28788381059919, 0.9999995293480547, 0.99999809663065, 0.9999992144791079, 5405.271846367672, 5403.65863551772, 5405.480798582084, 101.00639743336069, 13.130264378272273, 6.479231949846053, 5406.298815935621, 5401.780597643588, 5409.644571969468, 282.14170435381953, 281.55807996322557, 282.2705671150705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 707.1996, 3.105272, 2196.424, 701.4603, 3.124198, 2193.409, 721.7493, 3.0489, 2200.563, 723.4708, 7.614251, 5499.415, 711.7407, 3.086681, 2199.064, 725.2844, 3.03415, 2199.865, 99.83628, 99.68143, 100.0, 99.99949, 99.93626, 99.99595
51166.019960000005, 59.9775538144692, 59.97677158723962, 59.98006042266385, 19.3186945586765, 19.318040159606205, 19.30866911539831, 0.999999659622353, 0.9999977123211218, 0.9999994456440978, 5402.527336008745, 5393.030454379677, 5405.180892757047, 98.80279618308191, 11.099211642019327, 6.199635920442688, 5405.316333071852, 5403.008206256357, 5406.916803895906, 282.077717967937, 281.58359762696614, 282.21861719055056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.6267, 3.082428, 2199.419, 707.7639, 3.104121, 2196.833, 726.3112, 3.029388, 2199.154, 720.1114, 7.637602, 5500.177, 713.4955, 3.082115, 2199.041, 731.4675, 3.003935, 2197.354, 99.97698, 99.84708, 99.96014, 100.0, 99.96755, 99.87835
51168.32288000001, 59.97351500224763, 59.97221899787376, 59.970667210400556, 19.305215936403798, 19.29927581261667, 19.286557311836717, 0.9999998095813147, 0.9999984310896756, 0.9999997263772713, 5401.754122794027, 5397.163792061164, 5403.303180423337, 105.2080331697369, 10.066942801332516, 3.262317593446369, 5403.859516932231, 5401.114589075027, 5404.1751154097365, 282.2364293764794, 281.58607052318155, 282.1917137769217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 717.7274, 3.06351, 2200.699, 713.4643, 3.082202, 2199.263, 732.4841, 2.998648, 2196.656, 713.8198, 7.701403, 5497.494, 720.0, 3.056913, 2200.572, 737.7698, 2.971706, 2193.013, 100.0, 99.97385, 99.84658, 99.95506, 100.0, 99.65815
51170.66324, 59.97338407273039, 59.97057379058348, 59.97382896574329, 19.298088448707887, 19.287623809520912, 19.274286508899145, 0.9999997193916801, 0.9999971222868326, 0.9999999984808136, 5404.972929223333, 5402.222538298647, 5407.758133367113, 103.62408479802502, 12.364532598662663, 3.9825130531457944, 5402.047668887255, 5404.914699863267, 5397.547612377506, 282.1107635590643, 281.7173248102632, 282.1945096789686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.5873, 3.081714, 2199.385, 707.6276, 3.104121, 2195.892, 726.2529, 3.02902, 2199.583, 720.1308, 7.637969, 5500.125, 713.6672, 3.081202, 2199.034, 731.5073, 3.003569, 2197.511, 99.97063, 99.81185, 99.983, 100.0, 99.96993, 99.86735
51172.999520000005, 59.972189828033635, 59.97181879130471, 59.971434513511376, 19.30198011166565, 19.278182779622227, 19.29747329973597, 0.9999997877520882, 0.9999990137772363, 0.9999998000845659, 5404.680627119931, 5409.753009817141, 5410.885326257087, 105.94942898293766, 9.374304119698081, 5.893872919694559, 5409.186252521557, 5400.567679952585, 5403.932592092305, 282.2483082392009, 281.68862398514545, 282.2613663931532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.8566, 3.056015, 2200.667, 713.8729, 3.08036, 2199.052, 732.5424, 2.998832, 2196.783, 720.1308, 7.638154, 5500.517, 713.5718, 3.081567, 2198.996, 731.4675, 3.003569, 2196.948, 100.0, 99.96282, 99.85722, 100.0, 99.93816, 99.86985
51175.399600000004, 59.97328662507824, 59.97208713770256, 59.97072705625129, 19.315590793997153, 19.308734045149894, 19.29066862462591, 0.9999993854612991, 0.9999983493459526, 0.9999988470368791, 5411.102432126686, 5402.765407650221, 5409.181826260636, 103.32976645713461, 14.9168756488084, 7.171853262740569, 5405.609497304386, 5405.725458644953, 5405.658180834651, 282.05098085995354, 281.6119986833466, 282.36214363041546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.0076, 3.029423, 2199.856, 720.3321, 3.054572, 2200.661, 738.657, 2.96754, 2191.936, 726.403, 7.56994, 5498.235, 707.22, 3.105491, 2195.936, 725.2248, 3.03177, 2199.559, 99.99204, 100.0, 99.63428, 99.96651, 99.81387, 99.97422
51177.750080000005, 59.96787071260502, 59.96960698973903, 59.969979964586116, 19.317971223050478, 19.289272212189807, 19.29829289945291, 0.9999996260179937, 0.9999984248438293, 0.9999996461086657, 5404.193872632602, 5399.141693313391, 5401.697339414727, 108.09703567649203, 7.8207401512631805, 6.715184797407801, 5408.814549832586, 5402.70317960906, 5406.605521889339, 282.2475313732493, 281.7234881569105, 282.17723510930375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.6791, 3.056193, 2200.857, 713.8729, 3.080912, 2199.498, 732.5229, 2.998648, 2197.167, 720.1308, 7.637786, 5500.295, 713.5909, 3.081933, 2199.149, 727.5111, 3.025177, 2199.568, 100.0, 99.97578, 99.86982, 100.0, 99.96588, 99.95865
51180.10832000001, 59.967128328118875, 59.97041069791441, 59.97033465543766, 19.314931718727575, 19.2887294388264, 19.29893430154233, 0.999999898821529, 0.999997596047858, 0.9999996121937005, 5404.101670155984, 5394.7581450170455, 5404.338937419333, 108.58085932972017, 9.947894345322311, -0.04814152982766018, 5406.360286332698, 5396.158998406269, 5400.866634459094, 282.18603429065143, 281.7344155930642, 282.22303244102335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.1061, 3.029601, 2199.695, 713.0752, 3.085333, 2198.71, 730.1935, 3.010061, 2198.559, 716.3054, 7.676949, 5498.386, 718.6838, 3.059469, 2200.801, 718.9423, 3.060336, 2200.56, 99.99129, 99.93998, 99.91022, 99.97711, 100.0, 100.0
51182.46072, 59.96851561445993, 59.96893243646516, 59.96726645843171, 19.32898126955115, 19.298539750108823, 19.30616389193957, 0.9999992279207092, 0.9999979252997713, 0.9999996965115331, 5408.626375501035, 5398.6380306784895, 5407.923332101488, 106.3820045770326, 9.577162360343891, 5.095089420195109, 5406.840003451331, 5401.196165412488, 5405.300987298844, 282.17715277980705, 281.7341508003931, 282.2689474687911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 729.5562, 3.015859, 2198.807, 712.1608, 3.084965, 2198.668, 732.1735, 2.999201, 2196.791, 720.0531, 7.637969, 5500.066, 713.4955, 3.081933, 2198.888, 725.1652, 3.033601, 2200.103, 99.95929, 99.93806, 99.85272, 100.0, 99.97246, 100.0
51184.73932, 59.96931845811085, 59.96853146972165, 59.965895660633294, 19.33309797765127, 19.293834983501352, 19.308629641151295, 0.9999994718894014, 0.9999983846754422, 0.9999997438254423, 5405.285426664666, 5401.749186333995, 5407.499665486741, 104.56839583721717, 9.290183730968238, 8.201944968914631, 5408.674945668663, 5400.461954433678, 5405.468085977381, 282.1367186925369, 281.6707034150934, 282.2509444383983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.0273, 3.029423, 2200.071, 707.686, 3.103016, 2196.887, 726.2335, 3.028468, 2199.594, 720.092, 7.638338, 5500.353, 713.61, 3.081567, 2198.944, 725.1055, 3.033051, 2199.346, 99.97009, 99.85712, 99.97741, 100.0, 99.95498, 99.9847
51187.10168000001, 59.9630120020935, 59.964743568906904, 59.962988201821105, 19.301458632922277, 19.297187852833083, 19.300688432425137, 0.9999998621766223, 0.9999961942534168, 0.9999993703100702, 5406.4109806728975, 5393.440412148298, 5399.241058805556, 103.50637924569173, 10.403997505358348, 5.869489506601212, 5409.8779382893235, 5400.196801371278, 5408.246438028783, 281.7965131376062, 281.25670325874097, 281.8979347354979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.7186, 3.057442, 2200.604, 701.4019, 3.125488, 2191.832, 719.9828, 3.056447, 2200.523, 726.403, 7.569205, 5498.461, 707.3344, 3.104944, 2196.26, 731.4675, 3.003386, 2197.234, 100.0, 99.64936, 100.0, 99.96654, 99.82838, 99.87789
51189.41324, 59.96739229584458, 59.9669587892935, 59.963480263412606, 19.330699037660903, 19.305555472318694, 19.299214673000364, 0.9999997294589813, 0.999995608089472, 0.9999996853681093, 5408.15442051892, 5394.599953494388, 5409.639244581316, 104.72891586513879, 14.515240827983689, 6.410160750882369, 5410.100901777705, 5394.699017806872, 5411.99046768189, 282.17441196442905, 281.50863235477476, 282.13218598009297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.2047, 3.030137, 2200.081, 707.7249, 3.103937, 2196.779, 726.2141, 3.028836, 2199.261, 720.1114, 7.638154, 5500.353, 713.4955, 3.081933, 2199.208, 725.0061, 3.033417, 2199.809, 100.0, 99.84243, 99.96503, 100.0, 99.96257, 99.99508
51191.751240000005, 59.966412377222454, 59.96653741308402, 59.96410192888177, 19.303140129001907, 19.284255403306382, 19.292499046068613, 0.9999993234709776, 0.9999988225776169, 0.9999999210219241, 5399.858706734353, 5403.786182588102, 5407.662778407965, 105.13843697975062, 9.144958097345409, 8.456513711899333, 5405.167617229782, 5399.177505605442, 5402.121309497571, 282.11006237570626, 281.6588600720871, 282.19503703143135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.0734, 3.055658, 2200.829, 707.6276, 3.103384, 2196.279, 726.2917, 3.028284, 2199.544, 720.1114, 7.637786, 5500.288, 713.5337, 3.082115, 2199.515, 731.7657, 3.000639, 2196.469, 100.0, 99.87624, 99.97786, 100.0, 99.97513, 99.85007
51194.03304, 59.964035754955674, 59.96806143264002, 59.97142245418872, 19.332753399017353, 19.307672059172813, 19.296729326663577, 0.9999996914109165, 0.9999988499232662, 0.9999998300781897, 5407.525659261461, 5401.241182609194, 5405.203571026558, 105.76173580315209, 10.435029359359305, 5.108282337179844, 5412.477400283651, 5393.761488037602, 5404.784404212745, 282.06584962072696, 281.60936366533474, 282.19564102950864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.5084, 3.081178, 2199.247, 713.9702, 3.079991, 2199.256, 732.5618, 2.999753, 2197.367, 714.8683, 7.691474, 5498.793, 717.5203, 3.06787, 2199.854, 734.0918, 2.990934, 2195.788, 99.96779, 99.96479, 99.85077, 99.97665, 99.97299, 99.80715
51196.3438, 59.962948461670024, 59.96185405217482, 59.95908540237412, 19.30251645624546, 19.329541275511122, 19.309998794730458, 0.9999994481621948, 0.9999967996788985, 0.9999999397132585, 5403.019523280513, 5398.899107671984, 5409.57987023351, 107.09974690086301, 14.097981792775045, 3.280965905754087, 5409.144205423371, 5398.502423890773, 5404.660521829622, 282.0279406747012, 281.5814674754405, 282.2118812749913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.8369, 3.056193, 2200.609, 709.0479, 3.097121, 2197.952, 728.9706, 3.013927, 2198.002, 720.092, 7.638154, 5500.295, 718.8555, 3.058009, 2199.919, 731.3681, 3.004118, 2197.239, 100.0, 99.90549, 99.93868, 100.0, 100.0, 99.87789
51198.691360000004, 59.96139615508941, 59.96134663016711, 59.96058184301578, 19.332002158383002, 19.302255760619484, 19.299981133669196, 0.999999967358583, 0.9999974635155671, 0.9999999946400295, 5405.292424019989, 5404.2154944451595, 5407.435967955366, 104.99280370862789, 14.401239922999395, 3.826408169303704, 5404.125909797563, 5401.287665284938, 5410.24188264704, 282.0074845802021, 281.66531378140854, 282.09483554741513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 722.1435, 3.044593, 2200.411, 718.192, 3.063966, 2200.573, 737.1235, 2.971037, 2192.59, 726.3253, 7.569205, 5498.349, 726.0848, 3.029519, 2199.789, 725.1652, 3.033601, 2199.979, 100.0, 100.0, 99.66178, 99.96867, 99.99219, 99.99241
51201.19960000001, 59.96762087840524, 59.96591998601622, 59.96103336292998, 19.30459191388588, 19.310617931563574, 19.316921339119848, 0.9999992906415525, 0.9999976866587532, 0.9999995931869208, 5405.494827517948, 5402.662187361401, 5407.553620270944, 110.45010290572321, 12.207896210955823, 4.039919691880641, 5404.936161523283, 5397.233046621881, 5407.067893090811, 282.1952033021179, 281.5835414903392, 282.1331470143052, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.8171, 3.057086, 2200.012, 714.0674, 3.08036, 2199.634, 732.6006, 2.999569, 2196.886, 720.1114, 7.637969, 5500.229, 719.8856, 3.057096, 2200.623, 731.4277, 3.004668, 2197.623, 100.0, 99.95721, 99.8398, 100.0, 100.0, 99.88269
51203.56928, 59.96878442499976, 59.96696443679044, 59.96556482145014, 19.307254822010428, 19.29315530779849, 19.318694361986392, 0.9999992556393895, 0.9999974443992711, 0.9999998350962345, 5411.639328594362, 5405.384829988407, 5408.871053629511, 101.46865125443287, 9.586736762919827, 4.003532128379902, 5407.142366272059, 5408.3050946336025, 5402.95877614254, 281.9073884545831, 281.51214498200494, 282.19177252998014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.758, 3.056728, 2200.375, 720.157, 3.054204, 2200.321, 732.4647, 2.999017, 2196.787, 720.0726, 7.638521, 5500.518, 719.7711, 3.055452, 2199.866, 725.185, 3.032868, 2199.934, 100.0, 100.0, 99.84935, 100.0, 100.0, 99.96707
51205.94548, 59.967843175752634, 59.9705375762488, 59.97124696016207, 19.332206817002394, 19.311993691835116, 19.29235367954033, 0.9999999825504847, 0.9999974490128053, 0.9999996988882709, 5410.541008412712, 5402.193443471024, 5411.243578283172, 100.5629246611893, 6.553474177558769, 2.200105100218252, 5413.036210770489, 5403.637316485524, 5407.478996297347, 282.16392383117335, 281.65673810814354, 282.0752957343266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.5873, 3.082249, 2199.41, 726.694, 3.026942, 2199.775, 726.2917, 3.028836, 2199.702, 713.8392, 7.701219, 5497.494, 713.5718, 3.081385, 2198.866, 719.7177, 3.057223, 2200.322, 99.97176, 99.97362, 99.99083, 99.95304, 99.97506, 100.0
51208.25572, 59.96792276008017, 59.96640072110595, 59.97415577584654, 19.315719137130554, 19.293714418925255, 19.288253271248017, 0.9999996229946879, 0.9999981945486008, 0.9999991168053463, 5403.5085850784535, 5406.668793719191, 5410.510502533707, 106.84327550775879, 9.746722884949577, 6.67759069034355, 5407.528201846551, 5404.480043452375, 5406.480033923899, 282.11402965710533, 281.6027195494364, 282.15506312092896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.9749, 3.057264, 2200.719, 720.3126, 3.054756, 2200.653, 732.5229, 2.999753, 2197.468, 720.1114, 7.637969, 5500.582, 717.4631, 3.068418, 2199.862, 725.1453, 3.032685, 2200.044, 100.0, 100.0, 99.86076, 100.0, 99.99234, 99.9842
51210.63264, 59.97267981842074, 59.97122896905503, 59.96990099835005, 19.294012278209735, 19.27056701879947, 19.31452735657478, 0.9999993552204108, 0.9999973042805258, 0.9999993235451026, 5402.992069378236, 5398.585160452381, 5408.873006934717, 101.68478501847773, 11.151907654684237, 4.142797491337433, 5401.951059672814, 5396.501648346697, 5404.594710193543, 282.20169812346467, 281.543270508667, 282.2293547453244, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.7253, 3.082606, 2199.544, 719.5733, 3.060466, 2200.381, 724.0399, 3.038224, 2199.943, 723.1989, 7.58612, 5498.896, 708.5552, 3.101474, 2196.152, 731.3681, 3.004301, 2197.29, 99.97481, 100.0, 100.0, 99.99065, 99.8374, 99.89607
51213.05776, 59.96888025833363, 59.97245283037838, 59.97180918623681, 19.32286870484342, 19.299503796009727, 19.29966556587913, 0.9999989467536949, 0.9999965398869987, 0.9999991249424897, 5403.767362785451, 5400.712228603743, 5415.369084356671, 103.5972921521934, 10.07569007284792, 5.331219465429825, 5408.036719263287, 5407.009323470004, 5404.729192301446, 282.0796135770311, 281.5153623322352, 282.1631790782294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 711.6355, 3.089031, 2198.637, 719.4955, 3.056967, 2200.598, 726.1946, 3.028468, 2199.087, 720.1114, 7.638521, 5500.124, 713.4574, 3.082115, 2199.144, 725.2248, 3.032868, 2200.108, 99.95954, 100.0, 99.95709, 100.0, 99.97022, 99.98479
51215.343080000006, 59.97683194124788, 59.97651795681137, 59.9738774453658, 19.315022815345987, 19.307238799627257, 19.280474898371615, 0.9999998790554424, 0.9999978065138676, 0.9999993163274861, 5407.666142091688, 5395.375065406032, 5407.766226368385, 100.61079945532447, 13.644919175594168, 6.045309539471191, 5405.970872354593, 5403.863176297816, 5403.7014934497365, 282.1370632683896, 281.5653776303324, 282.2077894552425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 720.0, 713.5676, 3.081892, 2199.31, 713.9312, 3.079439, 2199.322, 726.2917, 3.028652, 2199.88, 720.1114, 7.637786, 5500.229, 713.5718, 3.081202, 2199.522, 731.3482, 3.003752, 2197.565, 99.95198, 99.96778, 99.98268, 100.0, 99.97686, 99.86481
