TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
51362.932120000005, 59.98748519516748, 59.98205382529934, 59.979320501023956, 19.31325355235536, 19.29805664351967, 19.287058240605425, 0.9999999497271046, 0.9999987365405495, 0.9999998982345318, 5402.245377700689, 5397.801510630938, 5400.492591462418, 105.34823061587372, 7.612917097350191, 2.7114318414191985, 5403.669193806811, 5401.347333086802, 5410.766363008668, 282.0943937081941, 281.54485876300447, 282.12146090213224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.4295, 3.081536, 2198.999, 713.8534, 3.079807, 2199.036, 726.0782, 3.0281, 2199.561, 718.1113, 3.065655, 2200.108, 730.6628, 7.527417, 5495.099, 708.2263, 3.101721, 2195.973, 99.97325, 99.95476, 99.95418, 100.0, 99.90553, 99.81557
51365.24764, 59.98764933339337, 59.982209517962325, 59.98427893339147, 19.340056171456474, 19.30133328693505, 19.306257565392826, 0.9999999978542577, 0.9999980413564962, 0.9999997704175738, 5408.788883928594, 5402.3437842865615, 5401.6774407694165, 105.84741081131499, 8.631363493631397, 3.2340354343778017, 5408.488243164443, 5400.919294131481, 5406.037257728145, 282.1420293019792, 281.51707950768264, 282.3020702476682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.0877, 3.060655, 2200.41, 709.3008, 3.09528, 2198.299, 729.1259, 3.016135, 2198.862, 717.3539, 3.065655, 2200.031, 732.3986, 7.49144, 5490.591, 712.4809, 3.08579, 2198.424, 100.0, 99.92127, 99.92665, 100.0, 99.83231, 99.94262
51367.521440000004, 59.975973020456046, 59.97418697661873, 59.98202491836855, 19.332084711185516, 19.306953774953065, 19.300138128112483, 0.9999995754942472, 0.9999995125666695, 0.9999990217733498, 5411.9520654483695, 5399.585988541372, 5405.476838299991, 105.00959861553065, 5.929518419045962, 1.0013658466261859, 5409.084931057616, 5399.520413475035, 5411.218376288227, 282.18070017584, 281.61141441278545, 282.1989958186299, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 717.3331, 3.067436, 2200.167, 713.8729, 3.081281, 2199.245, 732.4841, 2.998832, 2196.791, 712.8877, 3.083857, 2198.321, 726.8097, 7.564673, 5498.164, 712.3815, 3.08524, 2198.831, 100.0, 99.96427, 99.84457, 99.95999, 99.96518, 99.94196
51369.81296, 59.98584675385311, 59.98092146599423, 59.979980611501816, 19.305293497834842, 19.29740226272372, 19.29718340499856, 0.9999999947617624, 0.999999673820254, 0.9999999121614035, 5404.542409612661, 5396.970838530861, 5411.483403454353, 104.50968505785886, 4.962224962489017, 2.195707286137747, 5406.284319189507, 5395.04811766541, 5410.515000053929, 282.1058708571218, 281.6991402756122, 282.27824124063346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 725.219, 3.031208, 2200.105, 720.3126, 3.054572, 2200.271, 738.8706, 2.966435, 2191.754, 706.5767, 3.10684, 2195.51, 720.6104, 7.633158, 5500.214, 719.002, 3.061069, 2200.438, 100.0, 100.0, 99.62379, 99.7945, 100.0, 100.0
51372.121880000006, 59.981928869676146, 59.97587861610878, 59.97917063851199, 19.312898168811007, 19.297088645030367, 19.309197286950855, 0.9999999986907676, 0.9999994841852774, 0.9999994329224198, 5416.121765349197, 5400.860505496361, 5405.051603523243, 106.22528947417004, 4.395424101677463, -0.18174205951686417, 5411.402731179021, 5398.017763155241, 5408.262468342878, 282.2103675878983, 281.5594071399372, 282.039238543453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.8763, 3.057978, 2200.504, 714.0285, 3.079991, 2199.376, 732.5812, 2.999201, 2196.842, 712.9071, 3.083122, 2198.893, 726.8288, 7.564308, 5498.169, 712.4412, 3.085607, 2199.044, 100.0, 99.97739, 99.86716, 99.94826, 99.9535, 99.95513
51374.443640000005, 59.97986652745431, 59.97965663064941, 59.97876471339977, 19.315494087675432, 19.32126490755574, 19.322513498142882, 0.9999999111497205, 0.9999992238757432, 0.9999999664154721, 5409.689387191354, 5403.424446152198, 5414.030015841992, 108.12499211648719, 10.488189348041516, -3.1893435362030687, 5406.927491049367, 5400.351409669309, 5408.779156675708, 282.16865542530184, 281.56501010195063, 282.1419545674848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 720.0143, 3.057264, 2200.657, 714.009, 3.080728, 2199.342, 732.5618, 2.998648, 2196.837, 712.9848, 3.08496, 2198.996, 726.8288, 7.564308, 5497.908, 718.8429, 3.061069, 2200.423, 100.0, 99.9681, 99.86932, 99.95294, 99.96056, 100.0
51376.74128, 59.97867432550851, 59.97695259098995, 59.980949515125815, 19.333410305984643, 19.305263325444752, 19.31251457361949, 0.9999999837087298, 0.9999967964161892, 0.9999999946202124, 5412.350980552178, 5403.243940709742, 5403.717650983235, 106.98125117447694, 8.50621693035805, -1.2840478095777144, 5411.156689652768, 5406.182592395611, 5405.651962560474, 282.1023763730289, 281.67918074946726, 282.1363983015157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.4887, 3.082428, 2199.304, 707.6666, 3.103753, 2196.447, 726.2335, 3.028468, 2199.422, 719.2181, 3.059587, 2200.555, 733.1234, 7.489248, 5490.487, 724.9465, 3.033967, 2199.885, 99.97504, 99.8371, 99.99783, 100.0, 99.82656, 100.0
51379.05036, 59.9770037107165, 59.97374366557362, 59.971919515937756, 19.300893967374037, 19.295855483640498, 19.310049922394338, 0.9999997720911621, 0.9999987923004978, 0.9999999494507057, 5406.354222592641, 5402.060651465335, 5407.238774918747, 108.28687660233184, 8.694346724128536, 3.899224498949934, 5408.589020805567, 5400.013261274647, 5413.023034679571, 282.19000613091424, 281.50900376794897, 282.24227135469306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.8171, 3.057086, 2200.074, 714.1453, 3.079807, 2199.378, 732.5035, 2.998648, 2196.864, 712.9848, 3.084041, 2198.772, 726.8288, 7.564856, 5498.063, 722.0438, 3.044771, 2200.31, 100.0, 99.94692, 99.85604, 99.97296, 99.96338, 100.0
51381.34936000001, 59.97884417523317, 59.97701309303748, 59.975357448328865, 19.30707287919547, 19.297704895027408, 19.301004446715957, 0.9999993703764687, 0.9999989195315786, 0.9999997287638407, 5406.98219564884, 5400.152392511431, 5402.875213719421, 103.7577734317365, 6.680106364903622, 8.419683361919397, 5411.22736305433, 5395.630036953591, 5404.953009778633, 282.3412439502146, 281.5950491124562, 282.2464191354908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.3901, 3.081892, 2199.089, 714.048, 3.079807, 2199.327, 725.03, 3.035463, 2200.232, 710.3633, 3.094153, 2197.478, 722.8994, 7.613434, 5499.893, 730.2945, 3.009978, 2197.532, 99.96175, 99.97231, 99.98032, 99.9034, 100.0, 99.89135
51383.791280000005, 59.97889056908729, 59.97353180530636, 59.977290383309025, 19.316624909215374, 19.32025340372404, 19.287808044913184, 0.9999995853518708, 0.9999993754936013, 0.9999995921446865, 5405.556405690551, 5398.670277602629, 5407.567740179292, 100.25170113720287, 9.199360856250905, 2.0286400509006626, 5407.2524662554715, 5404.00573796663, 5403.626610276782, 282.1908422633354, 281.5807246365541, 282.21335805237106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 709.9203, 3.094028, 2198.308, 716.4994, 3.071702, 2199.852, 725.2629, 3.031413, 2199.487, 712.9848, 3.083305, 2198.53, 726.9241, 7.564673, 5498.4, 724.9266, 3.034516, 2200.159, 99.90673, 99.99188, 100.0, 99.95733, 99.96951, 99.98628
51386.277400000006, 59.9837548298205, 59.97776241732443, 59.98546509882984, 19.317536528316946, 19.31054373666177, 19.2756490571214, 0.999999950843622, 0.9999984876322501, 0.9999994039555671, 5408.6802311164665, 5402.334752703515, 5409.191656401532, 108.20817849460764, 10.072432009576005, 3.2539087493175884, 5404.9856588976645, 5400.604773922047, 5407.846105675351, 282.1957072334996, 281.72196783427387, 282.15690340462254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.1996, 3.10545, 2196.496, 713.8145, 3.081096, 2199.642, 726.2141, 3.028836, 2199.603, 713.0236, 3.083122, 2198.53, 726.9241, 7.564125, 5498.228, 731.3879, 3.004484, 2197.518, 99.83933, 99.97557, 99.99051, 99.94921, 99.96351, 99.88577
51388.63768000001, 59.981999587835006, 59.97675395743982, 59.97920271504716, 19.313093574438856, 19.27590926610262, 19.285177592821462, 0.9999999463419164, 0.9999994381514895, 0.9999998459175398, 5401.84056193395, 5394.388692162984, 5399.9581812257, 105.175938273047, 6.436243797904922, 5.262201669635033, 5409.983457426509, 5395.084687553588, 5402.20521706044, 282.1909000534076, 281.55732364955793, 282.2203064665348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 700.8121, 3.127223, 2191.635, 707.8611, 3.103384, 2196.403, 732.5229, 2.998648, 2197.055, 719.0822, 3.059403, 2200.079, 733.1425, 7.488335, 5490.43, 737.7102, 2.972805, 2192.911, 99.61837, 99.86449, 99.84956, 100.0, 99.82072, 99.67386
51390.954920000004, 59.98170038821992, 59.97779054915621, 59.98320083179509, 19.32760221981644, 19.289657324035755, 19.319118536905236, 0.9999997992025256, 0.9999985685145171, 0.9999992963708707, 5409.094511544325, 5400.147941343213, 5401.375215988202, 104.35537523803532, 11.661589066606211, 5.7981774226959715, 5409.669345967993, 5404.055485104632, 5401.980026914417, 282.20008629392714, 281.7222914385871, 282.2404730872484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.2785, 3.105986, 2196.784, 713.8729, 3.080728, 2199.709, 726.3888, 3.028652, 2199.995, 712.8683, 3.084409, 2198.822, 726.9623, 7.563942, 5497.74, 731.3879, 3.004668, 2197.462, 99.8274, 99.98539, 99.98512, 99.95005, 99.95751, 99.89645
51393.26084, 59.98295634900884, 59.98684062027579, 59.98136067780834, 19.297052923146744, 19.301598453418762, 19.30126088605492, 0.9999986239865858, 0.9999994667638673, 0.9999989912288817, 5407.055939682322, 5401.3861384537395, 5407.146867497304, 99.31751429903602, 7.565731392587168, 9.701439491180281, 5408.400461540965, 5403.3158897272415, 5401.842861296654, 281.99639124285966, 281.43201090970257, 282.10153191565325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.1996, 3.106164, 2196.644, 713.6394, 3.081649, 2199.434, 732.5424, 2.998648, 2196.67, 713.0042, 3.084041, 2198.883, 725.856, 7.575082, 5498.958, 729.201, 3.01712, 2198.82, 99.84456, 99.96474, 99.862, 99.95071, 99.97964, 99.94759
51395.552840000004, 59.97956872608511, 59.983999180626974, 59.97978241942986, 19.318990540310505, 19.30740349149534, 19.310128645073288, 0.9999993446585423, 0.9999987317698, 0.9999993937709517, 5406.8201342051625, 5397.106324452956, 5408.348527115674, 100.08296725933451, 6.551547791123085, 8.598239581491498, 5408.209465963071, 5404.143376614267, 5404.675058572264, 282.22852785053146, 281.5893271110209, 282.11244851157153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.4492, 3.082071, 2199.084, 720.3126, 3.055493, 2200.044, 737.7836, 2.973799, 2193.513, 709.1399, 3.096176, 2197.963, 725.4363, 7.598641, 5499.115, 730.4138, 3.007231, 2197.312, 99.98131, 100.0, 99.70374, 99.89141, 99.98251, 99.89923
51397.97088, 59.979547632206575, 59.97724516288082, 59.982105323826396, 19.31869170088473, 19.313532223013443, 19.3055299199191, 0.9999991264472993, 0.9999986973374636, 0.9999998346946545, 5409.537526906914, 5402.472081170627, 5410.186660135482, 104.95091128514241, 7.884766943353043, 3.3366739732722834, 5404.371176905726, 5400.7627490802715, 5404.172886128567, 282.2816716206524, 281.64590893575644, 282.1466276154873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 709.8414, 3.094742, 2197.93, 713.9118, 3.07907, 2198.816, 732.5424, 2.999201, 2196.321, 713.2178, 3.084409, 2199.062, 726.8669, 7.56376, 5498.172, 725.0061, 3.033417, 2199.882, 99.90451, 99.96358, 99.84457, 99.95594, 99.95958, 99.99325
51400.28068, 59.97984924023385, 59.98220989129917, 59.982828700085065, 19.30179049940017, 19.305751519576987, 19.29000560406311, 0.9999999744374797, 0.9999985272834209, 0.9999999500006831, 5409.187714857129, 5401.512856409474, 5400.322656902224, 107.43929479691406, 8.165986512732161, 1.512755120109432, 5410.8317789180155, 5405.558989940952, 5405.47770280488, 282.16026311579293, 281.79858216862397, 282.15924574625984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 718.3188, 3.061547, 2200.036, 707.686, 3.103753, 2195.998, 726.2141, 3.028652, 2199.423, 719.49, 3.059403, 2200.939, 733.1616, 7.488883, 5490.544, 718.8032, 3.060519, 2200.505, 100.0, 99.85936, 99.98685, 100.0, 99.8276, 100.0
51402.72892, 59.98602754564124, 59.98635404332198, 59.98665941246554, 19.31437922797357, 19.312542408368852, 19.312686384560873, 0.9999999854458943, 0.9999987271451973, 0.9999996642749035, 5405.14277206061, 5407.048033642489, 5402.632570914393, 110.23547410404035, 11.997213066746667, 3.9121060720599417, 5411.886863577647, 5403.198366225721, 5404.742605889495, 282.2288398751109, 281.6526941430292, 282.22016631484763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.4295, 3.082428, 2199.147, 714.009, 3.08036, 2199.38, 732.5229, 2.999385, 2196.664, 713.0818, 3.083857, 2198.558, 726.7715, 7.564125, 5497.961, 725.1453, 3.033601, 2199.765, 99.95981, 99.96282, 99.86266, 99.93303, 99.96749, 100.0
51405.02784, 59.982246776715414, 59.98394724322201, 59.98473684318308, 19.33931817065045, 19.293028355421608, 19.322006293252848, 0.9999999896842795, 0.9999993218519119, 0.9999997216109089, 5404.154878488487, 5405.49685617936, 5406.900251890294, 111.18366613569742, 8.6002905609364, 2.245240764331811, 5414.95488778336, 5404.090398086927, 5409.883773852066, 282.07958507630116, 281.5840786234158, 282.1619055410707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.8566, 3.056371, 2200.509, 713.9507, 3.08036, 2199.426, 726.2529, 3.028836, 2199.772, 719.2375, 3.057564, 2200.173, 726.886, 7.56376, 5498.24, 725.1453, 3.033784, 2199.821, 100.0, 99.97279, 99.98822, 100.0, 99.96054, 99.99045
51407.38996000001, 59.981932153297976, 59.988832106429356, 59.98135322067672, 19.330738304962036, 19.324218689853165, 19.32910515266693, 0.9999999463101114, 0.999999313336149, 0.9999991949299363, 5408.7643463734275, 5404.351473630392, 5406.37051000292, 100.33544488982534, 7.372076144162065, 0.20844922557125756, 5408.793769570631, 5405.675586427532, 5407.877234099494, 282.1026736287257, 281.55746941512723, 282.0849140541793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.1259, 3.029601, 2200.028, 720.2737, 3.05494, 2200.65, 719.944, 3.056079, 2200.319, 725.568, 3.03164, 2199.841, 720.6295, 7.629505, 5500.025, 729.9764, 3.014373, 2198.473, 100.0, 100.0, 100.0, 99.96426, 100.0, 99.94718
51409.70792, 59.98113494216687, 59.98323820026038, 59.98144809261368, 19.328242117327264, 19.31222917542791, 19.30931980373966, 0.9999999994300759, 0.9999990180733581, 0.9999998815587818, 5409.798167090139, 5404.731808534348, 5401.042050498818, 105.60573574447893, 5.529366943090736, 3.8721927923288604, 5409.49139773096, 5397.663125715805, 5407.535377105038, 282.1475898680299, 281.60010842191167, 282.06454460608353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.8369, 3.057264, 2200.581, 713.9507, 3.079991, 2199.635, 726.1558, 3.02902, 2199.427, 719.1793, 3.059403, 2200.181, 726.7906, 7.56376, 5498.069, 729.6782, 3.009795, 2197.95, 100.0, 99.98199, 99.998, 100.0, 99.96348, 99.92948
51412.047360000004, 59.98286717427084, 59.988180072644525, 59.974243517943634, 19.283054676950808, 19.274483836717856, 19.310444852124064, 0.99999999952608, 0.9999986247521259, 0.9999999104255057, 5405.046604839865, 5394.057500698129, 5397.499251865569, 104.09872133993349, 8.40619859892422, 4.979980067537781, 5399.53681561208, 5397.063658061811, 5401.013445549795, 282.1628757518074, 281.5332846604538, 282.0895001137895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.3046, 3.06119, 2200.528, 711.9273, 3.088649, 2198.628, 729.5141, 3.012454, 2198.413, 714.8878, 3.077054, 2199.36, 732.2269, 7.492718, 5490.477, 737.8295, 2.971706, 2192.738, 100.0, 99.9259, 99.92737, 99.95686, 99.8381, 99.68174
51414.381760000004, 59.98023404853615, 59.98448771664602, 59.981003845930495, 19.340999668891286, 19.313800520300948, 19.325132934802745, 0.9999997670121743, 0.9999989267432172, 0.9999999676038736, 5409.491645397867, 5400.712262126159, 5408.2486850867035, 99.53388504674558, 9.66500471176505, 2.203879506495298, 5410.797437448371, 5403.99889475666, 5413.615282825308, 281.9784489371094, 281.431039602606, 282.0877911897712, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 717.2148, 3.066544, 2200.113, 712.8028, 3.085517, 2199.93, 726.4664, 3.02902, 2199.657, 719.4123, 3.058668, 2200.436, 726.8669, 7.564125, 5498.013, 731.3879, 3.005034, 2196.83, 100.0, 99.93946, 99.983, 100.0, 99.96163, 99.85451
51416.819200000005, 59.984585137710596, 59.98316964487377, 59.984651211730494, 19.3249224181302, 19.314928189187853, 19.299032538568472, 0.9999999618087316, 0.999999731582971, 0.9999998647747375, 5403.433628160657, 5403.879478419048, 5409.75338946387, 104.44540624119918, 5.810523077889229, 0.414749566137516, 5406.873548903589, 5405.971557984496, 5404.865766490356, 282.1047371182272, 281.64685080494706, 282.1932322784877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.5676, 3.081178, 2199.61, 713.7561, 3.080544, 2198.989, 732.5035, 2.999201, 2196.329, 719.3347, 3.059403, 2200.512, 726.886, 7.564125, 5498.181, 731.3482, 3.004484, 2197.238, 99.98086, 99.97692, 99.86271, 100.0, 99.96255, 99.87305
51419.13264, 59.9866268153132, 59.98687194286706, 59.9786514147021, 19.31188711795694, 19.320985318819353, 19.30233949440497, 0.9999992553778825, 0.9999997332651687, 0.999999997520816, 5404.226923574506, 5398.131978395966, 5405.439640451731, 101.9346057571579, 2.124527365413087, 5.487628898835283, 5412.8928382374515, 5394.250983314898, 5405.139541548406, 282.2598490690256, 281.4567726443994, 282.00615317145025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.4165, 3.105807, 2196.271, 720.3126, 3.054019, 2200.38, 738.9677, 2.966067, 2192.216, 725.335, 3.031824, 2199.971, 720.5341, 7.632975, 5500.389, 725.0856, 3.03415, 2200.107, 99.82955, 100.0, 99.60108, 99.99728, 100.0, 99.9777
51421.46904, 59.98706522039917, 59.985162874484075, 59.98369227369339, 19.32818189040549, 19.305086956113616, 19.324153661762875, 0.9999999536605864, 0.9999987166645885, 0.9999999870244353, 5412.946006146963, 5400.895454500005, 5407.1199515365915, 105.8550970277056, 7.821239537053259, 0.6801523276885746, 5410.558922496449, 5405.665309454941, 5409.920035640366, 282.2713546614849, 281.6441287517191, 282.13007153105013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.6267, 3.082428, 2198.879, 713.8145, 3.079254, 2199.434, 732.6006, 2.998832, 2197.118, 719.4123, 3.058851, 2200.133, 726.7906, 7.56376, 5498.124, 731.4277, 3.006682, 2197.905, 99.94764, 99.95658, 99.8398, 99.99631, 99.96261, 99.90338
51423.809080000006, 59.98731330336703, 59.9856928020891, 59.98912938525501, 19.3196417487327, 19.306852950229597, 19.29529440734791, 0.9999998777845016, 0.9999988723009681, 0.9999998117882238, 5404.174833391218, 5395.267608269156, 5407.420604581672, 105.11832376892539, 9.099048606338442, 2.5125050129231568, 5409.69899236388, 5398.771077759606, 5409.81835833091, 282.15483624066843, 281.57441494845455, 282.2056645728508, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.4295, 3.081892, 2199.462, 713.9507, 3.080728, 2199.263, 732.5035, 2.999017, 2196.77, 719.3735, 3.057932, 2200.485, 727.4964, 7.532713, 5494.974, 722.5408, 3.047701, 2200.35, 99.95913, 99.9681, 99.85179, 100.0, 99.92571, 100.0
51426.088840000004, 59.98788347165994, 59.98781404332882, 59.9819274106271, 19.320428836347308, 19.316529423057723, 19.323409732703958, 0.9999997821951805, 0.999998820676543, 0.9999999557224334, 5407.986094219107, 5398.937352216796, 5406.087867715835, 107.98395431747917, 7.177834583567119, 2.4636005611291694, 5411.430081101181, 5403.347646422667, 5408.69317365522, 282.20243567801856, 281.7642323978821, 282.2549888534856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.9157, 3.057442, 2200.762, 707.8027, 3.102095, 2197.32, 727.6894, 3.019633, 2198.739, 715.7422, 3.07117, 2199.861, 729.3657, 7.546227, 5496.731, 724.4097, 3.037263, 2200.008, 100.0, 99.87679, 99.94777, 99.99226, 99.93916, 99.99633
51428.582200000004, 59.985212611081494, 59.98346892153404, 59.98590672857358, 19.314315543898406, 19.323867949661217, 19.292995696156158, 0.9999998596045532, 0.9999988567077689, 0.9999999949685168, 5409.285669203583, 5408.305233707342, 5411.693475545141, 104.09382930267671, 8.522628301248915, 1.0167045821799547, 5417.304107539435, 5402.568161669915, 5407.233945531539, 282.19651536702855, 281.68593727492566, 282.1326498668585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 717.0176, 3.06583, 2200.323, 713.8534, 3.079623, 2199.532, 726.1558, 3.028284, 2199.81, 713.0042, 3.083857, 2198.776, 726.7334, 7.558464, 5498.161, 725.1055, 3.033967, 2200.056, 100.0, 99.9569, 99.97724, 99.93728, 99.95645, 100.0
51430.944480000006, 59.98198643839745, 59.984884660155465, 59.98250772257833, 19.319612362335135, 19.30005494067298, 19.325931133141346, 0.9999996380500735, 0.9999989475268046, 0.9999999780128086, 5411.517600294055, 5403.9322091281965, 5409.962210591768, 101.29235025638707, 9.43219979326932, 3.828897542016648, 5416.7950210329245, 5401.2396060146975, 5405.6589193658165, 282.08858781669824, 281.627001606702, 282.125327222074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 725.7316, 3.031386, 2199.78, 720.3321, 3.054756, 2200.53, 719.8082, 3.056999, 2200.311, 706.732, 3.106656, 2195.822, 720.6486, 7.63261, 5500.154, 731.4476, 3.004484, 2197.642, 99.9886, 100.0, 100.0, 99.80141, 100.0, 99.8811
51433.291600000004, 59.98731219386846, 59.98384293603981, 59.981211951281956, 19.33085034814779, 19.339351375801982, 19.311266505561328, 0.9999997519822977, 0.999997608084928, 0.9999997553417406, 5410.3058522370875, 5404.1216904430785, 5408.081503284692, 107.09759197212725, 11.014369507508036, 3.825866545973895, 5411.007182963922, 5396.123176117602, 5405.682386558719, 282.09476632784225, 281.4510118467325, 282.06624540432614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.8369, 3.056371, 2200.671, 713.9702, 3.08036, 2199.378, 726.2723, 3.028652, 2199.827, 712.9848, 3.084225, 2199.035, 726.7144, 7.563577, 5498.273, 725.1453, 3.03415, 2200.036, 100.0, 99.97034, 100.0, 99.95473, 99.9672, 100.0
51435.57016, 59.98694175584979, 59.98982909949752, 59.989223526145906, 19.324944683201814, 19.312085195827283, 19.307622673285103, 0.9999998834026894, 0.9999991851460162, 0.9999999553411599, 5406.680877816799, 5402.855646662895, 5407.8594095461685, 106.64602678159872, 8.682142801862483, -0.05070059463139387, 5411.591983838954, 5401.04742234265, 5405.492112052775, 282.2061625547871, 281.59508716188304, 282.2670234837692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.6989, 3.057621, 2200.667, 713.9896, 3.080175, 2199.483, 726.2917, 3.029204, 2199.576, 713.1595, 3.083673, 2199.04, 726.5617, 7.568143, 5498.063, 731.3879, 3.005217, 2197.348, 100.0, 99.96004, 99.99561, 99.95494, 99.96682, 99.87806
51437.84896, 59.984249813730756, 59.983642488714494, 59.98299332819458, 19.312665795105296, 19.312171051316405, 19.299986159920053, 0.9999999988212779, 0.9999994742974244, 0.9999998425367211, 5411.957080910741, 5400.499917693504, 5407.439571740579, 103.58055474345338, 10.306080690098725, 4.194204022616304, 5409.830905032371, 5403.718897509943, 5407.057816545363, 282.1046381858801, 281.4568445621386, 282.15575461027805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.5281, 3.081892, 2199.114, 707.8027, 3.103753, 2196.884, 732.6006, 2.999017, 2196.829, 719.3347, 3.059771, 2200.619, 733.1616, 7.4887, 5490.633, 736.736, 2.980129, 2194.098, 99.97893, 99.81922, 99.87232, 100.0, 99.82829, 99.74563
51440.15776, 59.98393731265775, 59.98421321795326, 59.98424792563495, 19.339046066559515, 19.306051300269893, 19.308348445580464, 0.9999999587158058, 0.9999992971729128, 0.9999999120752636, 5407.356709452014, 5402.02779108597, 5405.160449821509, 105.35221528714555, 8.669120033814579, 0.6181474424142834, 5409.202450718595, 5402.84590968588, 5407.10757958894, 282.0550727737002, 281.58936993654606, 282.0763061545939, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 719.8171, 3.056193, 2200.021, 713.9896, 3.080544, 2198.769, 726.2917, 3.026812, 2199.716, 713.0624, 3.084409, 2198.835, 726.7906, 7.564673, 5497.914, 731.3482, 3.004851, 2197.297, 100.0, 99.94263, 99.96188, 99.96302, 99.9634, 99.88894
51442.49852, 59.979278392658514, 59.98199317113452, 59.97712329371209, 19.304233279378476, 19.285390803390598, 19.301050769103025, 0.9999997620485258, 0.9999996675968249, 0.9999989994972598, 5404.016936202504, 5397.584967896522, 5407.48841774987, 100.68355441401991, 10.93209510210653, 4.151248559986016, 5408.435492752715, 5399.9191811205965, 5401.860044858801, 282.0557075019036, 281.67217266938655, 282.19066504037363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 713.469, 3.081714, 2198.766, 715.0402, 3.075755, 2199.616, 735.0076, 2.983554, 2194.38, 709.3729, 3.099302, 2196.913, 721.774, 7.623844, 5499.857, 725.185, 3.034516, 2199.538, 99.94249, 99.9787, 99.75062, 99.83883, 99.99599, 100.0
51444.862960000006, 59.985373609580485, 59.98243754739491, 59.9822856300254, 19.32998781856685, 19.304402026231237, 19.302458268147525, 0.9999992600347667, 0.9999993371621841, 0.9999991618276967, 5409.247336806457, 5393.976135912276, 5409.305953886723, 100.66081107869354, 6.3665711680830555, 3.2031014760850667, 5409.556358738724, 5404.868271935497, 5406.641016624393, 282.02839210309173, 281.4568732275787, 282.09963158573623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 710.2357, 3.092779, 2198.578, 715.2153, 3.075018, 2199.077, 732.717, 2.998096, 2197.014, 713.0624, 3.083305, 2198.602, 726.8478, 7.562847, 5497.011, 731.3283, 3.004301, 2197.517, 99.91012, 99.97298, 99.86288, 99.95231, 99.94426, 99.87301
51447.20220000001, 59.97836587715741, 59.98049024506034, 59.98339734978729, 19.31919104440741, 19.324039555557945, 19.29946818283016, 0.9999994246116136, 0.9999985111199962, 0.9999996390239172, 5407.105575532632, 5399.386224710609, 5405.862463263744, 103.62435462850468, 10.589605610392937, 6.190953818421349, 5407.826059212332, 5395.312971006851, 5410.3018845395145, 282.2450169849031, 281.4678429823702, 282.04902581917503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.1405, 3.105628, 2196.171, 713.8923, 3.080544, 2199.317, 732.5035, 2.998464, 2196.554, 713.043, 3.083305, 2199.093, 727.3438, 7.567778, 5498.234, 725.0657, 3.033967, 2200.051, 99.83171, 99.96757, 99.85738, 99.95736, 99.96688, 99.99078
51449.46308, 59.978739891919226, 59.98117350008856, 59.981623496575594, 19.319604286852698, 19.295417788539012, 19.291729669660292, 0.9999993757069436, 0.9999979925329174, 0.9999994692958194, 5406.49628504932, 5395.471444598983, 5404.371262332285, 103.6832099864497, 12.102505364824538, 6.179422977913873, 5402.011721283458, 5398.676382931988, 5402.929856493743, 282.1583967440898, 281.59340170450446, 282.2055546760674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 700.9895, 3.127045, 2192.123, 707.7054, 3.1032, 2196.618, 726.1558, 3.028284, 2199.834, 719.4318, 3.058668, 2200.453, 733.1807, 7.488883, 5490.44, 718.9025, 3.060519, 2200.335, 99.62507, 99.84489, 99.9748, 100.0, 99.82662, 100.0
51451.797000000006, 59.978576628684564, 59.98094517748979, 59.98439771062454, 19.327277353830272, 19.3001322101539, 19.32021143108237, 0.9999992891883028, 0.9999976417567992, 0.9999994139340452, 5411.648838556134, 5399.033143861596, 5405.341976752566, 102.27575371458033, 4.8412319121189284, 3.9563622662760167, 5408.089133817805, 5402.163340533884, 5407.494936791641, 282.21574960025436, 281.63832231445326, 282.05765859116104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.1996, 3.105628, 2196.366, 714.0674, 3.080728, 2199.263, 732.62, 2.999201, 2196.78, 713.043, 3.084225, 2199.208, 726.9051, 7.564308, 5498.028, 725.1453, 3.034333, 2199.828, 99.83651, 99.96512, 99.84762, 99.93752, 99.96651, 99.99362
51454.104400000004, 59.97872116501783, 59.97785638739688, 59.97793867091078, 19.32749000745936, 19.32506655654451, 19.327692528144333, 0.9999998028703975, 0.9999992337567721, 0.9999998412812409, 5409.0164821857015, 5402.926633838488, 5406.129610625536, 110.22082802483783, 5.1906526789089185, 1.2296580478580381, 5409.078429442812, 5399.538427407296, 5404.918225087798, 282.14960531990965, 281.50445139466984, 282.04376519244755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.1996, 3.106164, 2196.219, 714.1258, 3.08036, 2199.22, 726.2529, 3.02902, 2199.589, 719.4706, 3.0583, 2200.381, 726.9432, 7.563212, 5497.952, 725.0061, 3.034516, 2200.169, 99.85411, 99.96313, 99.99055, 100.0, 99.96135, 100.0
51456.470720000005, 59.97627607215061, 59.97536111514698, 59.97496455925734, 19.33449595308551, 19.29692044812615, 19.30065568189417, 0.9999999414694057, 0.9999983494358382, 0.9999999795068201, 5409.916561177862, 5403.963157068174, 5409.401343235999, 108.4859169394631, 11.093606285690612, 0.3467042507172664, 5417.25012078802, 5401.834276779346, 5406.49121811474, 282.0779792938676, 281.62728732585947, 282.16641663526923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.2785, 3.105807, 2196.558, 714.3009, 3.08036, 2199.521, 726.3112, 3.028836, 2199.815, 719.4318, 3.059587, 2200.352, 726.8288, 7.564125, 5497.964, 725.0061, 3.034333, 2199.419, 99.84216, 99.97269, 99.98773, 100.0, 99.96446, 100.0
51458.81072, 59.97318022251443, 59.975136864507164, 59.97489638801161, 19.223321824468744, 19.249674189739505, 19.29812474779164, 0.9999997894294633, 0.9999987369635822, 0.9999998681179701, 5365.57073389661, 5345.7088926429005, 5322.5812976623965, 101.47110288083377, 12.899007983325419, 1.6152130148511787, 5354.158840286117, 5376.687107489883, 5406.478791851874, 282.1552628261067, 281.5704311223372, 282.19373940701865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.2391, 3.105807, 2196.864, 714.6122, 3.085149, 2198.632, 726.6023, 3.025523, 2199.856, 719.5094, 3.0583, 2200.601, 726.8669, 7.56376, 5498.701, 273.7819, 3.372739, 1300.285, 99.8239, 99.93642, 99.96146, 100.0, 99.97498, 53.09101
51461.12668, 59.97315337075564, 59.978197652281274, 59.97407247088216, 19.329065870484225, 19.311575182279956, 19.321302157983975, 0.9999998966918607, 0.9999994771701843, 0.9999996943156635, 5411.006437879975, 5399.101118650285, 5404.478400926145, 104.85543087902357, 9.790804979431869, 1.4708218581351957, 5400.613317952726, 5393.319348857845, 5394.601669926183, 282.18798336355184, 281.5853306937598, 282.13062714460875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.2391, 3.105807, 2196.263, 713.9896, 3.079807, 2199.603, 725.7094, 3.030861, 2199.802, 719.1404, 3.059035, 2200.276, 734.0009, 6.732263, 4802.103, 724.6483, 3.036164, 2199.851, 99.81888, 99.98054, 99.98509, 100.0, 95.26277, 99.99183
51463.54804, 59.975170356067515, 59.97532668127042, 59.97534387169222, 18.9779501863428, 18.941385255386194, 18.894974416094406, 0.9999995624804945, 0.999998973912276, 0.9999991456867919, 5250.753625818074, 5232.127389972187, 5234.368092956997, 103.0609590718152, 7.1942160513890485, 1.3588106809013425, 5194.668430039294, 5180.548224652196, 5177.831783362623, 282.1245647726222, 281.5565599668074, 281.98475800574505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.0025, 3.105628, 2196.191, 714.1841, 3.079439, 2199.322, 725.9229, 3.030309, 2199.923, 719.1404, 3.091395, 2198.02, 724.9976, 7.590971, 5499.089, 725.0856, 3.037446, 2199.901, 99.84389, 99.96923, 99.98002, 99.9086, 100.0, 100.0
51465.867560000006, 59.97408488398439, 59.97397213526403, 59.97568447398661, 17.98568957915747, 17.92647532442958, 17.86772788197633, 0.999999676492114, 0.9999996609488936, 0.999999667334699, 4946.716475625055, 4939.4757657930795, 4934.8713674399005, 88.79086341971106, 3.812545162984179, 1.5738908997363978, 5033.941257355845, 5057.3610474829975, 5082.211082188695, 282.1228284773371, 281.67413398241854, 282.19380616907347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 707.1996, 3.106343, 2196.276, 714.3593, 3.079623, 2199.585, 721.2446, 3.049637, 2200.555, 715.8976, 3.07117, 2199.887, 725.1693, 7.583666, 5499.204, 724.847, 3.03653, 2200.199, 99.82545, 99.96902, 100.0, 99.99592, 99.98224, 100.0
51468.170920000004, 59.97190326595977, 59.97331491444236, 59.9747438003379, 18.566897480680392, 18.595086923187342, 18.682591646896928, 0.9999999999537876, 0.9999994200211557, 0.9999999362825621, 5381.231504997848, 5396.966132660525, 5403.52794765944, 104.88947641265622, 7.5434033827794735, 8.868060945436355, 5378.356596318723, 5357.104393652248, 5341.228597208296, 282.19899257436833, 281.6012961092295, 282.16298784522985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 638.6908, 3.293912, 1941.157, 713.4448, 3.082938, 2199.509, 723.6517, 3.041353, 2200.438, 715.9364, 3.071722, 2200.083, 725.2838, 7.57837, 5499.517, 724.6284, 3.035798, 2200.222, 88.23316, 99.97266, 100.0, 99.99895, 99.98981, 99.99765
51470.51688, 59.97509336026394, 59.97332783950542, 59.97599277758882, 19.322207899710147, 19.318200813917777, 19.284853043702213, 0.9999998686934977, 0.9999991034078606, 0.999999418374356, 5411.0095710770565, 5406.660285806254, 5408.642009392828, 105.3079986353772, 8.335029836817284, 5.896561440863479, 5404.644859394087, 5402.935517773739, 5408.875540971075, 282.2204311077055, 281.52326725869545, 282.1183504057036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 706.8251, 3.107056, 2196.468, 713.367, 3.083122, 2199.043, 723.5546, 3.041169, 2200.577, 715.9946, 3.072273, 2199.793, 725.4745, 7.580379, 5498.379, 724.509, 3.035798, 2200.165, 99.83589, 99.97794, 100.0, 99.98921, 99.9713, 100.0
51472.817, 59.979859916373385, 59.979593383233315, 59.97826651537147, 19.345101907044622, 19.314018541651272, 19.301297144431107, 0.9999999448468088, 0.999999140926401, 0.9999997191923917, 5408.356597758878, 5401.573286047193, 5406.583518504818, 102.28863893548032, 5.4363312409104765, 7.79595298891536, 5412.954024304328, 5401.688482651472, 5405.432559223918, 282.09087078517905, 281.52956777826506, 282.0619852241808, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 706.8842, 3.106164, 2195.971, 713.4838, 3.082202, 2199.059, 722.4676, 3.045219, 2200.213, 717.9171, 3.060874, 2200.45, 721.8503, 7.62567, 5500.739, 729.3203, 3.014373, 2198.069, 99.84805, 99.97224, 100.0, 100.0, 100.0, 99.91084
51475.16676000001, 59.97940983117622, 59.9807987035265, 59.983223126625965, 19.31107346580772, 19.30943794419265, 19.304278158265518, 0.9999997846421069, 0.9999992484429496, 0.9999999646816086, 5406.625684147993, 5403.2000907572265, 5409.64934997173, 102.64428863253761, 8.828300441564807, 3.656677715905289, 5411.354675734733, 5396.862703898588, 5403.9287505150805, 282.18499511418094, 281.6444582864784, 282.2175395096083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 711.6946, 3.089923, 2198.145, 716.8107, 3.068755, 2199.573, 721.1476, 3.049637, 2199.868, 716.8879, 3.070803, 2199.597, 725.0548, 7.584214, 5499.148, 724.4693, 3.03653, 2200.269, 99.92572, 99.99123, 99.99261, 99.99991, 99.98311, 100.0
51477.45192000001, 59.98395813210907, 59.983550407029284, 59.97761282971179, 19.319290994864645, 19.31620700914712, 19.313052130186062, 0.9999997582636245, 0.9999987835852023, 0.9999997050860269, 5409.7791034392185, 5400.056444626299, 5407.311768149215, 107.84678286746521, 10.230341469413588, 1.3966616206794242, 5408.562409420228, 5405.312926586078, 5406.063483606058, 282.1036874498339, 281.56916831669366, 282.1305500747153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 1), 5500.0, 720.0, 711.4975, 3.087782, 2199.049, 713.3476, 3.083307, 2198.979, 723.3799, 3.040985, 2200.574, 722.4805, 3.045797, 2200.127, 725.093, 7.583848, 5499.312, 730.8512, 3.007414, 2197.936, 99.95537, 99.96539, 100.0, 99.98804, 100.0, 99.89689
