TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
51756.53888000001, 59.968494651197865, 59.97215228418592, 59.97578608900158, 38.371476236056644, 38.38090380646219, 38.34537992184311, 0.9999687835638338, 0.9999673930334321, 0.9999716561458838, 10793.454621299168, 10785.08591174933, 10797.08249146475, 267.6117105091771, 83.68295581895381, 83.50396998106362, 10798.254464526248, 10787.130719649842, 10793.31150278521, 282.66827534009417, 282.05500790607107, 282.73944390826654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.3889, 7.635494, 5500.599, 714.2814, 7.698357, 5497.786, 743.1412, 7.355106, 5466.468, 710.6934, 7.731372, 5494.631, 712.6371, 7.712234, 5496.967, 724.9862, 7.585234, 5499.281, 100.0, 99.96751, 99.38386, 99.90201, 99.94345, 99.9865
51758.891560000004, 59.973620046975526, 59.972071033196805, 59.97301539319583, 38.359575770254764, 38.37703526719271, 38.36194633637166, 0.999966743637033, 0.9999671191756434, 0.9999719730798743, 10805.288353968139, 10788.753225530303, 10790.391333826261, 264.20293689764276, 89.22828423844715, 82.16720810429888, 10797.443617654078, 10787.085094299842, 10792.49752869223, 282.66161395751266, 282.14763336933186, 282.84534067244647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4086, 7.635494, 5500.599, 720.5072, 7.634256, 5500.638, 743.1606, 7.355842, 5466.249, 710.7711, 7.730269, 5494.512, 712.7135, 7.711504, 5496.73, 724.9862, 7.585234, 5499.277, 100.0, 100.0, 99.39011, 99.90393, 99.93914, 99.98338
51761.2488, 59.971993230936995, 59.97237526961332, 59.97278480855458, 38.36651866844871, 38.37164429544697, 38.35645391642503, 0.9999695650857882, 0.999964452277776, 0.9999711971496262, 10786.4348719671, 10783.976362911322, 10789.928469914339, 260.85020732335363, 90.6808213199738, 82.33327687995097, 10797.863939782153, 10787.298969604524, 10805.510705064586, 282.6962750439441, 282.04806551270735, 282.71286926528774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 714.0604, 7.699742, 5497.904, 726.7719, 7.564998, 5498.121, 736.9294, 7.442541, 5483.392, 716.9656, 7.67033, 5499.466, 718.9891, 7.650324, 5500.159, 719.5984, 7.639987, 5500.396, 99.96048, 99.96539, 99.70275, 99.99387, 100.0, 100.0
51763.61260000001, 59.967766665458946, 59.96916536402084, 59.96884553746115, 38.38644269954806, 38.41254097937593, 38.363116276126746, 0.9999671845371435, 0.9999625471088222, 0.999969800965276, 10788.181403218192, 10790.662060045295, 10806.457434477015, 262.0251820403705, 96.65619243700712, 83.97222829106317, 10797.771463787953, 10791.121425790958, 10804.500488145266, 282.5805156713156, 281.97978438295746, 282.6607616058175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.3889, 7.635494, 5500.547, 720.5656, 7.633888, 5500.414, 742.8694, 7.367623, 5470.588, 712.0721, 7.713721, 5497.198, 715.5747, 7.678449, 5499.238, 720.6918, 7.638339, 5500.197, 100.0, 100.0, 99.43895, 99.94399, 99.98474, 100.0
51765.922040000005, 59.96675736586934, 59.96479344055573, 59.966761397076915, 38.381680925547016, 38.42563711257431, 38.38432911423914, 0.9999750009636863, 0.9999545418772118, 0.9999683244101973, 10798.324050322288, 10789.23270356879, 10802.151196643705, 270.3817117767203, 91.82889265721315, 84.4353238849285, 10807.515395481592, 10794.052881311367, 10796.760320335012, 282.6216364427976, 282.1311429039067, 282.69247563714947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4086, 7.632638, 5500.866, 719.2426, 7.646966, 5499.919, 733.6682, 7.479908, 5491.526, 720.8493, 7.623996, 5500.467, 723.8149, 7.591336, 5499.341, 712.5207, 7.714883, 5496.34, 100.0, 100.0, 99.80356, 100.0, 99.98662, 99.93298
51768.20764000001, 59.96842429964238, 59.969781729624486, 59.968731789206196, 38.37471619075489, 38.383374351568094, 38.36359947662229, 0.9999706384025245, 0.9999626457042027, 0.9999726357382966, 10797.644995383595, 10790.995315617332, 10801.877455013673, 269.4620836874915, 93.22279872825607, 83.87965523904404, 10807.054614331602, 10797.719003405393, 10802.525785598922, 282.6839389682158, 282.11087359418866, 282.76550398193376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 723.3066, 7.603905, 5500.313, 718.6395, 7.64715, 5500.614, 736.6382, 7.444381, 5483.232, 717.0433, 7.670146, 5499.459, 718.9891, 7.649776, 5500.205, 718.7435, 7.652256, 5500.172, 100.0, 100.0, 99.7018, 99.9908, 100.0, 99.99967
51770.54508, 59.97287529385596, 59.97506435971092, 59.97308626141933, 38.367741668744415, 38.3851636488334, 38.3720065721595, 0.999971896781479, 0.9999559659633572, 0.9999715535737443, 10801.101582073674, 10801.805034630155, 10808.744835146223, 274.0068599279807, 94.98364930962452, 80.35368658675725, 10800.68142662526, 10789.690134147833, 10801.20818280556, 282.7567910307247, 282.159224351396, 282.72233110227825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 726.5793, 7.567676, 5498.49, 720.5461, 7.633704, 5500.422, 730.6011, 7.520404, 5494.282, 723.3154, 7.604139, 5499.833, 725.2646, 7.582205, 5499.001, 712.4412, 7.7147, 5496.224, 99.96913, 100.0, 99.89762, 99.99555, 99.98444, 99.93421
51772.94496, 59.97539708242118, 59.973324668123446, 59.97468044569348, 38.33027565486088, 38.36192129389421, 38.34847993404222, 0.9999730701564028, 0.9999662066380378, 0.9999720222943417, 10789.730750713039, 10772.3740315051, 10799.742258425884, 276.0208781434512, 93.12195416060058, 84.2191706221115, 10796.228916653952, 10783.834979401632, 10804.55384644625, 282.7757942616867, 282.0981624786831, 282.7132220950091, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 732.9866, 7.49147, 5491.581, 726.7913, 7.564814, 5498.18, 724.2341, 7.593665, 5499.792, 729.5876, 7.532432, 5495.406, 731.5402, 7.509702, 5492.792, 706.5364, 7.779524, 5489.076, 99.83662, 99.96851, 99.99071, 99.91507, 99.86754, 99.7918
51775.29376000001, 59.97983884164875, 59.98080529340387, 59.98001361704565, 38.365246189431964, 38.41503660981356, 38.375665402623426, 0.9999698927882165, 0.9999577327714595, 0.9999699343503032, 10795.502468699658, 10788.136362277373, 10810.782431731364, 270.3330241328813, 101.98515047652563, 84.94042725839711, 10803.802869197716, 10790.610207331527, 10805.39367869955, 282.66596353266493, 282.0716596316859, 282.84588218646473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 726.6581, 7.566606, 5498.495, 720.5461, 7.633704, 5500.529, 730.5817, 7.520404, 5494.559, 723.296, 7.603771, 5499.774, 725.2455, 7.582205, 5499.0, 712.4412, 7.7147, 5496.564, 99.96923, 100.0, 99.89966, 99.99662, 99.98038, 99.93312
51777.57864000001, 59.98098235788672, 59.98098794059693, 59.98085657285351, 38.397845998110206, 38.390356478607885, 38.36699400790668, 0.9999701378761003, 0.9999611217738256, 0.9999710398708053, 10805.835634709643, 10795.918901434241, 10804.232036884465, 269.66606434138885, 98.00330220309502, 87.5436918583332, 10805.901754026381, 10791.522673524869, 10808.230959338836, 282.78208887972994, 282.17876783275125, 282.75013309951197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 726.6581, 7.566606, 5498.432, 720.5461, 7.633888, 5500.534, 724.2923, 7.593112, 5499.509, 723.296, 7.603955, 5500.06, 725.2646, 7.582022, 5499.471, 713.2563, 7.703529, 5498.323, 99.96914, 100.0, 99.99371, 99.99969, 99.98277, 99.96008
51779.96860000001, 59.98101546649284, 59.97932703704146, 59.98093392740335, 38.38153596560939, 38.3816109905402, 38.3588446621254, 0.9999751818894621, 0.9999633052894319, 0.9999654831888088, 10799.323027877204, 10792.589250040648, 10807.754633548911, 268.3664684334617, 93.06564405029246, 82.69100718230493, 10797.94254706625, 10799.027659709283, 10805.640355436855, 282.7928058490222, 282.0693769641508, 282.6474433400005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4283, 7.634959, 5500.599, 714.1841, 7.698173, 5498.432, 718.8376, 7.647598, 5500.571, 719.3347, 7.646244, 5500.309, 722.7468, 7.609964, 5500.063, 713.813, 7.70536, 5496.596, 100.0, 99.97009, 100.0, 100.0, 99.99975, 99.9367
51782.27796000001, 59.981539886926086, 59.98054916931737, 59.979111276479294, 38.38543108155262, 38.397397381344696, 38.38651563032265, 0.9999702671713231, 0.9999626774009401, 0.9999711185947843, 10801.7044241227, 10790.463815426427, 10808.37046795669, 268.5270974408804, 97.37007334840564, 88.21965527362954, 10804.955644004665, 10791.761600790456, 10807.537619900373, 282.68465972897184, 282.04501669298327, 282.70866123218866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.4359, 7.586951, 5499.709, 720.5461, 7.633704, 5500.364, 720.3905, 7.639131, 5500.378, 723.296, 7.603771, 5499.885, 725.2646, 7.582022, 5498.998, 712.4213, 7.7147, 5496.511, 99.99331, 100.0, 100.0, 99.9965, 99.98041, 99.93516
51784.61808000001, 59.981947140264694, 59.98369696500327, 59.9783757175193, 38.3631500049238, 38.395056918204865, 38.356649325273274, 0.9999697759093835, 0.9999570965925246, 0.9999670233285461, 10800.223953771327, 10784.010802472183, 10795.678461675729, 267.879978301777, 101.23384646337672, 84.81406929279274, 10791.666941317764, 10783.764550955944, 10802.505455119075, 282.66533498255416, 281.98725178493436, 282.7858506603172, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 716.4459, 7.679933, 5498.596, 725.8769, 7.568682, 5498.285, 711.7134, 7.721411, 5495.522, 729.5294, 7.532248, 5495.346, 731.5212, 7.508789, 5492.856, 706.1587, 7.77165, 5488.28, 99.97307, 99.97111, 99.91926, 99.91397, 99.87057, 99.7855
51786.96392, 59.97984565578293, 59.980346954310235, 59.982936352113725, 38.36705442695634, 38.41940346828125, 38.37172099403402, 0.999972992972612, 0.9999578169853041, 0.9999741591582527, 10793.383970688426, 10793.677191980703, 10800.609978257047, 270.8213295620144, 95.15215340711893, 80.17431390510046, 10809.784737463955, 10789.477265171645, 10804.581327573998, 282.75717780314153, 282.16691235439407, 282.8112506649179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.3889, 7.635494, 5500.599, 720.5656, 7.633704, 5500.475, 718.0029, 7.659931, 5500.061, 723.296, 7.604139, 5500.113, 725.2646, 7.582205, 5499.217, 712.4412, 7.714517, 5496.104, 100.0, 100.0, 99.99971, 100.0, 99.98144, 99.92776
51789.304560000004, 59.97827074761515, 59.98037198951075, 59.980455252962734, 38.37187915562454, 38.38419344060243, 38.34829541804748, 0.9999696073080789, 0.9999617405089656, 0.9999692526008305, 10794.338728418901, 10789.743770062261, 10801.511739810874, 274.9237469047175, 94.00166100951628, 85.51411221818802, 10802.1222779742, 10787.482900788431, 10800.385487777958, 282.8663607402025, 282.23772797036594, 282.7922618558627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.3889, 7.635494, 5500.599, 720.5461, 7.633335, 5500.535, 711.7328, 7.722148, 5495.699, 723.296, 7.603955, 5500.001, 725.2838, 7.582022, 5499.057, 712.4213, 7.7147, 5496.167, 100.0, 100.0, 99.91933, 99.99862, 99.98144, 99.93517
51791.630880000004, 59.97677029679201, 59.97750941823112, 59.976784009507114, 38.39171096118189, 38.37929904532899, 38.36728006979763, 0.9999704594180915, 0.9999620254867636, 0.9999705766120012, 10799.275229665156, 10790.97862792369, 10801.189777263384, 265.85540563992254, 96.79863021747951, 80.89843066312869, 10803.024723336623, 10789.403666104956, 10801.747880326708, 282.69827838652805, 282.0741056814016, 282.68405485278345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 726.6581, 7.566606, 5498.38, 714.2425, 7.697804, 5498.129, 705.7346, 7.779947, 5485.837, 716.985, 7.670146, 5499.349, 719.0272, 7.649776, 5500.096, 718.7435, 7.652439, 5499.822, 99.97123, 99.96458, 99.77216, 99.98675, 100.0, 99.99833
51793.953400000006, 59.97775421118546, 59.97691629815716, 59.977350011206084, 38.39050878779669, 38.40679160869913, 38.3294653096383, 0.9999695192900445, 0.9999579214110514, 0.999970585212607, 10796.888278670947, 10792.43999269286, 10799.473192495541, 270.43217511986313, 96.90725112652768, 83.84226411273994, 10800.989948513314, 10805.002176501515, 10809.511030308759, 282.63244761490796, 281.97833261036527, 282.78005648666846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4283, 7.635137, 5500.547, 720.5461, 7.633519, 5500.478, 711.694, 7.721779, 5495.581, 723.296, 7.604322, 5500.06, 723.9485, 7.601198, 5499.911, 712.4412, 7.715249, 5496.225, 100.0, 100.0, 99.91828, 99.99449, 99.99698, 99.93512
51796.293920000004, 59.980436354836684, 59.9844134762425, 59.98101025966122, 38.365701532454565, 38.36911059868954, 38.35831782094277, 0.9999714844790022, 0.9999577532321297, 0.9999680187584512, 10798.15436606005, 10785.398570293573, 10791.820576302944, 273.5785352435337, 98.73613267585688, 85.23417430468271, 10789.925509709752, 10784.14453798502, 10798.87194566384, 282.7252808853064, 282.1191240272569, 282.73235950030914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4086, 7.635315, 5500.432, 720.5072, 7.634072, 5500.605, 712.4899, 7.710551, 5497.619, 725.5292, 7.573985, 5498.36, 715.1741, 7.694155, 5497.874, 707.113, 7.763593, 5489.41, 100.0, 100.0, 99.95531, 99.97426, 99.96585, 99.81792
51798.60276, 59.97792319298581, 59.97935975021165, 59.97649345020408, 38.38547572627844, 38.4164210241933, 38.38127587261176, 0.9999709210164741, 0.9999567960408168, 0.9999694751224044, 10800.329353509698, 10797.067723310936, 10796.925845978267, 275.6257148308752, 95.67825543169329, 79.27870446753059, 10805.411170261223, 10791.161865433382, 10798.230869153982, 282.56409684244494, 282.0852587440251, 282.7618251017604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 715.8741, 7.678148, 5499.96, 723.6006, 7.600548, 5500.08, 713.8099, 7.70871, 5496.516, 723.8009, 7.598255, 5500.002, 718.9509, 7.649776, 5500.207, 712.4014, 7.715066, 5496.163, 99.98907, 100.0, 99.9442, 99.99665, 100.0, 99.93714
51800.94324000001, 59.98003780205951, 59.97933755056323, 59.97616610144324, 38.382086445909785, 38.393744895024355, 38.34138363832224, 0.999974315449674, 0.999958980887076, 0.9999677213751328, 10795.819492660163, 10796.969547288805, 10808.174071341518, 271.7042152318504, 94.82531357737753, 83.35133861872737, 10801.601845616031, 10779.564798986174, 10803.92825078695, 282.6873342145408, 282.0326952952709, 282.6861226505627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4086, 7.635315, 5500.6, 720.5656, 7.634072, 5500.253, 711.6552, 7.721227, 5495.751, 723.2766, 7.604139, 5499.832, 718.9891, 7.649959, 5500.206, 712.4809, 7.71415, 5496.399, 100.0, 100.0, 99.92134, 99.99958, 100.0, 99.93197
51803.33956000001, 59.97324943718212, 59.9709217494029, 59.97611025312709, 38.37336726512886, 38.38783856178637, 38.380595803381006, 0.9999685920418214, 0.9999577565506944, 0.999969594896199, 10801.346942897217, 10789.73395281846, 10800.036167541235, 271.07525254205666, 93.33119521590015, 84.63734206835966, 10796.011270775329, 10788.179570275848, 10802.01680388329, 282.6155441605481, 282.0197643699281, 282.6936534723799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 726.6581, 7.566248, 5498.438, 714.2036, 7.697067, 5498.294, 704.8804, 7.778106, 5488.153, 717.0044, 7.669778, 5499.513, 725.2455, 7.58184, 5499.055, 718.7236, 7.652072, 5500.06, 99.97019, 99.96046, 99.76035, 99.99188, 99.98038, 100.0
51805.62356000001, 59.96884744670901, 59.968374324221216, 59.96943500154385, 38.390699633384884, 38.401507238427534, 38.34845487694229, 0.9999748151858872, 0.9999623967559677, 0.9999699226106064, 10798.077843140643, 10801.893729227544, 10802.98200377484, 273.8420445837128, 94.82320548696265, 80.48164796462243, 10799.197144615835, 10781.644281184244, 10797.973627338348, 282.56832140600443, 282.1149120056817, 282.7671486083692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.3889, 7.635494, 5500.599, 720.5267, 7.633519, 5500.475, 711.7134, 7.721779, 5495.701, 723.2766, 7.603955, 5500.17, 718.97, 7.649776, 5499.925, 712.4809, 7.714334, 5496.049, 100.0, 100.0, 99.91832, 100.0, 100.0, 99.92677
51807.9426, 59.9714271075965, 59.96860016710159, 59.964025430801144, 38.356461323017186, 38.38387237916354, 38.37036095919172, 0.9999735199857729, 0.9999598620092266, 0.9999711034309853, 10791.276705606044, 10787.794718343759, 10795.6705815633, 269.49556613317304, 96.88445370568706, 87.05302080811634, 10796.015224141984, 10787.884682760687, 10796.739875358651, 282.7468939795254, 282.17248469860937, 282.79730156794085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.3889, 7.634959, 5500.657, 720.5461, 7.633519, 5500.366, 711.7523, 7.721964, 5495.413, 723.3154, 7.603771, 5500.001, 725.2455, 7.582205, 5499.0, 712.4412, 7.718179, 5495.409, 100.0, 100.0, 99.9152, 99.99757, 99.98041, 99.92516
51810.3274, 59.9656605423422, 59.96751085196324, 59.96669173751399, 38.384382326078345, 38.416260515022344, 38.357607480288706, 0.9999738429401994, 0.9999548284286877, 0.9999723937402263, 10792.245273233777, 10786.974508579822, 10798.9812607439, 270.43989965851824, 99.23444387897507, 86.47632355860878, 10797.00998823762, 10782.956411904259, 10808.508879887037, 282.58598018461464, 282.0484141022029, 282.5432542753393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 714.0604, 7.699564, 5498.072, 726.7913, 7.564998, 5498.121, 718.0029, 7.660483, 5499.942, 728.9857, 7.545854, 5497.047, 729.2894, 7.540749, 5496.676, 709.8765, 7.738688, 5494.265, 99.96144, 99.96958, 99.99541, 99.93622, 99.92335, 99.89432
51812.643520000005, 59.96771321636423, 59.96484785137483, 59.96815301506242, 38.37388626930349, 38.38993638507469, 38.360330142465344, 0.9999727720434041, 0.9999573818967261, 0.9999713500988682, 10788.781631987476, 10791.060653393486, 10805.56294029723, 273.6297125866613, 94.45692651950685, 77.61352900198654, 10798.174219642638, 10787.424266410226, 10810.460411719476, 282.639658325506, 282.03499570773755, 282.684181718498, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4086, 7.634959, 5500.657, 722.2971, 7.614915, 5500.0, 711.6746, 7.722148, 5495.585, 723.2766, 7.603955, 5500.054, 725.2074, 7.582387, 5498.944, 712.4213, 7.714883, 5496.216, 100.0, 100.0, 99.91832, 99.99756, 99.98442, 99.92781
51814.916280000005, 59.963421415881406, 59.967048366189736, 59.96486829095526, 38.400365552102905, 38.40972971846677, 38.35440200804776, 0.9999725907758199, 0.9999618686205357, 0.9999690660793223, 10791.045505751963, 10781.431927720087, 10795.666205874963, 268.13507810586634, 97.82762042399543, 83.66778863241598, 10782.508914308917, 10778.458120974383, 10801.722546925408, 282.63412662298344, 281.97823885899015, 282.57748591039905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.4786, 7.613185, 5500.16, 730.0015, 7.520791, 5493.867, 706.7828, 7.766694, 5486.35, 717.5676, 7.668675, 5499.579, 718.9891, 7.649776, 5500.15, 718.7435, 7.652072, 5500.059, 100.0, 99.88709, 99.77205, 99.99094, 100.0, 99.99967
51817.26212000001, 59.96527975593872, 59.96388991196694, 59.96755361143903, 38.41424951164524, 38.40047420133477, 38.351619944604224, 0.9999706640163369, 0.9999607878726819, 0.999969294123109, 10797.111471057991, 10788.334509179796, 10794.15664644654, 270.8684651875563, 100.45876753313951, 81.70077328862862, 10799.60190160507, 10787.765115176622, 10805.740269748605, 282.55275070088175, 282.1888221887175, 282.645013234746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 721.8675, 7.624072, 5500.606, 726.9859, 7.564077, 5498.069, 711.6746, 7.722516, 5495.703, 723.2378, 7.603955, 5500.001, 725.2455, 7.582205, 5499.055, 712.4611, 7.714883, 5496.334, 100.0, 99.96768, 99.92047, 99.99969, 99.98238, 99.93195
51819.718120000005, 59.96459374498572, 59.960458112578166, 59.965595757201186, 38.36604610789013, 38.395280096994895, 38.343902728655635, 0.9999661115422475, 0.9999606186314699, 0.999972267782393, 10799.059209226132, 10782.145965330206, 10800.652954106092, 270.0627821186272, 92.30474272558422, 88.57860587488273, 10808.30088675858, 10791.12932556723, 10791.132122577817, 282.6689217986562, 282.17102910128415, 282.797107728685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.3889, 7.635494, 5500.709, 726.8108, 7.56463, 5498.239, 711.6552, 7.721779, 5495.59, 723.296, 7.603955, 5500.001, 718.97, 7.650142, 5500.26, 712.4809, 7.7147, 5496.513, 100.0, 99.96657, 99.91937, 99.99957, 100.0, 99.93519
51822.05408, 59.963862734690665, 59.9686883453699, 59.96616729939056, 38.34205342598947, 38.38460862988419, 38.33465613949874, 0.9999643633716335, 0.9999604330081571, 0.9999690994559115, 10809.649490275453, 10799.04445325462, 10804.611030739827, 272.282758343149, 96.83435201302825, 78.09809072497228, 10800.315416518246, 10787.25537984563, 10798.126129561218, 282.7013053348444, 282.1166830328525, 282.69439950974515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 714.0407, 7.699028, 5498.13, 720.5461, 7.633704, 5500.644, 718.0029, 7.660115, 5500.061, 729.5488, 7.532616, 5495.403, 712.7135, 7.712052, 5496.521, 705.8207, 7.773848, 5486.878, 99.96459, 100.0, 100.0, 99.91289, 99.93426, 99.76471
51824.36708, 59.963867168887894, 59.96727627836486, 59.97029722651705, 38.37906954199145, 38.38135163182387, 38.38568425203877, 0.9999674013459198, 0.9999573487057678, 0.9999697979478541, 10801.18976356369, 10796.165625957707, 10804.840184748124, 266.0937267569184, 96.36837728400315, 81.33832145771157, 10803.41544147585, 10779.910152962733, 10800.686470470913, 282.62349165691523, 282.14122476433204, 282.7123887219345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.448, 7.635494, 5500.657, 726.7913, 7.56463, 5498.068, 711.7134, 7.721779, 5495.583, 723.2572, 7.604139, 5500.111, 718.97, 7.649959, 5500.263, 712.4014, 7.715249, 5495.994, 100.0, 99.96339, 99.91828, 99.99958, 100.0, 99.92576
51826.739480000004, 59.9657389756826, 59.965496394155046, 59.96555948994737, 38.378205212895274, 38.367981067669554, 38.37702544750726, 0.9999663637036651, 0.9999543083212284, 0.9999704842226558, 10801.61997118572, 10788.746677924775, 10804.657546875476, 273.35684358052777, 97.789665350203, 85.91491415278733, 10804.128457766861, 10776.115883770093, 10795.64415584413, 282.6365495335532, 282.0500612362648, 282.6938573007316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4086, 7.635315, 5500.6, 720.5461, 7.633704, 5500.362, 711.6163, 7.722516, 5494.473, 721.762, 7.620871, 5500.392, 722.1173, 7.612155, 5499.932, 716.6957, 7.66892, 5499.895, 100.0, 100.0, 99.91005, 100.0, 100.0, 99.99588
51829.077520000006, 59.962133105931954, 59.96481410265722, 59.96426662221545, 38.3976709574562, 38.386942614664115, 38.33751230054657, 0.9999731876303234, 0.9999626766567818, 0.9999694566333042, 10796.810124277134, 10791.273987888912, 10812.525071026324, 275.86790956191817, 99.31081094085812, 81.86905006482812, 10800.983719404085, 10784.494915025529, 10795.693550056514, 282.59995682183524, 282.088813381034, 282.86617185375707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.6527, 7.578027, 5499.555, 716.9274, 7.670911, 5499.952, 709.2287, 7.74166, 5494.581, 722.597, 7.611493, 5500.159, 719.0272, 7.649959, 5500.092, 712.3815, 7.715249, 5496.163, 99.98783, 99.99451, 99.89119, 100.0, 100.0, 99.92883
51831.39364, 59.975085484916455, 59.970530456912236, 59.96954226315393, 38.39923536882349, 38.41860518439848, 38.37469505327132, 0.9999757057089607, 0.9999613457573286, 0.999968403075239, 10800.82507578889, 10783.926087575748, 10799.566377468453, 273.0928799318867, 95.37500853063511, 84.09235471283046, 10800.520828912637, 10790.69228937913, 10808.871657242069, 282.51953533448193, 281.8123146102204, 282.6192360298241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.3889, 7.635494, 5500.489, 720.5461, 7.633704, 5500.594, 711.6746, 7.721964, 5495.524, 723.296, 7.604139, 5500.001, 725.2455, 7.582022, 5498.893, 712.4412, 7.7147, 5496.169, 100.0, 100.0, 99.92343, 99.9965, 99.97847, 99.93517
51833.71508, 59.974051569356504, 59.970999182285794, 59.96834375861285, 38.374384961729056, 38.40344555077136, 38.37364089023754, 0.9999688784170921, 0.9999612470859912, 0.9999713848415215, 10797.225207200741, 10797.9405196985, 10797.587693270269, 271.39638930998933, 99.70688366468767, 86.18073121483894, 10796.695660464351, 10783.985226047742, 10795.565978585812, 282.65073790481745, 282.11757292835654, 282.7202998987754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4283, 7.634959, 5500.547, 720.5267, 7.633519, 5500.311, 711.6552, 7.722516, 5495.974, 723.2572, 7.604506, 5499.942, 725.2455, 7.582387, 5499.214, 712.4611, 7.714517, 5496.216, 100.0, 100.0, 99.91422, 100.0, 99.98442, 99.92979
51836.039560000005, 59.96684705918633, 59.96785320751881, 59.97027013740588, 35.49837719791156, 35.39364529031215, 35.23154018738365, 0.9999659154476854, 0.9999562827809754, 0.9999659218511, 9748.39439927879, 9754.302486384828, 9801.19531668819, 245.20111666673483, 87.41576568536584, 75.43540937759909, 10079.841410949535, 10127.011377012928, 10206.951823004627, 282.584309192556, 281.9539620885687, 282.57880328758534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.3889, 7.635315, 5500.651, 720.5461, 7.633704, 5500.48, 711.6552, 7.721595, 5495.695, 723.2572, 7.603771, 5500.001, 725.2074, 7.58257, 5499.057, 712.5008, 7.71415, 5496.335, 100.0, 100.0, 99.9153, 99.99659, 99.98136, 99.93197
51838.439320000005, 59.97033930592502, 59.96893866037709, 59.96963826019471, 38.171090737108116, 38.06753217970669, 37.86056684860682, 0.9999681007833607, 0.9999497839197525, 0.9999726275066415, 10560.387421938238, 10669.868474852243, 10745.104228253229, 267.3464608537661, 97.37097836574776, 83.95422083597123, 10795.764372052092, 10793.413131906766, 10803.273009513714, 282.49957047488886, 282.1067362439819, 282.75886062378487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.448, 7.631925, 5500.611, 532.8004, 8.387621, 3981.938, 711.694, 7.721779, 5495.641, 723.2766, 7.604322, 5499.992, 725.1693, 7.582753, 5499.159, 712.4412, 7.714517, 5496.277, 100.0, 78.28488, 99.91831, 99.99662, 99.98126, 99.92883
51840.723560000006, 59.96798437655195, 59.97200485118636, 59.97446179014401, 38.37237584705003, 38.391627420885335, 38.353587294696766, 0.9999699576605969, 0.9999565673117529, 0.9999722845849398, 10800.230862256614, 10783.747319479446, 10789.233271475618, 268.4813769693833, 96.28876541669342, 82.71301572504854, 10781.534657862177, 10758.780893392814, 10758.838196685067, 282.6853821578343, 282.1100807825523, 282.64483548677083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4283, 7.635137, 5500.547, 720.5072, 7.630756, 5500.433, 491.6411, 8.363091, 4877.556, 723.2766, 7.604506, 5499.888, 725.2455, 7.58184, 5498.946, 712.4213, 7.714517, 5496.388, 100.0, 100.0, 88.68158, 99.99955, 99.97943, 99.93293
51843.130840000005, 59.96967177989558, 59.96931023088777, 59.97115050886764, 36.180339168972125, 36.08594013535365, 35.93118637850363, 0.9999682740802912, 0.9999601904058929, 0.9999670912508158, 9963.51679405098, 9923.295434310654, 9908.013844523004, 244.6106351084611, 89.11354901737013, 77.94971619064609, 9747.025799995354, 9715.614623626681, 9741.153473666895, 282.47087914252836, 281.76886581514304, 282.47681416250464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.2903, 7.634602, 5500.536, 720.6239, 7.633335, 5500.423, 711.5387, 7.723436, 5495.627, 718.2278, 7.656356, 5500.148, 705.179, 7.999506, 5284.736, 712.2026, 7.715432, 5496.438, 100.0, 100.0, 99.91909, 99.99964, 96.08477, 99.92221
51845.42744000001, 59.96626343170055, 59.9685595411199, 59.968746058872874, 37.09006093400039, 37.151676981380135, 37.30526945848552, 0.9999758913668646, 0.9999648182122277, 0.9999760840684602, 10741.588911919143, 10767.53731714888, 10808.65290285808, 273.36609063256674, 98.94013793120666, 84.86397753517997, 10711.024404128204, 10644.5679726094, 10574.079082286016, 282.44053513545776, 281.992103019688, 282.6315483573027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.0537, 7.638885, 5500.527, 720.6239, 7.632967, 5500.428, 711.4805, 7.723436, 5495.8, 722.9465, 7.608184, 5500.088, 724.8641, 7.586588, 5499.191, 280.5216, 8.438573, 2293.222, 100.0, 100.0, 99.92224, 100.0, 99.9832, 41.69436
51847.712960000004, 59.96332234959123, 59.9659320497489, 59.96922838542557, 38.40208741941513, 38.426195418722166, 38.36688066148956, 0.9999682321053172, 0.9999621576400837, 0.9999727785533764, 10793.916144908788, 10797.651576065053, 10791.7569910989, 275.28190939515116, 99.98750905495774, 79.07542867003758, 10802.476274460974, 10793.419345317132, 10797.348807218137, 282.62730054496893, 282.0124064313666, 282.70916844813655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.9551, 7.639956, 5500.521, 720.6045, 7.632782, 5500.427, 711.5969, 7.7227, 5495.289, 722.8688, 7.608736, 5500.367, 725.0548, 7.584031, 5499.201, 711.964, 7.718911, 5495.784, 100.0, 100.0, 99.91294, 100.0, 99.98407, 99.92509
51850.16808, 59.96915041063834, 59.96720515890253, 59.96467093152096, 38.39724763169549, 38.392369897893595, 38.35622326825251, 0.9999700438818052, 0.9999624369603461, 0.9999676906801673, 10797.971303380586, 10797.24873619379, 10811.408677068517, 267.8699624546193, 93.51989445500203, 84.19784151596923, 10805.373803221522, 10788.468532115916, 10794.569126805505, 282.555291157926, 282.16946196330974, 282.6386495142951, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.9354, 7.640313, 5500.688, 720.6045, 7.633519, 5500.544, 711.5775, 7.72362, 5495.468, 722.8494, 7.608919, 5500.086, 725.093, 7.584031, 5499.257, 711.9839, 7.719277, 5495.95, 100.0, 100.0, 99.9162, 100.0, 99.98508, 99.92496
51852.4484, 59.96684417896498, 59.96456453725446, 59.962365060468436, 38.349546393101605, 38.39902354052242, 38.34298197669625, 0.9999730243025424, 0.9999602354306555, 0.9999696066698873, 10786.735621830112, 10788.341581846773, 10804.079615412467, 278.9999632699587, 99.64367703171683, 80.94713796284259, 10795.514054571053, 10794.39601915872, 10797.766291559034, 282.6286523609124, 282.0228747363274, 282.6525332078391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 713.6267, 7.703669, 5497.497, 726.9275, 7.563525, 5498.245, 717.8475, 7.66122, 5499.825, 729.1216, 7.537396, 5495.769, 731.3495, 7.511711, 5493.814, 705.6219, 7.773664, 5485.451, 99.95202, 99.95944, 99.99745, 99.92371, 99.86828, 99.78342
51854.820400000004, 59.97279371960601, 59.97410408973543, 59.970952249026, 38.37536879682239, 38.41140699954293, 38.368260673283444, 0.999971885892928, 0.9999570181516834, 0.9999696675895842, 10797.780003302261, 10789.11403257454, 10801.041973180658, 276.32164622511937, 97.77613620175589, 78.50326318054249, 10804.557176216396, 10784.162176289723, 10800.768732442626, 282.5951806137352, 282.1115713274344, 282.879773782795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.9157, 7.640313, 5500.688, 720.6239, 7.632598, 5500.372, 711.5775, 7.722884, 5495.577, 722.8494, 7.608552, 5500.139, 725.0548, 7.584579, 5499.255, 711.964, 7.719644, 5495.715, 100.0, 100.0, 99.91817, 99.9991, 99.98312, 99.92069
51857.11348000001, 59.97349432813026, 59.97538602959887, 59.97766679456236, 38.358103057066664, 38.37707235599385, 38.386663861331066, 0.9999688697962024, 0.9999572513469366, 0.9999694530672031, 10798.943765354423, 10790.200963768937, 10801.070970583041, 268.8140281212509, 98.41134605329357, 86.47089295661317, 10799.215029715977, 10791.598406198347, 10807.653892172315, 282.658790387177, 281.964599781764, 282.732783949487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.896, 7.640134, 5500.463, 726.9275, 7.563156, 5498.023, 717.9058, 7.661588, 5500.22, 722.4999, 7.618848, 5500.333, 723.6624, 7.606677, 5500.197, 715.5029, 7.684668, 5499.251, 100.0, 99.96265, 99.99634, 100.0, 99.99732, 99.98498
51859.46704, 59.97801736526907, 59.97734607068584, 59.98229879632928, 38.38712772513699, 38.410692979547726, 38.339712872429985, 0.9999687890388128, 0.999962332198159, 0.9999707943800228, 10793.089167137096, 10786.077192102499, 10801.111855606661, 276.53883968852597, 97.61856274166485, 80.50844732460973, 10797.649027164274, 10796.241722037312, 10799.074804580338, 282.5971636656143, 282.11752982806917, 282.85631564977166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 726.1456, 7.572138, 5498.887, 732.2194, 7.506792, 5493.786, 721.6717, 7.625693, 5500.366, 720.6163, 7.628777, 5500.4, 724.2728, 7.593345, 5499.354, 711.9839, 7.719277, 5496.003, 99.97836, 99.87528, 100.0, 100.0, 99.98665, 99.92593
51861.7522, 59.98308252726043, 59.9803252265901, 59.98074961599321, 38.38479753660932, 38.40620917084512, 38.33829478255318, 0.9999692935958729, 0.9999577048106022, 0.9999670968260025, 10795.663911716334, 10785.900482982239, 10798.670836348028, 273.3608401861899, 95.53755337372422, 84.26486927807036, 10798.839770540504, 10787.661188483922, 10802.002369119396, 282.57255203197855, 282.0342384412524, 282.788722333807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.8335, 7.603013, 5500.007, 726.9081, 7.563525, 5498.074, 717.8864, 7.66122, 5500.162, 722.8494, 7.608736, 5499.974, 718.8174, 7.651603, 5500.185, 711.9044, 7.719277, 5495.897, 99.99872, 99.96672, 100.0, 100.0, 100.0, 99.92289
51864.12272000001, 59.977711066740305, 59.9811128942745, 59.9804044858174, 38.341973007082856, 38.376542916950484, 38.349450451293556, 0.9999656068418893, 0.9999575708258395, 0.9999666381083573, 10790.213793959392, 10784.126055291872, 10798.719886196177, 271.9255226412538, 105.22665003178554, 87.09167536461337, 10800.587700226108, 10782.778267880723, 10786.943036117389, 282.5727475946358, 281.9189933735719, 282.52990743265144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 731.8431, 7.505034, 5492.057, 720.6239, 7.632598, 5500.425, 711.5387, 7.7227, 5495.679, 729.1605, 7.537029, 5495.83, 712.58, 7.713878, 5496.328, 705.0056, 7.770551, 5487.69, 99.85418, 100.0, 99.9182, 99.92678, 99.93189, 99.77479
51866.51752, 59.97394733901815, 59.97417677364766, 59.974704799340884, 38.38677247364791, 38.40061606885273, 38.3578269378083, 0.999970708369403, 0.99996397464684, 0.9999686769207777, 10797.443380277453, 10787.691335836427, 10804.550933928795, 273.5317755346605, 96.43224593607738, 85.51787784740907, 10801.151109319175, 10798.565984067236, 10802.102379166123, 282.47721590306844, 281.93652523196147, 282.7184498737792, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 726.1653, 7.572138, 5498.798, 726.8886, 7.563525, 5497.965, 717.8669, 7.661404, 5499.883, 722.8688, 7.608736, 5500.146, 718.8174, 7.651785, 5500.129, 711.9442, 7.719094, 5496.004, 99.97475, 99.96672, 99.99647, 100.0, 100.0, 99.92595
51868.854320000006, 59.973896600294275, 59.974907280024716, 59.974597031257176, 38.38653659243582, 38.39920366828704, 38.37768315120767, 0.9999692779421355, 0.9999596403677264, 0.9999656723154564, 10800.15340442987, 10788.057945401033, 10794.364002267095, 273.91706009811605, 98.83865072117237, 90.47009473718526, 10798.556440422797, 10778.958417252567, 10792.295175629504, 282.6449980512673, 281.99952398422323, 282.6658240574148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 726.185, 7.572316, 5498.804, 720.585, 7.632782, 5500.426, 711.5387, 7.723436, 5495.567, 722.83, 7.608367, 5500.197, 718.7792, 7.651603, 5500.133, 711.9839, 7.719277, 5496.18, 99.97685, 100.0, 99.91496, 100.0, 100.0, 99.91866
51871.167160000005, 59.973177063994726, 59.97343155254128, 59.972626045683185, 38.37774042586489, 38.386641303842495, 38.3550984218772, 0.9999710423733785, 0.9999605575527831, 0.9999679040386391, 10798.895580299639, 10792.393281978033, 10791.391917702826, 272.844976716779, 99.2965179252642, 84.23708138748043, 10797.64539796423, 10782.625005082957, 10798.700758416293, 282.5830653451924, 282.08595938049496, 282.6694712923323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.9354, 7.640313, 5500.578, 714.262, 7.696883, 5497.74, 706.6469, 7.778658, 5486.4, 716.6354, 7.673823, 5499.436, 724.6733, 7.588414, 5499.487, 716.9741, 7.676794, 5498.889, 100.0, 99.96554, 99.78473, 99.98737, 99.98927, 99.9784
