TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
51887.604960000004, 59.97250045858101, 59.973814930697564, 59.970303787258366, 35.815824316928186, 35.83229694997782, 35.83531077768142, 0.9999764716051232, 0.9999650584573305, 0.9999749968293768, 10067.470135974398, 10067.725371375653, 10071.154497441556, 254.4045330858271, 87.19848451526991, 72.06138781419668, 10076.992753066288, 10063.533255001004, 10079.514753484498, 282.48639278217667, 282.0624952259228, 282.5700345620056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9157, 7.639956, 5500.405, 726.947, 7.56334, 5497.906, 717.8475, 7.66122, 5499.769, 722.8882, 7.604322, 5499.914, 726.3138, 7.563395, 5498.062, 708.8228, 4.649086, 3294.415, 100.0, 99.96674, 99.99945, 99.99702, 99.96059, 99.84596
51889.97828, 59.97282459533657, 59.9733309721063, 59.974251493782134, 35.820903954152136, 35.89482049704048, 35.833197513265624, 0.9999736522976088, 0.9999663413289156, 0.9999739899400016, 10077.158787945511, 10069.551757606288, 10090.396641589236, 256.93121863469696, 83.9291605106232, 69.56297368256037, 10082.995172470713, 10074.528133004706, 10088.192436935804, 282.4995945277722, 281.9629133369348, 282.6526417667998, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 713.6661, 7.70349, 5497.851, 721.3438, 7.618968, 5500.254, 713.9846, 7.700059, 5498.488, 725.7233, 7.581523, 5499.502, 726.3138, 7.574717, 5499.06, 711.8248, 4.633887, 3297.721, 99.95952, 100.0, 99.96908, 99.98503, 99.9815, 99.92954
51892.345, 59.97632298826088, 59.97803909852383, 59.975087979990896, 35.831226863833656, 35.86506978486275, 35.813732788827004, 0.9999780239177292, 0.9999685027956908, 0.9999744892597371, 10078.512205158275, 10068.202979044174, 10082.165661296362, 251.72752148552058, 77.20495308625232, 69.18579928726012, 10085.096440603966, 10080.108121970023, 10088.043932332906, 282.4731493486072, 281.99257946396693, 282.6050166674911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9551, 7.639956, 5500.521, 722.0637, 7.624125, 5500.299, 711.5969, 7.7227, 5495.519, 722.8882, 7.608736, 5500.027, 725.0358, 7.584579, 5498.979, 711.7254, 4.633338, 3297.893, 100.0, 100.0, 99.91709, 99.99911, 99.98394, 99.91887
51894.72976, 59.981148736945734, 59.98217036062383, 59.98419184349357, 35.84132940970654, 35.87382735311332, 35.8153120479719, 0.9999751247632565, 0.9999688826858024, 0.9999761245681167, 10075.579372581016, 10065.884907516793, 10080.894599237667, 252.65538754428871, 80.39027839315713, 68.32656001900295, 10074.325628646317, 10075.202291311709, 10082.721088486234, 282.52760593598816, 281.8671988107638, 282.57641187617355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.771, 7.57303, 5498.688, 714.2814, 7.697251, 5498.015, 705.2687, 7.775713, 5486.907, 716.616, 7.673639, 5499.546, 718.7792, 7.651968, 5500.074, 717.8687, 4.592685, 3299.96, 99.97978, 99.96666, 99.76054, 99.98631, 100.0, 99.99228
51897.0538, 59.98022169813626, 59.98557185813382, 59.98630477097032, 35.84019429713641, 35.89401253958444, 35.83467138110787, 0.9999766029699555, 0.9999680466027081, 0.9999777838564519, 10080.08984532044, 10073.447913058419, 10083.775677392947, 250.187125568179, 77.85597415962093, 75.38552014081301, 10076.028765394405, 10068.049824020078, 10092.229093786447, 282.55185478423874, 281.9164467766656, 282.5830645352293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9551, 7.640134, 5500.74, 720.6239, 7.633151, 5500.484, 711.5775, 7.722884, 5495.747, 722.8494, 7.608919, 5500.14, 725.0358, 7.584396, 5499.141, 711.8447, 4.633338, 3297.318, 100.0, 100.0, 99.92021, 100.0, 99.98206, 99.92434
51899.36916, 59.98601861437367, 59.9887378845869, 59.98899980544701, 35.844617898805176, 35.86526859695006, 35.843010777547526, 0.999974086131995, 0.9999648609946709, 0.9999752381385801, 10077.11336560621, 10077.253127643913, 10085.63980495326, 255.25928644738178, 82.80476881323193, 69.99286573533863, 10080.329604521952, 10072.267167054644, 10084.099972320464, 282.4970841552681, 282.04473565741944, 282.6369179461401, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.185, 7.571959, 5498.746, 714.2425, 7.697436, 5498.021, 711.5775, 7.723068, 5495.521, 722.83, 7.609103, 5500.197, 725.0358, 7.584579, 5499.197, 717.988, 4.595432, 3299.624, 99.9758, 99.96468, 99.91715, 100.0, 99.98399, 99.9872
51901.733080000005, 59.983198702334114, 59.98762502368906, 59.985237219347475, 35.83617319337667, 35.88717792126296, 35.841840733078335, 0.9999766589676643, 0.9999677400898344, 0.9999741779248483, 10075.304134777847, 10072.14586025466, 10085.097430814092, 252.4458710032868, 78.16650833009044, 66.58967224068374, 10082.294094346827, 10072.691959962587, 10085.51829214092, 282.40962525706465, 281.95510693596333, 282.5089922123669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 732.5134, 7.495754, 5492.033, 707.9778, 7.754537, 5491.304, 717.8864, 7.661404, 5499.882, 729.1605, 7.537396, 5496.083, 730.3958, 7.526504, 5495.705, 721.8848, 4.571809, 3300.308, 99.84287, 99.84049, 99.99852, 99.92739, 99.90471, 100.0
51904.018240000005, 59.983152058050756, 59.98138283063575, 59.98212121147002, 35.868142140836774, 35.86766033197461, 35.86323960366972, 0.9999730026670267, 0.9999658100832178, 0.9999744496285876, 10079.856181540377, 10078.685216308342, 10086.644794402044, 255.6154958903835, 86.56612199503957, 68.10824027229773, 10082.374942866509, 10081.306643196922, 10083.79423635273, 282.4584723982127, 281.91638319644176, 282.59350932173356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.2047, 7.571781, 5498.746, 714.3203, 7.697804, 5498.131, 711.5775, 7.722884, 5495.639, 722.8688, 7.608367, 5500.145, 725.0358, 7.584944, 5499.198, 723.0975, 4.561005, 3299.793, 99.9758, 99.96545, 99.9193, 100.0, 99.98595, 99.99234
51906.32772, 59.97381805621914, 59.97627616918541, 59.97998795359892, 35.84611321476957, 35.86609988016612, 35.860662935851444, 0.9999760926656374, 0.9999702191143948, 0.9999788493952345, 10077.391694695933, 10072.235993675415, 10082.16633663795, 256.41969172018526, 76.74698129470312, 66.28512804902857, 10081.754527390816, 10077.19322798995, 10075.550131840808, 282.4813952775979, 281.79882471707225, 282.5414189383212, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.8893, 7.579812, 5499.512, 716.0519, 7.674043, 5499.755, 708.7628, 7.754913, 5489.897, 718.422, 7.659849, 5499.767, 719.0844, 7.651055, 5499.968, 730.7319, 4.511197, 3296.741, 99.98972, 99.99129, 99.82959, 99.99515, 100.0, 99.89985
51908.697360000006, 59.97000337676737, 59.97160141642043, 59.973213002145044, 35.856411555888585, 35.889465186245566, 35.86028284282524, 0.9999769034933615, 0.9999694241917008, 0.999972297891199, 10075.33165450238, 10068.924541448903, 10088.956413430662, 251.33577445092112, 80.1587989302243, 69.00241550397641, 10081.957621450445, 10077.336308863081, 10089.31552432613, 282.43888217480617, 281.93673569633376, 282.6431110927962, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 723.7009, 7.593554, 5499.556, 715.7795, 7.68841, 5498.084, 711.5193, 7.723252, 5495.458, 722.8688, 7.608552, 5500.313, 725.0358, 7.584396, 5499.033, 724.3301, 4.555878, 3300.132, 99.99414, 99.96638, 99.92018, 99.99804, 99.9831, 99.98852
51911.008, 59.96895879785068, 59.96975689038591, 59.96798785834159, 35.85060051545756, 35.88292643742627, 35.83757707251905, 0.9999774884843962, 0.9999694099856754, 0.9999781459122631, 10083.030237671259, 10072.902456939564, 10089.12174115589, 252.74962996920112, 77.27215121851441, 73.67283201373971, 10083.620236690664, 10065.013171080042, 10083.025216224243, 282.5110593167031, 281.917994872041, 282.48525261997156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9551, 7.640134, 5500.573, 720.6045, 7.633151, 5500.715, 711.5775, 7.723068, 5495.517, 722.8494, 7.608736, 5500.085, 725.0358, 7.584396, 5499.2, 724.3699, 4.555878, 3299.563, 100.0, 100.0, 99.91496, 100.0, 99.98405, 100.0
51913.35444, 59.96792620800411, 59.968386619402196, 59.96774106156039, 35.838347041505195, 35.87474392050218, 35.857073061740586, 0.9999753969905097, 0.999967106377165, 0.9999769675768607, 10065.499885370522, 10068.732853209784, 10088.214421305614, 252.25833073413378, 81.89233563725043, 69.42659666956115, 10079.121425101133, 10082.189543349472, 10083.73793031284, 282.34517109887463, 281.8531256940412, 282.5400824510604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 713.607, 7.703847, 5497.664, 726.9081, 7.563525, 5498.076, 717.8669, 7.661588, 5500.107, 729.1216, 7.537396, 5496.05, 731.2541, 7.512076, 5493.662, 717.9283, 4.595981, 3299.785, 99.95509, 99.96563, 100.0, 99.92681, 99.87593, 99.99209
51915.748640000005, 59.96219575976992, 59.968873979868505, 59.968726847375265, 35.886157867194186, 35.905320073329165, 35.87861055056056, 0.99997391415806, 0.9999667014321624, 0.9999764742052004, 10080.423149709817, 10080.743351352681, 10089.20838351332, 248.31749556256045, 81.03387324821551, 70.25786392075315, 10083.861927563978, 10071.854919727739, 10084.65659264598, 282.45827412289304, 281.8938839289881, 282.45321478855186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9354, 7.640313, 5500.578, 720.6434, 7.632967, 5500.538, 711.4805, 7.724173, 5495.741, 722.8688, 7.609103, 5500.197, 725.0358, 7.584944, 5499.248, 724.4097, 4.557709, 3300.238, 100.0, 100.0, 99.91294, 100.0, 99.98492, 99.99662
51918.06444, 59.965390745143736, 59.96446239391242, 59.96680356074514, 35.87183148816545, 35.867826544175294, 35.81849414532376, 0.9999762314451147, 0.9999682472904526, 0.9999781734253843, 10068.026681599522, 10060.892361269718, 10075.731037704392, 250.82214068758913, 83.04181596311264, 65.9646339769588, 10070.155288708698, 10072.537939012285, 10080.931921694058, 282.4217503970809, 281.86925052437755, 282.5136552396735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9157, 7.640313, 5500.521, 726.9275, 7.56334, 5498.023, 711.4999, 7.723436, 5495.688, 722.8688, 7.608552, 5500.318, 724.2346, 7.597911, 5500.12, 715.6619, 4.614842, 3298.655, 100.0, 99.96265, 99.91704, 100.0, 99.99358, 99.95784
51920.394920000006, 59.964731801818026, 59.96804696785265, 59.96862417793913, 35.84580788737097, 35.89537789108809, 35.84515423007094, 0.999979773586129, 0.9999659798813624, 0.9999782140419478, 10077.662069715589, 10080.90611350011, 10083.136636081992, 256.30588836099923, 83.84037012225326, 68.94388252533099, 10077.094126584234, 10076.884736442655, 10090.558313095531, 282.3497208606224, 281.8629008570157, 282.59782582720266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.185, 7.571959, 5498.578, 732.5112, 7.495372, 5492.526, 707.171, 7.763748, 5491.803, 719.3541, 7.639808, 5500.368, 722.9185, 7.608138, 5499.687, 717.0934, 4.595981, 3300.133, 99.9758, 99.85384, 99.82712, 100.0, 99.99916, 100.0
51922.744880000006, 59.96686775120403, 59.966810724003274, 59.96743852041725, 35.845937492516065, 35.871120199887265, 35.847239142413954, 0.9999702471079706, 0.999965293446771, 0.9999782784105806, 10082.325381471035, 10070.51698900296, 10080.667572846642, 254.72712039106136, 78.95771849265248, 68.20523699664591, 10075.606194986305, 10061.549723773336, 10087.228200866708, 282.4789988889594, 281.95993071830287, 282.40771626164326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.1632, 7.612114, 5500.302, 730.663, 7.51987, 5493.212, 711.5775, 7.723252, 5495.797, 722.83, 7.609103, 5500.255, 725.0167, 7.584396, 5499.145, 718.0477, 4.595432, 3299.847, 100.0, 99.87523, 99.91805, 100.0, 99.98304, 99.98887
51925.034120000004, 59.96653054414932, 59.96428452229351, 59.9666915328117, 35.842869057676026, 35.83510203787893, 35.84686185636854, 0.999975567425434, 0.9999666520827276, 0.9999748800161574, 10069.937818511145, 10063.150263190266, 10086.445067231212, 248.38604463061176, 80.84691954663685, 67.70032411704415, 10067.739910669578, 10069.395984371698, 10076.404741809523, 282.27195241484173, 281.7612746351385, 282.6638722570264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 731.0349, 7.515207, 5492.555, 738.1144, 7.406405, 5477.007, 717.8864, 7.661588, 5500.047, 729.1216, 7.537948, 5496.162, 731.1588, 7.511163, 5493.363, 724.3699, 4.556061, 3299.679, 99.87069, 99.55787, 99.99945, 99.92261, 99.87792, 99.99732
51927.35716000001, 59.97048778331087, 59.96719336850767, 59.96983080218268, 35.853614219733196, 35.899377962065586, 35.873655853942815, 0.9999755125129738, 0.9999655352502163, 0.9999761073172679, 10078.193487132256, 10069.919441928176, 10078.267009282972, 250.3316615619924, 84.98430291853583, 72.57490069509663, 10072.478116467975, 10076.042717708044, 10090.084541193095, 282.36501373627107, 281.83357064567815, 282.5205511534261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.185, 7.571959, 5498.579, 732.9782, 7.489293, 5489.935, 711.5581, 7.72362, 5495.458, 722.8494, 7.608736, 5500.08, 724.9976, 7.584944, 5499.146, 718.1073, 4.595981, 3300.193, 99.97875, 99.8156, 99.91602, 100.0, 99.98307, 99.9992
51929.643000000004, 59.96794692478335, 59.96711984764839, 59.966339796486075, 35.86574062245016, 35.88401947383535, 35.85922519178825, 0.9999771275089903, 0.9999645798418547, 0.9999782488178656, 10085.071823062237, 10071.597015296746, 10075.457752432458, 257.44900759815664, 77.32178703728778, 69.36136541391488, 10083.405489213219, 10074.066214575481, 10082.531242837547, 282.5033158639401, 281.89598939146236, 282.379034593592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.2047, 7.571781, 5498.694, 733.1144, 7.489662, 5490.464, 711.5775, 7.723068, 5495.458, 722.83, 7.608919, 5500.143, 725.0167, 7.584762, 5499.195, 724.3102, 4.555328, 3299.555, 99.97475, 99.82521, 99.917, 100.0, 99.98598, 100.0
51931.92136000001, 59.963973766803186, 59.96503454896077, 59.965217967749666, 35.84238175181072, 35.88025818272782, 35.84318693196003, 0.9999796518917062, 0.9999708327137953, 0.9999790492821122, 10074.278837357551, 10083.248301413549, 10082.448401217149, 256.77638024951966, 82.79353902710727, 61.114973591546914, 10080.13761214721, 10067.269372342109, 10077.761568635588, 282.615256302252, 281.88042422740546, 282.43059428197853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9157, 7.640491, 5500.405, 726.9081, 7.563893, 5498.193, 703.6187, 7.793568, 5487.77, 716.5966, 7.673823, 5499.377, 718.7792, 7.651785, 5500.131, 730.5927, 4.512661, 3296.386, 100.0, 99.96659, 99.78274, 99.98523, 99.99997, 99.88907
51934.2612, 59.96574515418937, 59.96321096920321, 59.96561585251746, 35.86436742424363, 35.89556625473122, 35.877884089695506, 0.9999796760473671, 0.9999669595215162, 0.9999695257637716, 10076.64606679783, 10068.588797226934, 10090.36343884407, 250.1862808784383, 83.13168344405949, 66.98808144981513, 10078.053573716978, 10074.099058956972, 10087.56959180211, 282.37585854368155, 281.9312053223812, 282.4599169424003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.185, 7.571959, 5498.966, 733.4257, 7.490767, 5489.594, 711.5581, 7.723068, 5495.52, 722.8494, 7.608919, 5500.085, 725.0358, 7.584396, 5499.14, 724.3301, 4.555878, 3299.445, 99.97685, 99.8094, 99.92215, 100.0, 99.98593, 99.98179
51936.717520000006, 59.96707227151881, 59.96845013289196, 59.969228097101414, 35.865294011612846, 35.89616105392589, 35.83665444010575, 0.9999782894172982, 0.9999663299695362, 0.9999805243164236, 10073.763897402343, 10079.36430714694, 10087.343918733752, 252.0637768060069, 82.61365113290049, 71.98154863077684, 10085.886178116209, 10066.5498195756, 10081.118186517688, 282.4409606816121, 281.9918633768396, 282.5452913588946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9157, 7.639956, 5500.398, 726.7135, 7.570156, 5499.059, 713.1887, 7.702084, 5498.128, 726.0923, 7.572882, 5497.671, 729.175, 7.528696, 5494.749, 718.2465, 4.596347, 3299.795, 100.0, 99.97606, 99.95462, 99.96981, 99.90312, 100.0
51939.057400000005, 59.96980470793511, 59.97244625143003, 59.97391554971914, 35.85480792438932, 35.8674758973489, 35.858327314243496, 0.9999762491206245, 0.9999709386032806, 0.9999738048737576, 10085.474896301725, 10073.302033260241, 10084.98272485797, 254.2270235308597, 76.85835947178171, 71.49692410390162, 10088.698769320075, 10075.003698464858, 10079.536094852388, 282.50015427576767, 281.8998866122621, 282.411491690692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 716.229, 7.672794, 5499.928, 724.7679, 7.587655, 5499.164, 712.5481, 7.717178, 5495.702, 722.8688, 7.608367, 5500.027, 725.0167, 7.584762, 5499.083, 724.4295, 4.555328, 3299.731, 99.99375, 99.98339, 99.92045, 100.0, 99.98191, 99.99049
51941.403360000004, 59.9716869962105, 59.97426612670208, 59.97488154105052, 35.86420630028689, 35.86666212027409, 35.83390231868243, 0.9999751159471343, 0.9999687432352832, 0.9999739086499049, 10078.978388521422, 10071.033468490785, 10084.41194142526, 252.8795605555017, 76.58261325237345, 69.9652962834025, 10090.638792730371, 10069.606179603741, 10075.860456959977, 282.57124323186565, 281.98009632766696, 282.4351601922636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9354, 7.640134, 5500.463, 720.6045, 7.632967, 5500.538, 711.5581, 7.723436, 5495.689, 722.8494, 7.608736, 5500.085, 725.0358, 7.584396, 5499.141, 718.2266, 4.595981, 3299.968, 100.0, 100.0, 99.91697, 99.99908, 99.98298, 100.0
51943.67568000001, 59.97454356967192, 59.973898121684044, 59.97164606161778, 35.82631452106011, 35.813295796175595, 35.840958541038546, 0.9999757675207475, 0.999968342067984, 0.9999716860430113, 10083.335317705985, 10064.43265744413, 10084.898883024582, 254.4310189143473, 77.5010510017637, 72.40306116346073, 10077.16842280778, 10075.068295048586, 10080.516964077538, 282.5205211275272, 281.7942886508822, 282.5776113052487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.1653, 7.572316, 5498.856, 714.262, 7.697436, 5498.125, 705.1328, 7.781235, 5486.613, 716.5966, 7.674007, 5499.266, 718.7602, 7.652151, 5500.074, 711.6658, 4.632971, 3297.598, 99.97884, 99.96353, 99.7582, 99.98524, 100.0, 99.92582
51945.992000000006, 59.97499340772032, 59.975589013359645, 59.97261801721091, 35.86279990477029, 35.88504974770988, 35.85569267439913, 0.9999760589293498, 0.9999727743914611, 0.9999735540278092, 10084.263241283617, 10076.174520929957, 10083.116605999743, 248.70215470067296, 77.10491444337094, 70.2150180627504, 10085.35530303542, 10075.870177884426, 10081.43292566582, 282.5171349147907, 281.8924142063835, 282.5237017790818, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9354, 7.640313, 5500.573, 720.6045, 7.633151, 5500.373, 711.5387, 7.723068, 5495.519, 722.8494, 7.609103, 5500.309, 725.0358, 7.584762, 5499.14, 718.1073, 4.594882, 3300.187, 100.0, 100.0, 99.91799, 100.0, 99.98295, 99.98895
51948.36252, 59.975027823500476, 59.972126247568816, 59.975081531593624, 35.85851483778186, 35.86774922743046, 35.83282717797332, 0.9999758948074732, 0.9999687984584384, 0.9999745331739517, 10074.91162359, 10068.001493691925, 10080.169464140812, 252.25575264101008, 78.20539412333801, 69.41472486174553, 10077.775843246103, 10063.200429168719, 10078.049087757203, 282.4972365758989, 281.83810369408565, 282.4890646885732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.1653, 7.571959, 5498.579, 714.2814, 7.697251, 5497.902, 711.5581, 7.723252, 5495.517, 722.83, 7.608919, 5500.255, 718.7602, 7.651968, 5499.953, 718.1669, 4.590487, 3300.268, 99.9758, 99.96555, 99.91602, 100.0, 99.99787, 100.0
51950.641520000005, 59.97509671785499, 59.97472203712065, 59.97320298331906, 35.85217071294938, 35.885939189648255, 35.86801985711907, 0.9999755669252942, 0.9999694159418702, 0.9999746045606904, 10079.322546934598, 10065.046426316976, 10085.93865524769, 252.3291129442755, 79.24034940116974, 71.98558878990025, 10081.133234748564, 10070.42464962446, 10078.922644764121, 282.52553009194105, 281.8349955013656, 282.38452995602273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 732.3557, 7.50432, 5490.222, 708.0167, 7.755826, 5491.252, 717.8475, 7.661772, 5499.697, 728.5002, 7.550634, 5497.185, 714.1441, 7.695068, 5498.688, 721.0895, 4.580416, 3300.462, 99.84675, 99.83532, 99.99309, 99.94085, 99.97475, 100.0
51952.97544, 59.977133936958516, 59.97920477778726, 59.9788621464166, 35.828165759676054, 35.864637605799814, 35.86252515955841, 0.9999717763647945, 0.9999694503766057, 0.9999710441296359, 10083.08805639042, 10073.477758636995, 10084.389966436345, 253.25554593190918, 80.54131091847785, 71.70881620504679, 10090.14754287659, 10077.382945283936, 10076.112270456135, 282.4479989660107, 281.782428469504, 282.3835036173933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.1653, 7.571959, 5498.688, 714.2814, 7.697067, 5498.02, 711.5581, 7.723068, 5495.63, 722.83, 7.609103, 5500.138, 718.722, 7.652516, 5500.016, 724.2108, 4.555328, 3299.674, 99.97274, 99.96664, 99.91915, 100.0, 99.99888, 99.98871
51955.3758, 59.977248150220454, 59.97485292182901, 59.97870822821239, 35.84285081103036, 35.87083981687985, 35.8334622036572, 0.999976120404278, 0.9999649321002182, 0.9999746355149599, 10072.311274190324, 10069.180459340014, 10075.119717918817, 253.78011495056535, 84.29654013254822, 70.74805294363432, 10079.353617493745, 10066.812369996966, 10084.452976920496, 282.43840526782674, 281.82866135561153, 282.47587111062177, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.1346, 7.594803, 5500.029, 717.8223, 7.655623, 5500.261, 706.2587, 7.774609, 5485.052, 716.6743, 7.673455, 5499.43, 725.0358, 7.584579, 5499.2, 730.7717, 4.513211, 3296.615, 99.99659, 100.0, 99.72682, 99.98629, 99.98298, 99.89603
51957.716680000005, 59.97771249839279, 59.97484569706381, 59.98154161936091, 35.82985367162711, 35.8646502074088, 35.845132399094474, 0.9999734480937004, 0.9999693310564784, 0.999979248391846, 10086.55515560587, 10074.876361617085, 10081.358179061792, 255.0777393950957, 77.26583321574435, 68.69071174664975, 10088.807665390088, 10076.987482641918, 10077.444425165839, 282.5771511863696, 281.94189278544644, 282.6048435512882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.0076, 7.574279, 5498.688, 714.2814, 7.697251, 5498.245, 711.5581, 7.723436, 5495.627, 722.8494, 7.609103, 5500.085, 718.7792, 7.651968, 5500.068, 724.3898, 4.554962, 3299.62, 99.97473, 99.96669, 99.91505, 100.0, 100.0, 99.99738
51960.00112, 59.9779937993639, 59.9784378047102, 59.981980874275905, 35.8598969614774, 35.8756207647514, 35.83341240204175, 0.9999756429186193, 0.9999728441762122, 0.999977630600624, 10085.03400755047, 10072.851594571917, 10079.716573568277, 250.60830036358857, 76.51818035825818, 78.00433362814942, 10090.039086456656, 10073.643475060651, 10077.26082780545, 282.54883544930306, 282.022632329846, 282.49336020507064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9551, 7.640491, 5500.625, 720.6045, 7.633151, 5500.596, 711.5969, 7.722884, 5495.626, 722.8494, 7.608919, 5500.139, 725.0358, 7.584579, 5499.084, 724.4097, 4.555695, 3299.503, 100.0, 100.0, 99.91511, 100.0, 99.98194, 99.99057
51962.34156, 59.98052371485402, 59.97959025152932, 59.976020763636186, 35.86043571947843, 35.87305780297304, 35.860815686225976, 0.9999746940444673, 0.9999681456953005, 0.9999751459474043, 10085.887946015477, 10078.98383592704, 10081.18910325066, 250.26982400393808, 82.48344058681676, 71.90033143600976, 10088.167216422211, 10076.324871255227, 10078.025849075771, 282.49048897253084, 281.98928390595444, 282.58894991845057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 713.6464, 7.703669, 5497.664, 726.9081, 7.563893, 5498.129, 717.8669, 7.661404, 5500.054, 729.1799, 7.537948, 5495.999, 731.2541, 7.512259, 5493.383, 717.9085, 4.596164, 3299.794, 99.95813, 99.96454, 99.99646, 99.92585, 99.87312, 100.0
51964.5924, 59.978589225421224, 59.977610504526986, 59.97628322047922, 35.856483610930496, 35.856154421874606, 35.84997717186269, 0.9999756816197988, 0.9999702217896812, 0.9999739596615218, 10079.269930669345, 10082.621017125783, 10084.26417145287, 249.35280228151305, 77.10904485153242, 75.03975503334459, 10085.869744312004, 10075.434906779059, 10083.22320149784, 282.469895353885, 281.83788625317044, 282.5310631612053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9551, 7.640134, 5500.578, 720.6045, 7.632967, 5500.426, 711.5581, 7.723252, 5495.689, 722.8688, 7.608552, 5499.974, 725.0167, 7.584762, 5499.141, 724.35, 4.555695, 3299.847, 100.0, 100.0, 99.92021, 100.0, 99.98298, 99.99038
51966.8994, 59.974104931089926, 59.97589457706275, 59.974130507259126, 35.84478471047409, 35.87396007203581, 35.848262486190436, 0.9999761642774689, 0.9999682486827023, 0.9999746185503035, 10074.576431848593, 10071.244187316672, 10083.75985965004, 252.99339201926477, 77.30892526106891, 72.29969018751581, 10084.512702254031, 10076.9343336641, 10079.975707955507, 282.5965600701352, 281.9620285848073, 282.49808202784493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9354, 7.639956, 5500.573, 726.9275, 7.563709, 5498.247, 717.8864, 7.661588, 5500.105, 722.694, 7.610574, 5500.347, 724.0629, 7.601746, 5499.92, 727.0936, 4.53427, 3298.152, 100.0, 99.96361, 99.99838, 100.0, 99.99714, 99.95893
51969.2398, 59.97137979907806, 59.97154813339693, 59.96807276845123, 35.87719515030881, 35.8913356742199, 35.852200719190584, 0.9999746015401427, 0.9999700964445142, 0.9999744570706689, 10076.34317491312, 10071.652867864947, 10076.881784320161, 259.5854987262196, 85.25731433187957, 67.29227904384038, 10077.442571403351, 10070.697234460209, 10087.360746517259, 282.65606831154116, 281.8795510408895, 282.44492898765753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.1653, 7.572138, 5498.688, 732.5891, 7.502187, 5492.979, 722.7199, 7.61649, 5499.953, 719.723, 7.637969, 5500.333, 723.3572, 7.603207, 5499.456, 724.4892, 4.55423, 3299.677, 99.97473, 99.86222, 99.99774, 100.0, 99.9966, 100.0
51971.55576, 59.9704272921189, 59.97337617233052, 59.970795005330324, 35.84146741884338, 35.895255077460426, 35.8464356059036, 0.9999778644700993, 0.9999691870449742, 0.9999717950741028, 10083.91422317018, 10073.833532212657, 10078.98397873038, 251.95349188268483, 81.21785536852713, 68.61830734854766, 10090.135488936481, 10070.51048658755, 10082.666876819629, 282.51731871797716, 281.9257149251168, 282.52553804132174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.3406, 7.60801, 5500.153, 726.9081, 7.563709, 5498.023, 717.8669, 7.661772, 5499.882, 722.83, 7.608736, 5500.085, 725.0358, 7.584396, 5499.09, 724.3898, 4.554962, 3300.073, 100.0, 99.96265, 100.0, 100.0, 99.98307, 100.0
51973.949360000006, 59.96940807322958, 59.97307520690003, 59.97535033521617, 35.83059414408569, 35.85505180228671, 35.84645053972046, 0.9999798024533795, 0.9999671589522028, 0.9999773986244179, 10067.650088362989, 10068.824098431174, 10080.78401281032, 256.7895960575156, 80.08023111466491, 70.46024471448436, 10079.776052435545, 10073.657739811208, 10076.086473239395, 282.5455599480376, 281.9837484749639, 282.4811969677271, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 730.7589, 7.511102, 5492.979, 720.799, 7.632414, 5500.313, 711.5387, 7.723252, 5495.458, 729.141, 7.537764, 5495.939, 731.8836, 7.511894, 5492.937, 718.2067, 4.594516, 3299.681, 99.87094, 100.0, 99.91601, 99.92476, 99.88708, 99.9959
51976.2836, 59.97696411243139, 59.978610758948406, 59.973434497628595, 35.85581226976018, 35.85463567967659, 35.85383264557636, 0.9999804146283892, 0.9999665713383655, 0.999978301950135, 10081.299800757508, 10080.958636050029, 10078.464823075117, 260.4298804542591, 84.1554094574717, 66.51197711480472, 10078.046010476077, 10073.912717498675, 10084.54867625445, 282.56548014627907, 281.9598331557154, 282.4769658344473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.185, 7.572138, 5498.804, 726.9275, 7.56334, 5498.017, 717.8669, 7.661404, 5500.105, 722.8494, 7.608736, 5500.256, 725.0548, 7.584214, 5499.084, 724.35, 4.555695, 3299.448, 99.9737, 99.96253, 99.99637, 100.0, 99.98595, 99.98187
51978.59952, 59.97657696964902, 59.98202363854636, 59.97692986033378, 35.83841398126118, 35.87050621700575, 35.82692182461271, 0.9999731777837534, 0.9999695798491526, 0.9999733612975772, 10069.380167758925, 10073.075707488064, 10080.464582333028, 256.69878443618904, 77.69697214681764, 79.10675233236861, 10080.849701051366, 10077.84789033302, 10081.159799646117, 282.52539550939895, 281.9121720022163, 282.5097228377256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.1653, 7.571602, 5498.636, 720.6239, 7.632967, 5500.484, 711.5775, 7.723068, 5495.799, 722.8688, 7.608552, 5500.085, 725.0358, 7.584579, 5499.147, 717.988, 4.595615, 3299.855, 99.97275, 100.0, 99.91407, 100.0, 99.98402, 100.0
51980.90892, 59.97930127349446, 59.98269612075135, 59.98142327935632, 35.83250055366539, 35.8719504813942, 35.861846601790454, 0.9999816141216284, 0.9999726356243234, 0.999976600603448, 10085.670052936257, 10086.34264276316, 10083.794433931373, 250.94889405596405, 74.71099607803899, 69.74305242497576, 10081.566032114102, 10072.2195785215, 10078.43929343514, 282.54936193793435, 281.86936968743726, 282.6134136377698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9157, 7.640313, 5500.573, 714.2814, 7.697804, 5498.183, 705.1716, 7.780315, 5487.149, 716.5966, 7.673639, 5499.435, 718.7792, 7.652151, 5500.451, 712.4809, 4.626013, 3298.355, 100.0, 99.96348, 99.7598, 99.98223, 100.0, 99.93356
51983.17848, 59.97575376390803, 59.97870156289417, 59.9792448326176, 35.852866635571594, 35.86197229092188, 35.85117966369997, 0.9999779642748142, 0.9999689056723207, 0.9999740420101466, 10075.255373406655, 10072.85225128257, 10082.32128103936, 250.3197599709565, 79.92748289689735, 74.29886484799636, 10073.59102859651, 10066.995985396641, 10087.407135013138, 282.47820316047876, 281.852150915038, 282.58789556906487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.185, 7.571959, 5498.688, 720.585, 7.633151, 5500.484, 711.5969, 7.723989, 5495.086, 722.8688, 7.608736, 5499.974, 725.0358, 7.584396, 5499.255, 718.2863, 4.594516, 3300.417, 99.97475, 100.0, 99.90926, 100.0, 99.98206, 100.0
51985.61320000001, 59.981698661402284, 59.9783266622561, 59.981636514293825, 35.83616173563647, 35.8447290006636, 35.81570607334204, 0.9999741497606828, 0.9999635441828164, 0.9999749619785404, 10070.625338493584, 10060.057271520727, 10069.435219639261, 251.0909653736062, 84.88255385274147, 73.88067951524863, 10068.2044943501, 10060.329609556447, 10075.954027654729, 282.4872207451841, 281.83947416691774, 282.505653459812, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9157, 7.640313, 5500.391, 721.5189, 7.623389, 5500.44, 703.1528, 7.802956, 5480.392, 726.3253, 7.563137, 5497.517, 730.0715, 7.519382, 5493.185, 724.4295, 4.555511, 3300.021, 100.0, 100.0, 99.65282, 99.96007, 99.88982, 99.99755
51987.92904, 59.98092263900485, 59.97945814565589, 59.98268766026896, 35.84281290212883, 35.84455313443787, 35.838022263726046, 0.9999779706135841, 0.9999685726938328, 0.9999735325865724, 10080.978961164732, 10064.855637135372, 10082.082047334716, 248.8112271356831, 75.76840084363698, 73.03376382501119, 10073.162652674073, 10072.84927927566, 10087.482457626895, 282.49202673133726, 281.8682466700266, 282.6401347410678, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 716.6036, 7.670116, 5500.189, 722.4138, 7.619889, 5500.396, 705.3463, 7.779395, 5487.923, 722.8688, 7.608552, 5500.144, 725.0167, 7.584579, 5499.09, 718.0477, 4.595981, 3299.668, 99.99966, 100.0, 99.76794, 100.0, 99.98298, 99.98855
51990.21392, 59.98346441599306, 59.98111385770003, 59.983429194496324, 35.83470005471138, 35.86291258946244, 35.84546896006301, 0.9999751336024248, 0.9999698557601063, 0.9999740048037669, 10076.869363180953, 10065.542419768146, 10079.14064634835, 253.60294525238032, 77.24210536538885, 65.38951424277002, 10083.540103535142, 10064.38724688993, 10073.290201341397, 282.5129239662263, 281.9236701680264, 282.4779305572514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9354, 7.640134, 5500.625, 726.9081, 7.563525, 5498.3, 705.2299, 7.780499, 5489.122, 722.8494, 7.608736, 5500.25, 724.9976, 7.584762, 5499.146, 724.3699, 4.555878, 3299.785, 100.0, 99.96467, 99.79352, 99.99908, 99.98295, 99.99208
51992.60844, 59.986468456047746, 59.98455328652204, 59.9837629458629, 35.82430787928621, 35.862397577642106, 35.829412421392064, 0.9999755326609358, 0.9999652867998167, 0.9999776021452598, 10076.25967783964, 10067.660863152958, 10080.786630335853, 260.1247551103977, 81.56217291557732, 65.50716093957908, 10079.670807811553, 10068.535179542994, 10080.182620778382, 282.54755544852145, 281.78955498418895, 282.43028364524594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.1653, 7.572138, 5498.908, 733.4062, 7.487267, 5491.029, 711.5581, 7.722884, 5495.575, 716.616, 7.674007, 5499.429, 718.7792, 7.651785, 5500.239, 730.6523, 4.511197, 3296.38, 99.97475, 99.80756, 99.91814, 99.98821, 99.99789, 99.88725
51994.97856, 59.98536898174801, 59.98731516118346, 59.98608543736361, 35.86862566313702, 35.884789885162526, 35.857442517038024, 0.999976353916825, 0.9999674041705098, 0.9999735900028878, 10073.603830581393, 10072.258587446013, 10079.763045529555, 252.34531668605086, 81.8380205808362, 71.06837416545477, 10074.258720487707, 10067.907179387728, 10083.01440067514, 282.41140324976453, 281.78521817778557, 282.5143959293369, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9157, 7.639956, 5500.573, 726.9081, 7.563893, 5498.187, 704.764, 7.784548, 5490.264, 722.8494, 7.608736, 5500.256, 725.0167, 7.584579, 5499.089, 724.1115, 4.557526, 3299.669, 100.0, 99.96252, 99.82158, 100.0, 99.98099, 99.98857
51997.265640000005, 59.98691908536498, 59.98815429996574, 59.9843572524086, 35.82422844709141, 35.846644385710654, 35.83935852138082, 0.9999769270913895, 0.9999629121158626, 0.9999765420776459, 10078.26857366259, 10068.634489671127, 10091.072772374464, 255.7670587768048, 82.12717869640437, 74.60829277061566, 10083.139436512063, 10063.188107178126, 10081.247345581245, 282.5015981004462, 281.91084080298634, 282.4997237043802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.185, 7.572138, 5498.856, 726.9275, 7.563525, 5498.076, 711.5387, 7.723252, 5495.51, 722.8688, 7.609287, 5500.203, 725.0358, 7.584396, 5498.62, 723.2764, 4.566316, 3300.383, 99.97379, 99.96467, 99.91907, 100.0, 99.97882, 100.0
51999.62864, 59.989372036074904, 59.98767967208726, 59.987633728215044, 35.85940276250824, 35.86121851726332, 35.85678222108989, 0.9999743787684688, 0.9999666486745881, 0.999974967092057, 10079.850361954526, 10072.537315244417, 10085.480585947334, 259.809567227343, 77.36449731163566, 70.94674973410201, 10084.395643142843, 10073.019054467954, 10076.440760024943, 282.53797070020545, 281.8492957869214, 282.4792650597118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 732.3557, 7.499323, 5490.493, 720.6045, 7.633519, 5500.486, 717.5176, 7.670791, 5499.476, 727.1797, 7.560011, 5498.392, 728.3929, 7.553898, 5497.514, 722.68, 4.563386, 3300.044, 99.83995, 100.0, 99.9897, 99.96083, 99.95339, 99.99994
52002.03388, 59.99006259276687, 59.99124473678999, 59.98885743710163, 35.83262759953464, 35.881279507113085, 35.84260808485992, 0.9999762762078811, 0.999968341767864, 0.9999747723570938, 10073.29162533968, 10070.75573259307, 10080.908270862521, 257.70853824160986, 75.93582857130559, 76.80623178737483, 10086.438499869479, 10078.358961640442, 10084.789141410089, 282.50979180371974, 281.9006744838141, 282.51946009223957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.1653, 7.572138, 5498.746, 723.9119, 7.597048, 5500.021, 711.5387, 7.7227, 5495.628, 722.83, 7.608919, 5500.085, 725.0358, 7.584762, 5499.306, 718.1471, 4.595066, 3300.023, 99.97379, 99.99793, 99.91198, 100.0, 99.98402, 100.0
