TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52018.40976, 59.98330532558116, 59.98082162380806, 59.983497646181995, 35.833085683264414, 35.85211730888514, 35.855369955064525, 0.9999702509467062, 0.9999571158561606, 0.9999702421924376, 10078.725306259075, 10067.005675606055, 10081.941236814158, 256.4359693219444, 92.89197936482014, 79.10984428540479, 10080.106641143677, 10076.74272081755, 10089.058817563176, 282.5871194341917, 281.79493878965576, 282.39590413200443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 723.2672, 7.608902, 5500.313, 728.8147, 7.548789, 5497.256, 710.7428, 7.725461, 5495.456, 722.83, 7.608919, 5500.144, 730.8345, 4.510252, 3296.305, 718.3061, 7.656834, 5500.081, 100.0, 99.94422, 99.91598, 100.0, 99.89309, 99.99798
52020.694840000004, 59.982688293604326, 59.982242852771606, 59.97510549279478, 35.84809378899094, 35.85680999807283, 35.844082850330075, 0.9999693520346149, 0.999959326517847, 0.9999661881449851, 10081.604936228328, 10071.227856502435, 10076.765973904328, 260.94068134556437, 96.46208486725254, 84.98644326543467, 10080.892499807089, 10067.957680730635, 10080.40067138863, 282.5064976206587, 281.8371409939708, 282.54880613521345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 725.8893, 7.573565, 5498.798, 726.9275, 7.563525, 5498.128, 711.5581, 7.722884, 5495.348, 722.8494, 7.608736, 5500.197, 730.7963, 4.509886, 3296.469, 712.0038, 7.719277, 5495.897, 99.97872, 99.96457, 99.92226, 100.0, 99.89159, 99.92388
52022.998600000006, 59.984682464756276, 59.98294628722259, 59.983569584066636, 35.842514911448156, 35.86524404853749, 35.81921163300422, 0.9999689759508134, 0.9999564720003807, 0.9999687344601192, 10074.008890687166, 10063.160483018748, 10078.122080189818, 253.15469232591204, 91.53098199970373, 81.01911749293868, 10077.397387272926, 10061.815585448938, 10076.713926622022, 282.6422760958604, 281.9435598220686, 282.5062907708495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 732.4346, 7.497895, 5491.955, 720.5656, 7.633519, 5500.535, 717.8669, 7.661588, 5500.047, 729.1216, 7.537948, 5495.999, 724.5208, 4.555542, 3299.794, 705.6418, 7.783919, 5488.436, 99.84928, 100.0, 99.99945, 99.92372, 100.0, 99.76374
52025.306200000006, 59.98139098888889, 59.980899716920995, 59.98074645049529, 35.84615504228809, 35.85975926635897, 35.857430679616925, 0.9999673608315899, 0.9999614126887371, 0.9999703068511302, 10078.512442059447, 10068.607751546422, 10082.208379717153, 250.636582500872, 90.02274415977388, 81.76314012495823, 10072.598785397719, 10066.77738068003, 10075.612137242706, 282.49782453391396, 281.92323754914827, 282.5481842100129, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572138, 5498.746, 726.9081, 7.563709, 5498.073, 711.5775, 7.722516, 5495.628, 722.8494, 7.608919, 5500.085, 730.7391, 4.510799, 3296.299, 711.9839, 7.718911, 5495.838, 99.9758, 99.96356, 99.91715, 100.0, 99.88644, 99.9239
52027.64720000001, 59.979007726108826, 59.98102283932293, 59.97828739082657, 35.83753939504358, 35.85781121428293, 35.84672463495009, 0.9999675523769589, 0.9999544467340484, 0.9999686259170127, 10076.381642751147, 10067.22878074332, 10080.558082327098, 258.64566154170643, 97.59742108642376, 80.58857984089082, 10082.43992263847, 10073.353821256578, 10076.856205213182, 282.52610335816865, 281.89987499157155, 282.557605339036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572138, 5498.798, 720.5656, 7.633519, 5500.423, 711.5581, 7.723068, 5495.63, 722.83, 7.608736, 5500.084, 724.4635, 4.555725, 3299.679, 712.0435, 7.715432, 5496.602, 99.97475, 100.0, 99.91611, 100.0, 99.98888, 99.93718
52030.017960000005, 59.98086245883894, 59.978919445976814, 59.976736455979335, 35.83921570188627, 35.84975312987923, 35.821324568150814, 0.9999669337953466, 0.999957677856257, 0.9999705061859262, 10083.173809437774, 10075.683434815177, 10081.067505750361, 261.43607592731405, 90.48684332307676, 81.09719830941958, 10085.741909468801, 10072.548727320294, 10078.520199402728, 282.49065192968436, 281.97935910471415, 282.5445040191081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9354, 7.640313, 5500.463, 714.2425, 7.697067, 5498.352, 706.2975, 7.778658, 5487.963, 717.4316, 7.665733, 5500.014, 720.8011, 4.578554, 3300.15, 714.9263, 7.694922, 5497.439, 100.0, 99.96152, 99.75482, 99.99805, 100.0, 99.95204
52032.39632000001, 59.978253789161215, 59.981366248989154, 59.97756703223333, 35.80908976415553, 35.83831127330891, 35.81021054549202, 0.9999707376941582, 0.9999505531333642, 0.9999703997961424, 10071.779039926174, 10072.103439396202, 10077.025466072504, 258.7038312223076, 93.59652193772672, 77.2878673303062, 10085.75896611776, 10069.101386038916, 10078.725529077095, 282.57285203303803, 282.02656777000834, 282.6031031201311, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.574458, 5499.182, 720.585, 7.633151, 5500.478, 711.5775, 7.723252, 5495.687, 722.83, 7.608919, 5500.086, 718.3596, 4.59499, 3299.653, 712.0236, 7.719277, 5495.959, 99.98409, 100.0, 99.91707, 100.0, 99.98808, 99.92606
52034.69804, 59.98138945966457, 59.980758401070155, 59.98101074075009, 35.81431819384626, 35.83244636550527, 35.832169285384325, 0.9999657890364888, 0.9999585518351622, 0.9999706874822467, 10073.831745616073, 10068.732408780314, 10075.859498082127, 252.35241507294722, 95.93037299984462, 78.45158202664038, 10072.240773764988, 10070.82590521027, 10070.168811613752, 282.57098469085633, 281.94042864060435, 282.5660018957029, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 717.0176, 7.670116, 5499.185, 724.4372, 7.584707, 5498.795, 716.974, 7.664533, 5499.92, 729.1605, 7.537029, 5495.997, 711.9124, 4.632063, 3297.855, 706.437, 7.768903, 5488.556, 99.99353, 99.98282, 99.99796, 99.9258, 99.93053, 99.75336
52037.129120000005, 59.983399896990065, 59.98111027288261, 59.980264655994254, 35.847388982010315, 35.85830617695561, 35.87136287021224, 0.9999657614836027, 0.9999582938869764, 0.9999716967527712, 10079.308204227687, 10067.145737530313, 10081.215103769435, 256.813398079732, 91.76524378969748, 78.97382144326684, 10079.106043922835, 10071.88627368598, 10086.001279871505, 282.555493010356, 281.8355309878013, 282.4975232885039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9157, 7.640313, 5500.462, 720.585, 7.633335, 5500.542, 711.5775, 7.723252, 5495.464, 722.8494, 7.609103, 5500.139, 718.3978, 4.595172, 3300.311, 711.9839, 7.718728, 5495.951, 100.0, 100.0, 99.91707, 100.0, 100.0, 99.92498
52039.4452, 59.98218617994612, 59.982450822664966, 59.98449874010106, 35.852534059222805, 35.87264845032774, 35.827083290933636, 0.9999680971948659, 0.9999587729185706, 0.9999683057844949, 10083.295316571688, 10072.16205783379, 10075.746093686552, 259.4993701711319, 90.6076712324443, 80.89251005112328, 10075.743950359185, 10068.424218125025, 10085.595092254584, 282.6308460364896, 281.92504179787534, 282.55032408463995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9157, 7.640313, 5500.578, 720.585, 7.633151, 5500.425, 711.5387, 7.722884, 5495.626, 722.8494, 7.608736, 5500.302, 718.3215, 4.594442, 3300.152, 711.9839, 7.718911, 5495.89, 100.0, 100.0, 99.91907, 100.0, 100.0, 99.92392
52041.74684000001, 59.9812642306397, 59.981224816165245, 59.98044843193, 35.827140244743404, 35.85768620871343, 35.83456251227251, 0.9999696630281709, 0.9999556862055773, 0.9999674357701419, 10079.213634084963, 10067.30219087542, 10084.497121156199, 258.0700818799023, 96.40865927215236, 81.01601922698865, 10079.389004645269, 10076.13456325291, 10083.32488601562, 282.66309754537025, 281.96436919688506, 282.5465164878447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572138, 5498.683, 714.262, 7.697251, 5498.013, 705.1716, 7.780499, 5487.518, 716.6354, 7.673639, 5499.492, 724.5208, 4.553716, 3299.901, 718.3061, 7.656834, 5499.901, 99.97674, 99.96246, 99.74478, 99.98936, 99.98729, 99.99687
52044.091920000006, 59.97710541178975, 59.98176866770351, 59.981366049952115, 35.842362288872806, 35.863347332162974, 35.873425255582326, 0.9999704713783988, 0.9999553984922736, 0.9999706630969495, 10076.854993772995, 10063.107628270318, 10081.999520851663, 257.3948625516942, 92.76253194873334, 80.64855377920503, 10083.780780972635, 10068.738063885794, 10082.422965966945, 282.56108320725207, 281.98372031965664, 282.56550915488384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9157, 7.640491, 5500.52, 720.585, 7.633519, 5500.366, 711.5775, 7.723252, 5495.739, 722.83, 7.608736, 5499.974, 718.2261, 4.594259, 3300.041, 714.3497, 7.696205, 5498.79, 100.0, 100.0, 99.91183, 99.99812, 99.99982, 99.96826
52046.42856000001, 59.97350126323742, 59.976403811378994, 59.97965804250837, 35.83460483979644, 35.860720846065114, 35.847359582796386, 0.9999668856237276, 0.9999565373492074, 0.9999672037335743, 10083.730512337372, 10069.122671230894, 10077.589746272868, 258.0796839416521, 93.35600739701476, 79.11782116311042, 10084.60737883011, 10065.324800679018, 10077.142933320703, 282.57435982969224, 281.9921540528338, 282.35909577018606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572138, 5498.688, 720.585, 7.633151, 5500.482, 711.7717, 7.721043, 5496.82, 724.0533, 7.588326, 5498.812, 715.2695, 4.615992, 3298.681, 722.6005, 7.605743, 5499.975, 99.9758, 100.0, 99.93071, 99.98753, 99.95862, 99.99814
52048.73928, 59.9761234143766, 59.97796873996027, 59.97604177218387, 35.853612181160535, 35.85497945760663, 35.84696850548735, 0.9999695444073134, 0.9999592677410067, 0.9999654377730265, 10082.217556164243, 10070.702037071851, 10081.299083397267, 254.91449726849805, 92.15342370184726, 75.96760976691212, 10084.123432888036, 10070.200045416343, 10083.2306785908, 282.6100981882307, 282.0061133006146, 282.5258280669802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 731.6657, 7.510923, 5494.537, 724.4372, 7.596128, 5499.896, 713.9652, 7.700243, 5496.82, 724.1893, 7.598439, 5500.101, 718.2833, 4.594259, 3299.872, 718.2863, 7.6572, 5500.074, 99.89926, 99.99577, 99.95135, 99.99105, 99.99471, 99.99581
52051.054280000004, 59.97438973991783, 59.97567379277345, 59.97599383854358, 35.850734785512415, 35.84972896987224, 35.847983146491366, 0.9999671232091083, 0.9999591376581841, 0.9999660214653581, 10073.898503499837, 10070.826332075902, 10081.774640835882, 250.96451016819537, 90.96128178373078, 81.19794496451323, 10084.042194874468, 10070.096710772188, 10074.108825988029, 282.5685859232341, 281.9952573681805, 282.5322687573499, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1456, 7.572495, 5498.688, 720.585, 7.633151, 5500.372, 711.5581, 7.723252, 5495.516, 722.8688, 7.608919, 5499.973, 711.8361, 4.632063, 3297.476, 718.2863, 7.6572, 5500.027, 99.97883, 100.0, 99.91805, 100.0, 99.92562, 99.99894
52053.389, 59.97775544602302, 59.97632975373585, 59.97583502862046, 35.796664374309216, 35.82555638474877, 35.82444330231804, 0.9999690763842598, 0.9999629154589241, 0.9999641605257626, 10071.430449470728, 10058.971248316133, 10067.769873483612, 245.81049628584742, 89.32142180734672, 81.84061009276593, 10078.07411954353, 10065.35162527314, 10075.789180048736, 282.54721537297763, 281.9096686279941, 282.51210053446346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.0143, 7.639956, 5500.74, 714.2231, 7.697988, 5498.063, 704.7446, 7.780683, 5485.444, 716.5966, 7.674191, 5499.604, 705.6558, 4.666397, 3292.771, 711.9243, 7.719644, 5495.948, 100.0, 99.96365, 99.73395, 99.98521, 99.76637, 99.92199
52055.703, 59.974192370578876, 59.97474215208427, 59.97701539091381, 35.8621359491535, 35.85234698445017, 35.84196045573025, 0.9999706652736732, 0.9999610661869932, 0.9999690076014577, 10083.883698685806, 10070.378255095487, 10074.84777156691, 254.7158009269126, 85.02107109307553, 81.79884183176364, 10081.957798686977, 10072.797911362759, 10083.717405907682, 282.4651771114342, 281.8667688965349, 282.51821757966167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572316, 5498.798, 720.585, 7.633335, 5500.479, 711.5193, 7.723436, 5495.517, 722.8494, 7.608919, 5500.086, 711.9505, 4.631332, 3297.582, 718.2465, 7.6572, 5499.965, 99.97569, 100.0, 99.91907, 100.0, 99.92533, 99.99786
52057.98360000001, 59.97739047899701, 59.97516269412535, 59.97676963953458, 35.852851592209845, 35.87128255147016, 35.84123326448228, 0.9999684911498682, 0.9999590357901982, 0.9999665038166485, 10074.911182867241, 10076.38836686101, 10074.968303217935, 259.906042523711, 88.50245340782385, 79.00241375380074, 10070.689325571464, 10063.840392452144, 10070.248187368063, 282.5034782060512, 281.84091097117386, 282.30859823277467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9354, 7.640491, 5500.521, 720.6045, 7.632967, 5500.478, 711.5193, 7.723252, 5495.514, 722.83, 7.608919, 5500.085, 712.0077, 4.632428, 3297.85, 711.964, 7.719094, 5495.894, 100.0, 100.0, 99.91703, 100.0, 99.93346, 99.9228
52060.261280000006, 59.97775701123014, 59.9786527990652, 59.976170425187924, 35.89178651957115, 35.91872882505529, 35.8812316905116, 0.9999690725837901, 0.999959962509001, 0.9999687117301277, 10074.93596128014, 10070.600043997314, 10082.283300190604, 248.33128451817265, 89.36513942046167, 80.52797240519143, 10078.340406519874, 10066.040095756609, 10073.331393010169, 282.33555014376907, 281.65911147652145, 282.1583768701281, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.6464, 7.703311, 5497.491, 726.8691, 7.564077, 5498.076, 717.8669, 7.661772, 5500.215, 729.1022, 7.53758, 5495.933, 718.0735, 4.595903, 3300.058, 706.4966, 7.764508, 5490.256, 99.95193, 99.96361, 99.99445, 99.92464, 99.99973, 99.82143
52062.6016, 59.9782121926402, 59.979422761403484, 59.979514670025424, 35.8791531080331, 35.869362630762055, 35.85896422580984, 0.9999691610397838, 0.9999574637910456, 0.9999676543159485, 10087.465040247793, 10070.469138825241, 10077.118100917914, 255.18864116508212, 90.57844901422413, 77.00887746607305, 10082.318880388826, 10069.078728054144, 10078.365383955279, 282.5086900167808, 281.8486216650977, 282.3695177860697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9157, 7.640313, 5500.74, 720.6239, 7.633335, 5500.648, 711.5581, 7.723252, 5495.289, 722.8688, 7.608919, 5500.085, 714.6782, 4.609965, 3299.556, 711.964, 7.719094, 5496.064, 100.0, 100.0, 99.91911, 100.0, 99.98513, 99.9229
52064.9046, 59.97999168741913, 59.979433902066674, 59.97941120827096, 35.854161101626566, 35.85856611922758, 35.85070444760659, 0.9999674182302664, 0.9999587092129365, 0.9999698962800402, 10072.771099254376, 10070.443083469221, 10081.373317216692, 258.96175520742327, 93.18819187338053, 80.94030469819427, 10082.28858182289, 10073.642309647534, 10076.898484567577, 282.47717204738865, 281.90407449525406, 282.41340035667446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9354, 7.640491, 5500.833, 719.8846, 7.646781, 5500.033, 709.2675, 7.751231, 5491.423, 718.9851, 7.649553, 5499.92, 723.1664, 4.560108, 3299.583, 718.2067, 7.657932, 5499.847, 100.0, 100.0, 99.85549, 99.99799, 99.99795, 100.0
52067.24600000001, 59.97803721619624, 59.98037242692207, 59.977611687369496, 35.87604904219402, 35.875921564443956, 35.82340002325439, 0.9999699150328099, 0.999953921921148, 0.9999679574640192, 10084.700647577596, 10073.723528542887, 10077.606208351146, 260.39431402551145, 94.86621717054823, 80.01734068401402, 10076.071262137097, 10074.87018815149, 10072.106898900569, 282.4986870996805, 281.8586945480337, 282.4742756330644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 723.4249, 7.609259, 5500.261, 718.6784, 7.653228, 5500.348, 710.5487, 7.726933, 5495.564, 722.8105, 7.609287, 5500.25, 718.1879, 4.596268, 3300.307, 712.0038, 7.718728, 5495.664, 100.0, 100.0, 99.91794, 100.0, 99.99161, 99.92289
52069.53400000001, 59.9743966647738, 59.97616837827394, 59.97944201632956, 35.845804214646776, 35.870142230250266, 35.858427421665944, 0.9999676519233486, 0.9999568440816976, 0.9999668603157582, 10084.397068725177, 10065.804146790075, 10080.483411493471, 260.29250194690036, 98.33100612667295, 81.64948176428925, 10074.637968749672, 10071.017488636964, 10082.574496540965, 282.4066932998087, 281.9282252097542, 282.3972679973216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.0667, 7.573209, 5498.688, 720.5656, 7.633151, 5500.371, 711.5387, 7.723252, 5495.466, 722.8494, 7.609103, 5500.196, 718.4359, 4.593346, 3300.093, 711.964, 7.71946, 5495.83, 99.97474, 100.0, 99.915, 100.0, 100.0, 99.92488
52071.96128, 59.97662712807902, 59.975515318849745, 59.977338929164574, 35.8438250479374, 35.84470055333274, 35.83971970248258, 0.9999721225162858, 0.9999597520546306, 0.9999732034587173, 10078.549515525516, 10063.557053722752, 10070.429773807826, 260.7038744802876, 89.80567759938185, 78.63826002882502, 10073.328616958617, 10068.111579981378, 10081.541135971154, 282.47847865000466, 281.8633158560695, 282.4426964899909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 732.5134, 7.497717, 5491.561, 726.8691, 7.56334, 5498.016, 717.8669, 7.661588, 5500.158, 729.1216, 7.537764, 5495.997, 712.0077, 4.632246, 3297.64, 706.0991, 7.775312, 5487.795, 99.85128, 99.96252, 100.0, 99.92369, 99.92708, 99.77669
52074.2706, 59.97741319433576, 59.97602689027992, 59.97598251479887, 35.854104994935646, 35.86688930966663, 35.84938484231729, 0.9999703465647354, 0.9999575286265947, 0.999967023949535, 10079.793839644906, 10066.643629135984, 10078.88279056772, 253.17461805254334, 92.62067244617128, 80.77836182907458, 10074.263452660562, 10073.250566501927, 10081.683805190796, 282.40480044339995, 281.8145634213335, 282.4913654864549, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1456, 7.572138, 5498.688, 720.5656, 7.633335, 5500.536, 711.5775, 7.723252, 5495.577, 722.83, 7.609103, 5500.143, 718.1879, 4.59499, 3300.091, 711.9839, 7.719094, 5495.838, 99.97369, 100.0, 99.92018, 100.0, 100.0, 99.92292
52076.665120000005, 59.97262971407758, 59.974124893156834, 59.9734799837067, 35.83551739558091, 35.84967949636195, 35.83578995274469, 0.9999672303753436, 0.9999625407523126, 0.9999661841845902, 10076.01022375371, 10072.383209176396, 10069.723762409758, 256.55362005916686, 93.35699077743413, 78.55682017212257, 10075.860839066649, 10060.45244639148, 10081.913905690557, 282.56580364521056, 281.8123694830089, 282.50524684793476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.185, 7.572138, 5498.798, 720.5656, 7.633335, 5500.648, 711.5387, 7.723436, 5495.577, 722.8105, 7.608736, 5500.125, 711.6071, 4.636994, 3296.866, 713.634, 7.697486, 5498.149, 99.97674, 100.0, 99.9202, 100.0, 99.89339, 99.96528
52079.00476, 59.974413666511495, 59.97903202216822, 59.97540997708118, 35.834494330298234, 35.8483441534067, 35.84563705853119, 0.9999672082855782, 0.9999583648093593, 0.9999676484281668, 10084.092660058344, 10074.341694549137, 10082.099515181902, 258.6257271937527, 87.66091332911219, 78.93397529744834, 10075.150803797374, 10072.564433534413, 10083.880887528503, 282.5324646516809, 281.8925551299831, 282.4430168374475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9157, 7.640491, 5500.63, 714.262, 7.694489, 5498.708, 705.9675, 7.761539, 5490.433, 719.3347, 7.646244, 5500.479, 710.1575, 4.64156, 3296.965, 713.0376, 7.713051, 5495.848, 100.0, 99.9751, 99.82484, 100.0, 99.90662, 99.93333
52081.31452000001, 59.97722199285516, 59.97929753300861, 59.9776367849488, 35.84234490255471, 35.856406481672195, 35.84410865416348, 0.999969561110693, 0.9999638954191964, 0.9999692564652791, 10083.460958290869, 10072.690458938625, 10075.934398087838, 257.75830563383056, 90.84356033007953, 77.07856861242453, 10087.497639392881, 10070.726532374902, 10081.376323226577, 282.46441299648933, 281.9352471699872, 282.4158256167798, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 724.5092, 7.597302, 5499.986, 720.5656, 7.633519, 5500.654, 711.5193, 7.72362, 5495.458, 722.8494, 7.608919, 5500.255, 712.0077, 4.631698, 3297.808, 718.2863, 7.656651, 5499.961, 99.99835, 100.0, 99.92018, 100.0, 99.91893, 99.99691
52083.605800000005, 59.98038363671826, 59.97707591827286, 59.976781983642304, 35.8451062842157, 35.841232441287964, 35.85003637123457, 0.9999716576872749, 0.9999608959466835, 0.9999689896019929, 10081.374727579016, 10070.608600950334, 10078.522701533971, 251.39654715542383, 91.35953927865103, 79.32310871270181, 10080.285725562155, 10063.82636279787, 10086.572415374361, 282.6364065008684, 281.9085066476361, 282.4775014712373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 716.1501, 7.685108, 5498.473, 725.9548, 7.569603, 5498.23, 717.8281, 7.661588, 5499.993, 729.1216, 7.53758, 5495.771, 718.1688, 4.59499, 3300.091, 724.5886, 7.589629, 5499.424, 99.97083, 99.97091, 99.99945, 99.92171, 100.0, 99.98812
52085.94036000001, 59.98080736295127, 59.98048999200976, 59.97834994375172, 35.84347302513566, 35.875332716153274, 35.85406014692423, 0.9999692977829708, 0.999960299473043, 0.9999679664949248, 10067.110518691396, 10080.035393743958, 10079.733965855074, 257.8787202151743, 91.24941957192868, 79.20433457962213, 10089.722664893616, 10067.669547023188, 10083.591841397705, 282.45059536725796, 281.8900977614461, 282.43953685697136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.8763, 7.640669, 5500.515, 720.585, 7.633519, 5500.482, 711.5387, 7.723436, 5495.627, 722.8494, 7.608736, 5500.138, 711.8551, 4.630967, 3297.592, 718.2465, 7.657383, 5500.139, 100.0, 100.0, 99.91617, 100.0, 99.93369, 99.99689
52088.3412, 59.980593301171865, 59.97797843131557, 59.98052267331771, 35.85455558529163, 35.886636045673505, 35.87359754092273, 0.9999665009716106, 0.9999598111456908, 0.9999664042664617, 10076.787002697944, 10067.32975146912, 10080.340168610892, 263.7386794439026, 96.62311751540773, 76.29266610842478, 10080.460108826761, 10072.630165002218, 10091.66796525666, 282.46004279460124, 281.8552399875531, 282.49859134356626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9157, 7.640669, 5500.462, 720.5656, 7.633519, 5500.423, 711.5193, 7.723436, 5495.576, 722.83, 7.608919, 5499.857, 718.207, 4.595172, 3300.096, 718.2863, 7.656834, 5500.021, 100.0, 100.0, 99.91815, 100.0, 100.0, 99.99689
52090.657360000005, 59.98630081467155, 59.98320060674531, 59.98193293883491, 35.8689866243126, 35.88504497652091, 35.869109178919295, 0.9999687294002297, 0.9999567991323715, 0.9999701075883675, 10082.516659417015, 10081.194749774111, 10083.579141928192, 262.7370534603083, 97.87795101503298, 75.69140352502018, 10079.35767925759, 10075.091473700486, 10083.622287685934, 282.4314676895422, 281.7279606740002, 282.3491435377596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572495, 5498.856, 714.3009, 7.697067, 5498.132, 705.3851, 7.779395, 5486.466, 716.5966, 7.673823, 5499.434, 724.3872, 4.555177, 3300.118, 712.0038, 7.716714, 5496.417, 99.97474, 99.96662, 99.75252, 99.98727, 100.0, 99.93346
52092.9602, 59.98450299778124, 59.98154260383998, 59.98234460945044, 35.86034140811746, 35.866737713130014, 35.87399577976592, 0.9999689156005597, 0.9999592415811839, 0.9999700165866406, 10080.702929878644, 10073.257677130328, 10083.849401195701, 259.2267199178227, 96.7903681833559, 80.60514002832679, 10080.86424232411, 10067.91629606193, 10084.389050134152, 282.37289279997526, 281.7902475735245, 282.36391224566023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9157, 7.640134, 5500.683, 720.585, 7.632967, 5500.535, 711.4999, 7.723436, 5495.458, 722.8494, 7.608919, 5500.028, 718.2833, 4.594807, 3299.602, 715.6818, 7.689429, 5498.029, 100.0, 100.0, 99.91602, 100.0, 99.98654, 99.96277
52095.26976, 59.98583647175394, 59.98318477767545, 59.98634824305079, 35.832317048408, 35.87670538251518, 35.821293250648615, 0.999970564714813, 0.9999574724877719, 0.9999666139005797, 10072.827376747051, 10067.394510385517, 10082.10577172399, 253.8319563222018, 93.28437541524272, 78.6767201386474, 10068.98807282063, 10063.258767999829, 10077.156907990111, 282.3631678175515, 281.90032997423276, 282.4731496018191, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1456, 7.572316, 5498.746, 720.585, 7.630756, 5500.71, 712.6452, 7.707054, 5497.454, 724.9078, 7.578949, 5498.713, 714.3348, 4.620923, 3298.257, 707.2323, 7.767255, 5488.638, 99.9757, 100.0, 99.94767, 99.97519, 99.93722, 99.79202
52097.579320000004, 59.981240788645685, 59.98411084429546, 59.98619748065999, 35.87141136046271, 35.86735571146918, 35.8339790285601, 0.99997207904583, 0.9999582259723878, 0.9999717920582043, 10075.821154393727, 10071.084871899662, 10081.689787237206, 255.73955689287823, 90.59923791516485, 74.74268942767321, 10078.006415954502, 10070.183058350334, 10086.328110654076, 282.5885233296084, 281.8986292406188, 282.4834139183158, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 731.232, 7.518062, 5494.51, 724.2037, 7.593917, 5500.044, 714.0817, 7.701531, 5497.064, 723.9368, 7.603955, 5500.038, 718.2642, 4.594259, 3299.875, 712.0038, 7.719094, 5496.006, 99.89319, 99.9951, 99.95159, 99.99765, 99.99482, 99.92598
52100.04136, 59.982599705043505, 59.98162130850092, 59.98174844429692, 35.86680636975153, 35.869887948916684, 35.84803738598762, 0.9999700391479881, 0.9999601737388311, 0.9999693875274623, 10081.192397962528, 10069.504741364686, 10073.483715000291, 255.7141014229437, 90.79080237968537, 83.07308427795539, 10073.0078211811, 10067.879708770866, 10081.103888793428, 282.46712243503515, 281.8893395474877, 282.3842599472582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1456, 7.571959, 5498.798, 720.585, 7.632967, 5500.536, 711.5581, 7.723068, 5495.462, 722.83, 7.608736, 5500.313, 711.9314, 4.632063, 3297.692, 712.0236, 7.719277, 5495.955, 99.97379, 100.0, 99.91915, 100.0, 99.91725, 99.92071
52102.374760000006, 59.979185832962855, 59.978304024187835, 59.97646181592944, 35.84855188708064, 35.84820955640724, 35.835692850828394, 0.9999710319233412, 0.9999683698814035, 0.9999677391416668, 10067.11877991368, 10058.412024027515, 10074.15976641684, 250.12497758873542, 86.8467680064, 76.19884854472548, 10078.202655938907, 10063.821907358291, 10074.091757438408, 282.38709259483375, 281.8544765537158, 282.41920600358077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9354, 7.640491, 5500.63, 714.262, 7.697988, 5498.07, 706.1422, 7.776081, 5485.503, 716.616, 7.673639, 5499.545, 705.7703, 4.665301, 3292.557, 718.2664, 7.6572, 5499.907, 100.0, 99.9635, 99.73502, 99.98631, 99.77305, 99.99691
52104.77608, 59.975999518353085, 59.9767148969281, 59.97718680595593, 35.864042726291146, 35.852828874414946, 35.87882247607689, 0.9999699642236474, 0.9999594839334313, 0.9999693135724603, 10070.961230913457, 10066.315168409994, 10080.468468092587, 255.365266474515, 87.76475896083315, 78.76326277407952, 10084.965779876693, 10068.15204490362, 10075.036847408299, 282.41564270994036, 281.8143860125042, 282.48900295897386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1456, 7.572316, 5498.798, 720.5656, 7.633335, 5500.366, 711.5775, 7.723252, 5495.456, 722.8494, 7.608919, 5500.138, 712.1221, 4.630967, 3297.695, 711.9442, 7.719277, 5495.95, 99.9757, 100.0, 99.91507, 100.0, 99.92875, 99.92496
52107.05556, 59.977255209349536, 59.97888223392387, 59.976247914391884, 35.82619145196362, 35.83690905704137, 35.837117817503724, 0.9999695491046224, 0.9999639859098876, 0.9999689554452323, 10075.392919077949, 10064.783010234463, 10080.359749430132, 258.458023389554, 91.99028025976077, 78.15593746257491, 10080.145948533365, 10060.405014229684, 10082.182673411198, 282.5610116211915, 281.932045266709, 282.43561532560267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9354, 7.640313, 5500.457, 720.585, 7.633519, 5500.536, 711.5387, 7.723068, 5495.626, 722.8494, 7.608919, 5500.085, 711.9505, 4.632063, 3298.391, 711.4272, 7.729532, 5494.087, 100.0, 100.0, 99.91907, 100.0, 99.94983, 99.89804
52109.4014, 59.97880875510036, 59.9774418009225, 59.976977871396045, 35.83229960107493, 35.85683199648055, 35.82829199742469, 0.9999711876818321, 0.9999568576864899, 0.9999707660701556, 10082.776891174057, 10070.962900251681, 10078.854177186688, 254.37031146813354, 90.52326214867844, 76.44206416155657, 10088.033638421777, 10062.697539734489, 10079.299915832004, 282.54200128571955, 281.9698819756365, 282.4671121037674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.5873, 7.703669, 5497.496, 726.8691, 7.564261, 5498.186, 717.7699, 7.667294, 5499.729, 728.1312, 7.55615, 5497.777, 715.4412, 4.614531, 3299.156, 709.8964, 7.734293, 5494.823, 99.95308, 99.9686, 99.99134, 99.95818, 99.97301, 99.8889
52111.7346, 59.97462800120305, 59.97476258301065, 59.978488492417576, 35.867327313243095, 35.87200550090834, 35.85433642200172, 0.9999696693502961, 0.9999596036472548, 0.9999705938003154, 10081.721625230355, 10066.632946159029, 10086.495025456885, 258.5445865278848, 92.69724961890915, 76.131744032381, 10081.391937583023, 10070.708658977488, 10078.380664323071, 282.5768929545085, 281.92131714157034, 282.5017012485828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9354, 7.640134, 5500.411, 720.6045, 7.633151, 5500.367, 711.6163, 7.722884, 5495.345, 722.83, 7.608736, 5500.026, 717.8446, 4.594442, 3300.299, 711.964, 7.719277, 5495.892, 100.0, 100.0, 99.91197, 100.0, 100.0, 99.9239
52114.04888, 59.97661226309515, 59.97547425642366, 59.97852002889458, 35.83233016041317, 35.868604519454806, 35.8325240516023, 0.9999702609645118, 0.999958924643262, 0.9999710161290977, 10076.43019970798, 10067.71134615838, 10077.157230060726, 262.8068279613126, 92.93899637575123, 77.57085854450884, 10081.907088404329, 10069.863842599327, 10080.074611812592, 282.5323140221673, 281.8841250649064, 282.38053461048673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 723.0701, 7.601942, 5499.8, 716.3632, 7.680674, 5498.62, 705.2104, 7.775345, 5489.098, 716.6549, 7.673639, 5499.434, 724.5398, 4.554447, 3299.359, 718.2863, 7.657017, 5500.075, 100.0, 99.97351, 99.78325, 99.98831, 99.99244, 99.99472
52116.320080000005, 59.97664225240104, 59.9747469843946, 59.97447675584443, 35.87047927315187, 35.87252487971731, 35.85154249008262, 0.9999695414252631, 0.9999552063553805, 0.9999724882448071, 10081.182957470302, 10068.229296890837, 10078.748002512148, 261.8613961360297, 90.95481268107426, 76.46102963265002, 10078.400087648171, 10069.715211753663, 10089.517425827702, 282.4495603042397, 281.8156466533648, 282.4648708681066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.0537, 7.639063, 5500.625, 720.5656, 7.633151, 5500.588, 711.5581, 7.722884, 5495.736, 722.83, 7.609287, 5500.309, 718.1688, 4.595538, 3300.31, 711.9839, 7.718728, 5495.89, 100.0, 100.0, 99.91709, 100.0, 99.9849, 99.92386
52118.61548000001, 59.97906770843025, 59.97417596322116, 59.975205017698826, 35.85346917531084, 35.867269943398476, 35.83914728553377, 0.9999683684441671, 0.9999592106254662, 0.9999708153246288, 10077.507427157001, 10071.200275294546, 10077.305669939215, 259.4380989866977, 95.92431755657208, 77.0925627324259, 10082.980850281272, 10077.606911547831, 10075.856156300386, 282.5462143323925, 281.8697021561675, 282.3938212410391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572138, 5498.688, 720.6045, 7.633335, 5500.425, 711.5387, 7.723252, 5495.344, 722.83, 7.609287, 5500.138, 718.1879, 4.59499, 3300.037, 711.964, 7.719094, 5495.838, 99.97475, 100.0, 99.91707, 100.0, 99.99813, 99.92292
52120.978760000005, 59.9767024575434, 59.976091284192975, 59.97485778133062, 35.852671788324564, 35.85069380501825, 35.82759554131138, 0.9999710728811229, 0.9999625376946654, 0.9999692477288479, 10073.273269741097, 10061.932613914745, 10075.991629458986, 254.23458447654644, 89.16186411291437, 79.69652912929268, 10078.182780920108, 10063.460318249488, 10076.657325528242, 282.5179754969263, 281.9460795371296, 282.49474147527354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 732.474, 7.497895, 5491.567, 726.9081, 7.563893, 5498.132, 717.8475, 7.66214, 5500.156, 729.1216, 7.538132, 5495.828, 711.9695, 4.631698, 3297.535, 704.5085, 7.778791, 5488.167, 99.84528, 99.96454, 100.0, 99.9257, 99.92865, 99.78345
52123.383760000004, 59.97513298668629, 59.97276380730774, 59.97242452058947, 35.84546845498074, 35.85606760467689, 35.86731714920279, 0.9999703304430613, 0.9999539269272141, 0.9999704328708929, 10078.278808515151, 10069.137069080767, 10074.668898200634, 257.6038180859573, 94.69637761850299, 79.75416986718096, 10080.634659052264, 10070.86093842588, 10078.967677721444, 282.46171740853015, 281.86569367670586, 282.53226480807024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572138, 5498.803, 720.5656, 7.633519, 5500.594, 711.5775, 7.723436, 5495.629, 722.83, 7.608919, 5500.078, 717.6348, 4.598277, 3299.855, 712.0236, 7.71946, 5496.005, 99.97684, 100.0, 99.91598, 100.0, 100.0, 99.925
52125.81764, 59.97111419912754, 59.97515163305154, 59.97039369826345, 35.80268755518438, 35.82589039070416, 35.826265620391965, 0.9999701078182109, 0.9999641406118209, 0.999971176407786, 10075.060393658401, 10066.933184605332, 10073.220379539689, 249.02466554745843, 89.56978967675423, 76.1701890138695, 10070.871186257287, 10056.923188971106, 10068.518651037644, 282.41559940187875, 281.90150675511336, 282.42161389097436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1259, 7.572316, 5498.746, 720.4294, 7.634809, 5500.27, 709.8887, 7.73853, 5492.043, 720.2279, 7.640544, 5500.064, 707.6396, 4.655439, 3293.566, 717.5705, 7.664158, 5500.066, 99.9778, 100.0, 99.87977, 99.99977, 99.82976, 99.9998
52128.147800000006, 59.97051381879907, 59.96868690243576, 59.96919084904908, 35.86112781678762, 35.851268163600416, 35.840065581755184, 0.9999701906135139, 0.9999622691830095, 0.9999716430436808, 10074.996420653582, 10077.159746082492, 10076.695325204644, 255.80880058125058, 89.70482220108704, 77.53086468377296, 10076.914859337825, 10068.415707004995, 10072.98347363932, 282.64197915460494, 281.93542617715036, 282.43048771432007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 722.0055, 7.618004, 5500.353, 717.4332, 7.661333, 5500.229, 709.9663, 7.738162, 5495.176, 722.2668, 7.611493, 5500.417, 712.0077, 4.631332, 3297.259, 711.964, 7.719094, 5496.01, 100.0, 99.99955, 99.8883, 100.0, 99.92538, 99.92183
52130.577040000004, 59.96859825650927, 59.96988603396451, 59.967921238918784, 35.856535955003295, 35.8564200710953, 35.85936449088148, 0.9999710685665096, 0.9999580370317342, 0.9999730449649629, 10072.081241385682, 10062.127969396326, 10081.559447843687, 258.2381374230226, 92.18146341829379, 77.06694980618522, 10075.903376411288, 10066.203941491225, 10089.192007094429, 282.5569384761017, 281.88489105734584, 282.38027559091466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.0734, 7.639599, 5500.405, 720.585, 7.633335, 5500.423, 711.5387, 7.722884, 5495.68, 722.83, 7.608736, 5500.197, 712.0077, 4.632793, 3297.633, 712.0236, 7.71946, 5495.436, 100.0, 100.0, 99.91401, 100.0, 99.9305, 99.91562
52132.88248000001, 59.96691177247755, 59.970356269873534, 59.96879211585963, 35.812586621983606, 35.828312697004186, 35.81797570538385, 0.9999715234270046, 0.9999537721997819, 0.9999713158721248, 10076.038722868414, 10063.323211610154, 10082.010318364859, 252.85950192281507, 96.22553327582955, 76.90231155787524, 10078.73521073239, 10068.2191692029, 10084.569334904994, 282.5847841827607, 281.84627648817974, 282.40765203221, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.5873, 7.703847, 5497.606, 726.9081, 7.563709, 5498.185, 717.8475, 7.661588, 5499.934, 729.141, 7.537396, 5496.05, 718.1498, 4.595538, 3300.199, 705.9797, 7.774031, 5487.34, 99.95412, 99.9625, 99.99739, 99.92168, 100.0, 99.76603
