TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52281.33556000001, 59.977419429421076, 59.975463669927535, 59.976643864582506, 35.82811382333454, 35.86298863896441, 35.83022527906217, 0.9999669890392985, 0.9999589543655081, 0.9999639141528639, 10075.622936799307, 10071.579289342779, 10075.442362710313, 249.75107329931868, 90.54169001775153, 78.50326634005796, 10079.121147180938, 10064.87062159245, 10073.729920981117, 282.4331579716651, 281.87238665805097, 282.5234258779528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614435, 5500.313, 719.1259, 7.648439, 5500.46, 709.1317, 7.745525, 5492.753, 722.2863, 4.569106, 3300.442, 712.3129, 7.716983, 5496.309, 724.1512, 7.594756, 5499.613, 100.0, 100.0, 99.86683, 100.0, 99.93148, 99.99255
52283.791600000004, 59.96960363177634, 59.972655383479456, 59.97274558927456, 35.81536417137972, 35.84314545642914, 35.8147532518161, 0.9999663414017496, 0.9999566859455651, 0.9999684204530699, 10071.190214774313, 10069.617893209233, 10075.795571579003, 251.38997754476668, 93.26854162180553, 76.7259303327362, 10083.73803418318, 10074.383498736632, 10080.094661077448, 282.73096542642594, 282.1966172579942, 282.65794055743146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.596, 719.1259, 7.648255, 5500.519, 709.1511, 7.745341, 5492.588, 715.917, 4.609372, 3299.759, 712.2938, 7.7168, 5496.143, 724.1115, 7.594756, 5499.499, 100.0, 100.0, 99.87502, 99.9913, 99.92529, 99.99046
52286.13476, 59.9664000883452, 59.965606710064414, 59.968494807681296, 35.80857227416761, 35.85401733740646, 35.83540197387696, 0.9999705352912044, 0.9999617574268884, 0.9999710699634208, 10075.287632356536, 10066.738619782838, 10076.635624556133, 243.4033456509087, 82.38818379539998, 76.55684310827337, 10079.789874167345, 10062.095679073493, 10080.068819327156, 282.7220396590693, 282.17248789247935, 282.645426528723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 728.6296, 7.543405, 5496.707, 725.4294, 7.580839, 5499.069, 715.4987, 7.685149, 5498.874, 709.6836, 4.645777, 3296.194, 718.4168, 7.661099, 5499.721, 719.4393, 7.638705, 5500.321, 99.93672, 99.98167, 99.97706, 99.88325, 99.99352, 100.0
52288.445400000004, 59.968273710781816, 59.97150572231203, 59.967696843988676, 35.81401891757731, 35.839159933525636, 35.80656089268208, 0.9999716916737003, 0.9999660873260172, 0.9999716865926994, 10080.396346712161, 10079.99331451431, 10075.10203610047, 247.36914675971184, 91.26337923660367, 76.67375957600507, 10082.688388879373, 10061.903724486161, 10073.306838798007, 282.8672361905654, 282.191464367771, 282.6448133694893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.614435, 5500.318, 719.2426, 7.647703, 5500.462, 709.1899, 7.746445, 5492.981, 715.9752, 4.608636, 3299.811, 715.9562, 7.677718, 5499.862, 718.8628, 7.654819, 5499.708, 100.0, 100.0, 99.86562, 99.97123, 99.9865, 99.99509
52290.835680000004, 59.97024605122814, 59.96714524812763, 59.9694473695426, 35.79561815007708, 35.834019934605976, 35.79646955832462, 0.9999755503207157, 0.9999689504938508, 0.9999771637999063, 10071.26493853006, 10059.413233713653, 10067.701628572151, 237.91164262585912, 81.74141704511385, 76.21416191517983, 10072.162722088868, 10059.607918228074, 10071.115648229514, 282.7865058038685, 282.2158814412123, 282.6243261525803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 721.3154, 7.6255, 5500.703, 728.0559, 7.550262, 5496.126, 705.3269, 7.789334, 5485.134, 721.4318, 4.571864, 3300.508, 724.7115, 7.588232, 5499.38, 711.5465, 7.723123, 5495.339, 100.0, 99.93953, 99.72831, 100.0, 99.98444, 99.91386
52293.20584, 59.975389238830616, 59.97626847886338, 59.97333126000826, 35.80557363746593, 35.85767223329556, 35.853101917167315, 0.9999716939977784, 0.9999639958606462, 0.9999742514851757, 10080.396617815313, 10070.444803651935, 10075.065331994223, 241.9203082185286, 85.14021334133486, 69.58820315338266, 10075.994911350414, 10063.66721165119, 10074.541079970666, 282.7057458866449, 282.1639791425627, 282.6237798611312, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.7634, 7.627106, 5500.506, 725.5851, 7.580471, 5499.07, 709.1317, 7.745157, 5493.088, 715.8976, 4.608268, 3299.479, 718.4931, 7.654707, 5500.04, 717.8687, 7.661412, 5499.923, 100.0, 99.98372, 99.86585, 99.98652, 99.99843, 99.9962
52295.6068, 59.97127360686083, 59.97335213022036, 59.97249109189206, 35.828634780421304, 35.85284556987594, 35.80751685354921, 0.9999777924931947, 0.9999577496554882, 0.9999802991500435, 10072.925791770951, 10064.837667649746, 10077.637720275035, 244.4857070983071, 89.491326705946, 70.08453261465365, 10079.518808702232, 10065.282572795173, 10079.36212579052, 282.6807487334401, 282.04565854449777, 282.62293508889707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3406, 7.615327, 5500.538, 725.41, 7.580839, 5499.291, 709.1511, 7.745157, 5492.706, 722.3834, 4.569289, 3300.396, 718.4741, 7.65489, 5499.935, 711.5862, 7.72294, 5495.628, 100.0, 99.97962, 99.87406, 100.0, 99.99741, 99.91277
52297.94864, 59.97539341123061, 59.97573240237715, 59.97461791208917, 35.795027081560846, 35.82364260503787, 35.78063118703543, 0.9999739632404826, 0.9999596331349506, 0.9999712168783489, 10070.947647601195, 10067.18957876177, 10073.697974788065, 254.0741208087029, 89.87394335826866, 75.75640830817065, 10078.87538658972, 10065.538200492141, 10075.904190491541, 282.6665839335333, 282.1210988137976, 282.63915316116095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 728.6099, 7.54394, 5496.921, 719.1648, 7.648439, 5500.39, 715.4987, 7.685333, 5498.986, 728.6361, 4.527184, 3298.43, 712.2366, 7.71607, 5496.298, 703.9717, 7.790511, 5486.581, 99.93872, 100.0, 99.97799, 99.95103, 99.92739, 99.77391
52300.31764, 59.97570791089539, 59.9762887336681, 59.97865110527604, 35.78932201338874, 35.831325811837885, 35.790195973002454, 0.9999746960651388, 0.9999656736790515, 0.9999771461775654, 10079.895858509652, 10078.10204830375, 10078.55445570648, 247.32162935322526, 89.80875177628832, 63.279435087782986, 10078.855115090337, 10068.271547613109, 10077.586520446597, 282.7545156143599, 282.2537551102992, 282.5788229801078, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.486, 725.3905, 7.581023, 5499.009, 709.1317, 7.746077, 5492.807, 722.3834, 4.568554, 3299.958, 718.4931, 7.654707, 5499.989, 711.6061, 7.72294, 5495.688, 100.0, 99.98365, 99.86781, 100.0, 100.0, 99.9191
52302.66404, 59.975660541809766, 59.97776563803479, 59.97837955335256, 35.78633128238814, 35.830745350823676, 35.770940021993795, 0.9999744763901347, 0.9999585816617891, 0.9999743932562931, 10075.537032686045, 10063.47420286509, 10071.517709979524, 245.5101324065206, 87.43592287209412, 67.66036050149523, 10072.070666160907, 10061.26200917282, 10074.59771351944, 282.70912569104115, 282.0877662396777, 282.67004482331953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.318, 719.1453, 7.648992, 5500.224, 709.054, 7.753256, 5491.76, 720.694, 4.585286, 3300.037, 721.4688, 7.623844, 5500.301, 715.7415, 7.678259, 5499.424, 100.0, 100.0, 99.84878, 100.0, 100.0, 99.98812
52305.033800000005, 59.97616192854594, 59.97926440533249, 59.98147562696342, 35.80511176207335, 35.83354039280233, 35.80807028207125, 0.99997324885023, 0.9999632599627031, 0.999975691081504, 10080.027891228185, 10066.228758744892, 10079.20199770308, 242.0054593064633, 89.88221982450068, 69.66519280599425, 10085.0665646802, 10066.757503359568, 10074.69425672413, 282.75333398527994, 282.11125902103, 282.7130980252935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 716.5839, 7.671187, 5500.298, 714.7873, 7.685647, 5499.299, 706.8022, 7.752151, 5491.113, 721.3153, 4.572231, 3300.518, 718.5313, 7.654525, 5500.046, 711.4869, 7.723489, 5495.453, 99.9986, 99.98585, 99.86568, 99.99615, 99.99543, 99.91389
52307.343720000004, 59.977341779454314, 59.9778409563339, 59.977257373610264, 35.832931498512615, 35.86346051996397, 35.85455110304297, 0.9999798961355552, 0.9999613737746984, 0.9999770041688603, 10081.889102812427, 10063.988786494265, 10076.20898218105, 243.2622772723471, 83.16266832765905, 65.70084912972288, 10084.507902817788, 10070.625695994459, 10075.44768645853, 282.41366972974186, 281.9237213657831, 282.4320125295778, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.376, 719.1453, 7.648439, 5500.398, 709.1899, 7.745709, 5493.001, 716.1888, 4.607349, 3299.872, 718.4741, 7.655073, 5500.094, 711.5465, 7.72294, 5495.455, 100.0, 100.0, 99.87404, 99.98805, 100.0, 99.91386
52309.70812, 59.97889066363832, 59.97617539698844, 59.975158591417674, 35.77409269553891, 35.81260545824911, 35.796255927641695, 0.9999743082171969, 0.9999687047709558, 0.9999748024681013, 10062.223330084478, 10060.541430233701, 10072.932316281516, 243.75864678804282, 79.27680901750483, 72.4421329095685, 10070.755531542885, 10060.329614166569, 10074.575328446053, 282.71978319033485, 282.16032202749585, 282.6126246149238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 728.5705, 7.544476, 5496.764, 725.3905, 7.580655, 5499.178, 715.4793, 7.685333, 5498.692, 709.6254, 4.644857, 3296.139, 712.2748, 7.71607, 5496.305, 705.1646, 7.771284, 5486.794, 99.93566, 99.97959, 99.97482, 99.87982, 99.93141, 99.79433
52312.07796, 59.978214488132515, 59.97719357448564, 59.978534430910784, 35.82489657423712, 35.82402195750084, 35.84354642820211, 0.9999796559551962, 0.999961631095298, 0.9999785946419225, 10078.193334373944, 10067.61732654769, 10075.832615150655, 247.58057392590126, 86.93673427581052, 69.01229704140496, 10079.499454786743, 10071.071002345627, 10069.502827016833, 282.6787334755291, 282.05835295658227, 282.69240236385565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.615327, 5500.428, 719.1259, 7.648623, 5500.398, 709.1317, 7.744789, 5493.032, 716.0917, 4.607717, 3299.551, 718.4931, 7.654707, 5499.875, 711.467, 7.722574, 5495.445, 100.0, 100.0, 99.87191, 99.99445, 99.99639, 99.91578
52314.393200000006, 59.97468845124164, 59.97525239764833, 59.97464153105433, 35.82838898215051, 35.85071593810703, 35.80259444020193, 0.9999796459388841, 0.999959319270349, 0.9999805136107346, 10074.868872215524, 10064.081162493363, 10067.51027448634, 239.88223088290755, 93.24594074670222, 67.25729939829762, 10072.45433863151, 10063.742695727029, 10081.156626786062, 282.66366597785634, 281.9996667312114, 282.66891309419816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.318, 725.41, 7.580471, 5498.891, 709.1511, 7.744789, 5492.859, 715.9558, 4.610107, 3299.42, 718.4931, 7.655255, 5499.934, 711.5465, 7.72294, 5495.838, 100.0, 99.98273, 99.86598, 99.99112, 100.0, 99.9191
52316.727880000006, 59.97041008751579, 59.971737459394504, 59.971441187039645, 35.821538404996346, 35.84248028861807, 35.839948260079574, 0.9999757276875124, 0.9999668954928034, 0.9999765263935904, 10076.456493463604, 10058.098170455036, 10071.559611003162, 240.75127107512935, 82.4398901030454, 66.56715596545519, 10086.723917346902, 10072.905752890809, 10078.739541463408, 282.6813974913107, 282.02610386092306, 282.5804078439937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 715.9727, 7.680646, 5498.85, 731.7136, 7.506423, 5492.91, 702.8228, 7.801299, 5482.634, 721.762, 4.573886, 3299.904, 723.2809, 7.608503, 5499.997, 714.7871, 7.69181, 5497.995, 99.98682, 99.86991, 99.68286, 100.0, 99.99987, 99.96214
52319.07432000001, 59.96881081931533, 59.97294462541344, 59.973823797679714, 35.81334166261753, 35.83754269439701, 35.82320057947888, 0.9999763098486729, 0.9999614865761496, 0.9999802027025457, 10068.515197879464, 10070.324383197234, 10077.82228174412, 240.212407506433, 87.36335256255688, 62.5451973693348, 10080.389196805923, 10071.907901214901, 10080.077364284418, 282.6706646079463, 282.1529718610621, 282.63597487171904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.261, 725.3905, 7.580471, 5499.063, 709.1899, 7.744789, 5492.919, 719.723, 4.582528, 3300.041, 723.4526, 7.601929, 5499.417, 711.5862, 7.722574, 5495.626, 100.0, 99.98264, 99.86985, 99.99984, 99.99112, 99.91908
52321.384840000006, 59.97426574909919, 59.97488324541003, 59.97807350303163, 35.789516824562824, 35.818907218249265, 35.81168072821917, 0.999976035038569, 0.9999586119695786, 0.999976729975679, 10065.286619256434, 10066.110267499198, 10075.79738714955, 253.10583496674099, 94.47870102427044, 68.21953744426264, 10071.556180710599, 10066.524337487519, 10072.346352089324, 282.65678387997946, 282.11055195683593, 282.6442510231078, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 723.7995, 7.594268, 5499.416, 722.4528, 7.620073, 5500.332, 713.8681, 7.701531, 5498.703, 728.0536, 4.528104, 3298.203, 730.968, 7.514633, 5493.459, 705.6815, 7.787581, 5484.016, 99.9916, 100.0, 99.96267, 99.94413, 99.87656, 99.77521
52323.66244000001, 59.97981425463956, 59.977255138312444, 59.977932707431265, 35.825936565448906, 35.82765233833973, 35.825359030592935, 0.9999836114268779, 0.9999607316940156, 0.9999798547972955, 10078.74814409586, 10066.34715634395, 10074.788673265099, 241.63967293807082, 88.55885311855036, 66.47874194434371, 10069.33773244375, 10069.459114772631, 10079.181878528752, 282.68046625509385, 282.0047899509015, 282.57768825321125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 723.5629, 7.600871, 5500.106, 725.157, 7.581023, 5499.342, 709.2675, 7.744789, 5493.031, 722.0726, 4.568738, 3300.284, 724.7878, 7.587318, 5499.28, 711.5465, 7.723489, 5495.401, 100.0, 99.98664, 99.87104, 100.0, 99.98547, 99.91498
52325.9654, 59.975969475657664, 59.98064726047632, 59.97903764887575, 35.82995269204468, 35.84222634111044, 35.82690961525619, 0.9999795710829771, 0.9999588772576168, 0.9999792334189479, 10074.482578391266, 10063.973891512203, 10076.2520969637, 243.47298251775555, 87.8458258526789, 65.41395946748617, 10078.85513045087, 10072.258498807952, 10078.405264159195, 282.67774954997293, 282.1074899691299, 282.70439545136105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.61497, 5500.371, 719.1453, 7.648439, 5500.341, 709.1899, 7.744605, 5493.152, 722.1115, 4.569473, 3299.953, 724.7687, 7.587318, 5499.223, 711.5862, 7.72294, 5495.453, 100.0, 100.0, 99.87409, 100.0, 99.98547, 99.90643
52328.342240000005, 59.97508509179943, 59.97609683626205, 59.97585364012031, 35.779713783019616, 35.846965044883056, 35.82567623668825, 0.9999737711741933, 0.999961923707826, 0.9999722291572041, 10072.377573077732, 10063.361759285654, 10076.924039817297, 250.64140748371483, 87.59860323978774, 70.35575082600872, 10077.65448227246, 10070.885558207332, 10076.853123990622, 282.6951735283886, 282.01578054508883, 282.63349294070474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 716.0121, 7.680289, 5499.3, 712.8028, 7.711987, 5496.743, 702.881, 7.800563, 5482.755, 716.1111, 4.607717, 3299.542, 718.455, 7.655255, 5500.096, 717.8489, 7.661412, 5499.867, 99.98578, 99.93938, 99.67565, 99.98102, 99.9984, 99.9951
52330.829840000006, 59.97100906887433, 59.9687981887338, 59.970117934964556, 35.811319189427245, 35.83372621842989, 35.813717123639435, 0.9999809703434496, 0.9999609703586311, 0.9999769681934675, 10084.78420330491, 10067.428012207987, 10084.325208847236, 245.67288468137394, 90.40683352300039, 64.91006988213485, 10080.894265458137, 10077.832302355702, 10081.66709486301, 282.7783837579439, 282.14097946811455, 282.65422965825434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.423, 719.1259, 7.648623, 5500.458, 709.1899, 7.745341, 5493.035, 722.3251, 4.56837, 3300.406, 724.7305, 7.592432, 5499.783, 713.634, 7.703346, 5498.369, 100.0, 100.0, 99.8627, 100.0, 99.99192, 99.95757
52333.375080000005, 59.97137926879171, 59.97059859127038, 59.97070184574648, 35.811248166988584, 35.83301625716773, 35.804793986745416, 0.9999779021187014, 0.9999632796040117, 0.9999743280679435, 10078.099284677319, 10063.412967592008, 10078.365792967965, 241.8878181768887, 94.40255551209361, 63.73191125951598, 10077.030170833745, 10062.719614300353, 10078.43418192465, 282.7436717713998, 282.16201530276, 282.6905952704169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.429, 719.5539, 7.644019, 5500.475, 710.6846, 7.728038, 5496.142, 725.5486, 4.543549, 3299.405, 713.9152, 7.704199, 5496.759, 723.9126, 7.595305, 5499.725, 100.0, 100.0, 99.91954, 99.98057, 99.93967, 99.9936
52335.898080000006, 59.978246269058765, 59.973816898550204, 59.970477646523946, 35.81496301514687, 35.81924001321606, 35.830387984376245, 0.9999779393011309, 0.9999599626779762, 0.9999785713742337, 10077.245362485597, 10075.239183487187, 10082.808643510492, 242.9271896193165, 88.72339569086762, 59.478506185239894, 10087.63314240789, 10069.423213413615, 10079.051425251795, 282.70267369773995, 282.1559064548052, 282.7500954078898, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.6867, 7.595695, 5499.883, 719.8457, 7.645308, 5500.348, 709.1899, 7.745893, 5492.706, 722.2474, 4.569841, 3300.454, 718.4931, 7.654707, 5499.983, 717.8687, 7.661229, 5499.984, 99.99647, 100.0, 99.87296, 100.0, 99.9993, 99.99512
52338.20764000001, 59.9737087841903, 59.97609562916437, 59.973783297567, 35.818883330726514, 35.84021907474746, 35.80043483510342, 0.9999798228194602, 0.9999634379427609, 0.9999774768588974, 10066.511678145802, 10076.97836764056, 10085.96182344031, 241.43005755429613, 88.39883636282775, 65.78011818424216, 10079.187621744863, 10073.528723251718, 10075.867922219144, 282.70634798399016, 282.16576481754083, 282.79593953073226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.615327, 5500.428, 725.3905, 7.580287, 5498.95, 709.1511, 7.745893, 5493.264, 722.2668, 4.569657, 3300.408, 718.5122, 7.655073, 5500.042, 717.8886, 7.661229, 5499.923, 100.0, 99.9827, 99.8711, 100.0, 100.0, 99.9972
52340.548480000005, 59.97607612494952, 59.98022186776544, 59.979417841289326, 35.80562643051511, 35.832157533182524, 35.792064642007354, 0.9999752349713502, 0.9999668054877482, 0.9999764017587001, 10070.731139381774, 10067.765190667693, 10081.140054449485, 246.02919536534682, 78.48351490535924, 70.0381106256566, 10079.717879165742, 10069.162422244626, 10066.006489003561, 282.6062298952615, 282.006189034907, 282.6339586871953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 715.9333, 7.680825, 5499.573, 731.6941, 7.507897, 5493.313, 702.9199, 7.800011, 5482.808, 715.9946, 4.608268, 3299.536, 724.7687, 7.587684, 5499.443, 711.5465, 7.722574, 5495.572, 99.98176, 99.87179, 99.68205, 99.98452, 99.98848, 99.91498
52342.90376, 59.98569146878796, 59.982442272151644, 59.98183890451878, 35.81595482938555, 35.83276223011273, 35.78611000238317, 0.9999798955056499, 0.999963867276095, 0.9999782028645946, 10078.245317839055, 10068.77415567153, 10083.515948443366, 244.86859494435794, 87.10861898503742, 71.4519835052547, 10081.097871279431, 10073.219422086426, 10072.340845854693, 282.75083967736833, 282.1176811861081, 282.72294798941283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.486, 725.3905, 7.581023, 5499.062, 709.1511, 7.744973, 5492.869, 722.228, 4.570393, 3300.049, 718.5122, 7.65489, 5499.889, 717.5109, 7.670934, 5499.286, 100.0, 99.98153, 99.86694, 100.0, 99.99657, 99.98728
52345.23472000001, 59.98447831505061, 59.98559131408436, 59.98090348132722, 35.77963305238919, 35.79459304521154, 35.79826201895022, 0.9999798217097491, 0.9999598891806785, 0.9999797016382823, 10068.35407393157, 10074.822327601898, 10074.901098883565, 247.68711847144186, 93.33881959887617, 69.95565817549232, 10071.332752389797, 10061.678195065278, 10077.12646702169, 282.7500598917526, 282.139270703801, 282.71923591957403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.486, 725.41, 7.580655, 5499.122, 709.1511, 7.745893, 5492.86, 722.2863, 4.565796, 3300.06, 726.1039, 7.572709, 5497.933, 708.5444, 7.750408, 5490.024, 100.0, 99.98156, 99.86879, 100.0, 99.96518, 99.83592
52347.552200000006, 59.985268703545245, 59.991592542381255, 59.98754899389351, 35.79141184547175, 35.8334973778777, 35.81170556300714, 0.999975403946634, 0.9999586242049869, 0.999976517503422, 10076.728399620668, 10068.307840561, 10077.661882335324, 248.11644120990695, 91.73193526126579, 67.7208594949434, 10073.679901015761, 10064.361762743953, 10080.96064451354, 282.80018723804045, 282.1958675221178, 282.8061810035169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 728.5902, 7.544118, 5497.021, 719.5344, 7.640519, 5500.473, 713.5381, 7.709447, 5496.516, 724.9466, 4.554948, 3300.253, 725.9514, 7.573987, 5498.754, 711.3278, 7.723672, 5495.223, 99.93661, 100.0, 99.93524, 99.99469, 99.97595, 99.91174
52349.85332, 59.99334617673987, 59.99683098748141, 59.99905477986431, 35.79863373579121, 35.803961723391375, 35.79984697412107, 0.9999782930278373, 0.999961282198253, 0.9999771353340893, 10076.145808828936, 10064.346619693863, 10083.715673057006, 247.43405436398552, 88.58163187730725, 64.5403192569438, 10079.83859824581, 10074.41333750514, 10076.17484005265, 282.83706914075105, 282.25050669540997, 282.78714217843844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.261, 721.5383, 7.629651, 5500.418, 709.0928, 7.746077, 5492.756, 722.1697, 4.570209, 3300.458, 724.7305, 7.587684, 5499.223, 711.5465, 7.722391, 5495.333, 100.0, 100.0, 99.87095, 100.0, 99.98342, 99.91499
52352.19316, 59.99440901180585, 59.99641896485137, 59.997448588564545, 35.78115975064553, 35.81821552199674, 35.785702003637205, 0.999977413657835, 0.9999617418570286, 0.9999754315472329, 10074.372695793902, 10066.138992623955, 10075.1595129686, 250.2291607845857, 84.63533296682954, 71.15074818298308, 10076.995497759566, 10062.95579798004, 10070.836128934168, 282.8371637707276, 282.26034396521254, 282.7154775029328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 717.8062, 7.666547, 5499.456, 713.0947, 7.708672, 5496.862, 702.9393, 7.799643, 5482.635, 715.9752, 4.610107, 3299.604, 718.455, 7.654525, 5500.154, 717.8489, 7.661595, 5499.693, 99.99732, 99.94572, 99.68905, 99.99117, 100.0, 99.9951
52354.503000000004, 59.99620247128212, 59.99724749786743, 59.995944900565824, 35.80148935944418, 35.81003820486116, 35.81338047023746, 0.9999798135334464, 0.9999645706260093, 0.9999780298525306, 10078.291387220333, 10066.685007050164, 10077.768927096531, 245.6127650932035, 90.91328078879633, 64.49932011112378, 10075.544435507432, 10070.605939191822, 10081.438491810402, 282.6349187238339, 282.09296499024555, 282.74923968023177, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.614792, 5500.428, 719.1453, 7.648623, 5500.517, 709.1705, 7.745525, 5492.695, 722.2086, 4.570025, 3300.572, 724.7496, 7.587501, 5499.278, 711.5266, 7.723672, 5495.339, 100.0, 100.0, 99.86579, 100.0, 99.98547, 99.91478
52356.84332000001, 59.996082121177544, 59.99597782961262, 59.9968084100536, 35.794388588963386, 35.81667558808206, 35.80278341060962, 0.9999801596984192, 0.9999618976073811, 0.9999807333318224, 10075.420858009298, 10067.495715981851, 10076.708483520328, 247.80242603658803, 90.05222909560189, 67.09260287561483, 10078.430237764122, 10064.060448755155, 10081.353655566178, 282.76489163957257, 282.244545021425, 282.73073065992315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.2815, 7.614792, 5500.371, 719.1259, 7.648808, 5500.569, 709.1899, 7.745525, 5492.762, 722.364, 4.569289, 3300.68, 718.4931, 7.65489, 5500.156, 711.5465, 7.72294, 5495.507, 100.0, 100.0, 99.867, 100.0, 100.0, 99.91273
52359.1762, 60.00089182422917, 60.002702703819025, 60.002369571542154, 35.80373369145496, 35.8289669921963, 35.78852420894211, 0.9999744526031705, 0.9999608698976742, 0.9999762866630301, 10074.554752658227, 10067.92634936875, 10080.01138025687, 246.3600550201122, 86.74521900044238, 72.6231681699046, 10080.331809747053, 10068.343350102368, 10078.322701307145, 282.82593641872154, 282.2477087125533, 282.72631807592614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 728.6296, 7.544118, 5496.544, 725.3711, 7.580839, 5499.062, 715.4793, 7.685701, 5498.98, 728.5391, 4.526817, 3298.046, 712.2938, 7.716435, 5496.581, 705.2242, 7.771101, 5489.389, 99.93862, 99.98674, 99.98006, 99.94588, 99.92745, 99.80567
52361.48644000001, 60.0028810937499, 60.00144227141755, 59.99992841702238, 35.79637956796759, 35.81468608684947, 35.80048948378226, 0.9999774463641486, 0.999962355248181, 0.999975442514548, 10073.733974229459, 10068.42874559506, 10070.789818650348, 246.10686676662, 86.85675460449875, 64.12297660625973, 10078.808168456253, 10064.297164277807, 10081.813201523413, 282.81264196571453, 282.2525776187048, 282.7011838405773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.428, 719.1064, 7.648992, 5500.286, 709.2675, 7.744421, 5492.929, 722.2668, 4.571864, 3300.514, 718.455, 7.655073, 5500.206, 711.5664, 7.722574, 5495.333, 100.0, 100.0, 99.87089, 100.0, 99.99932, 99.91373
52363.80172, 60.00001050832687, 60.00330732719754, 60.000826086730484, 35.784254395649214, 35.81371609385595, 35.80975339877521, 0.9999791006390086, 0.9999614141997972, 0.9999759157214452, 10064.719294210165, 10068.042730727862, 10073.654556464464, 250.8929245789045, 91.608203922739, 67.42748481589842, 10069.079463478576, 10066.794874568752, 10071.987345564768, 282.6339758451963, 282.0920192859382, 282.73040355497733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.614792, 5500.371, 718.7173, 7.65286, 5499.93, 708.1416, 7.754729, 5489.211, 719.1016, 4.592272, 3300.251, 722.9185, 7.607955, 5499.809, 717.0139, 7.663975, 5499.686, 100.0, 99.9982, 99.80244, 100.0, 99.99512, 99.99687
52366.172600000005, 59.99856553752676, 60.001173397182896, 59.997460150988815, 35.80363515414012, 35.82738372453464, 35.81162039814984, 0.9999762976701284, 0.9999597964761108, 0.9999770124420682, 10078.868994483204, 10073.737582803727, 10082.544178939259, 247.3613649971553, 88.78390546715286, 68.14542297407297, 10082.78272509454, 10066.902729817892, 10075.249819676308, 282.8377398951447, 282.1970709004588, 282.70227566785815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 717.8456, 7.655304, 5500.403, 716.3437, 7.673121, 5500.006, 708.0057, 7.749943, 5492.968, 722.2668, 4.569657, 3300.399, 718.4741, 7.655438, 5500.039, 711.5067, 7.722391, 5495.28, 100.0, 99.9987, 99.87074, 100.0, 99.99739, 99.91278
52368.54284, 59.993693192092216, 59.99980177353106, 60.00054897257148, 35.83004612893947, 35.803939898512404, 35.82328053182682, 0.9999792112061932, 0.9999623984099145, 0.9999799230051711, 10076.680913603272, 10069.878774034223, 10080.370774494593, 250.73104989823287, 86.73872423839862, 65.80042080403746, 10078.321054256861, 10072.391236783234, 10074.9182947171, 282.6954406088591, 282.12303819426404, 282.6682357650817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.614792, 5500.48, 719.0869, 7.648992, 5500.398, 709.1511, 7.745893, 5492.869, 722.2668, 4.569657, 3300.573, 718.4931, 7.65489, 5500.099, 711.5664, 7.722757, 5495.22, 100.0, 100.0, 99.86894, 100.0, 100.0, 99.91377
52370.85216, 59.993517068941124, 59.9962171446846, 59.99923329212498, 35.79278130436955, 35.81900060907482, 35.80775544808331, 0.9999744649705071, 0.9999604019949268, 0.9999762494551112, 10072.702774116557, 10061.700194990346, 10070.201894955342, 252.46037295000133, 87.86368300455888, 72.6028999519649, 10072.487162434634, 10067.219786269812, 10073.027934788075, 282.82275613133913, 282.1302809890734, 282.64935527129427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 728.6296, 7.54394, 5496.597, 725.3711, 7.580839, 5499.238, 715.4987, 7.685517, 5498.985, 728.5973, 4.527001, 3298.041, 712.2748, 7.716435, 5496.249, 704.8863, 7.771101, 5485.708, 99.93661, 99.98474, 99.97808, 99.9444, 99.9244, 99.78283
52373.22316, 59.99018011117789, 59.99418517636987, 59.99155127638075, 35.80749559887699, 35.831290105251306, 35.81508953658451, 0.9999775841418677, 0.9999589805920112, 0.9999792080186548, 10077.13542008645, 10067.49617512496, 10080.055630573523, 247.2726559636335, 90.11482167316763, 64.30903924171798, 10081.909122574, 10065.725656349268, 10079.412187194252, 282.7191906846838, 282.04787262937776, 282.62593642311236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3406, 7.61497, 5500.261, 719.0869, 7.648808, 5500.286, 709.2287, 7.745157, 5492.756, 722.2086, 4.569473, 3300.454, 718.5122, 7.654707, 5499.991, 711.5067, 7.723306, 5495.4, 100.0, 100.0, 99.87304, 100.0, 100.0, 99.91496
52375.59220000001, 59.99631009143887, 59.992656508991985, 59.991811868114894, 35.804195790636165, 35.82405209338775, 35.80810219165259, 0.9999778235080479, 0.9999645416417573, 0.9999762568619947, 10072.746990577569, 10065.621540832919, 10069.245908160341, 240.28841875404305, 88.11032935202957, 67.37540288562741, 10072.694751838166, 10062.68818041812, 10068.853552633926, 282.72670489003025, 282.1042516344036, 282.70819404015776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3012, 7.61497, 5500.318, 725.3905, 7.580655, 5499.12, 709.1899, 7.745341, 5493.15, 722.3057, 4.569473, 3300.284, 718.5504, 7.65416, 5500.312, 712.8586, 7.704079, 5497.741, 100.0, 99.98571, 99.87406, 100.0, 100.0, 99.95162
52377.92848, 59.99267669317567, 59.98978426326639, 59.99195788157663, 35.80914298271265, 35.8205708314489, 35.79750355077527, 0.9999800505382062, 0.999965232605364, 0.9999763308976874, 10075.593672030696, 10062.81217267461, 10074.924154483324, 241.86486659158754, 83.88559421273703, 67.04582085753646, 10081.413211730325, 10071.752772251317, 10074.33645436572, 282.7053534777764, 282.1747383958015, 282.70634818639263, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 715.953, 7.681181, 5499.185, 731.5774, 7.507529, 5492.861, 703.4828, 7.792464, 5485.541, 718.0336, 4.596317, 3300.234, 721.7167, 7.624939, 5500.294, 713.3358, 7.71177, 5495.819, 99.98681, 99.86871, 99.71837, 100.0, 100.0, 99.92545
52380.243480000005, 59.99270915098454, 59.9919642197184, 59.9944243761315, 35.809576424504, 35.84238006182198, 35.784326958268025, 0.9999824831289406, 0.9999592103162402, 0.9999806123400843, 10074.345281893817, 10069.566453084668, 10074.868954559153, 245.9661532354778, 90.18512515949487, 64.56133333853722, 10077.866390325384, 10064.26286896462, 10068.491728704825, 282.7453062543162, 282.1986476179089, 282.6534943454209, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614435, 5500.261, 725.41, 7.580839, 5499.233, 709.1511, 7.745709, 5492.922, 722.2863, 4.568554, 3300.293, 724.7115, 7.588232, 5499.335, 711.5664, 7.723123, 5495.62, 100.0, 99.98465, 99.86689, 100.0, 99.98545, 99.91179
52382.57648, 59.994636637451855, 59.99173462783331, 59.989930437677195, 35.783978991157404, 35.80856900959694, 35.78998866253727, 0.9999760474975384, 0.9999629185053839, 0.9999773191271376, 10072.494389556192, 10063.803841667108, 10074.485783994376, 251.44586212089195, 90.95013160854887, 67.05054737028422, 10072.616429673939, 10064.642360442194, 10073.564025651995, 282.7102882769315, 282.03049656141246, 282.7098922817695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 725.7316, 7.572495, 5498.496, 720.5072, 7.633888, 5500.378, 715.1881, 7.685885, 5498.921, 728.5002, 4.526817, 3298.211, 730.9871, 7.514816, 5493.027, 706.6955, 7.789229, 5486.693, 99.97579, 100.0, 99.97898, 99.93926, 99.8845, 99.75665
52385.00752000001, 59.988810468506635, 59.98979212344199, 59.99028498063844, 35.80268924080369, 35.820144043487836, 35.82932769788039, 0.9999803109799436, 0.9999591523685115, 0.9999802243311122, 10074.804604127181, 10068.155452134355, 10078.687890974292, 247.5807181662219, 90.00224047859592, 63.326807825715605, 10076.046272182797, 10070.809600460725, 10083.203737234473, 282.7360604186681, 282.17135675328734, 282.62025027563044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.318, 725.41, 7.580655, 5499.067, 709.1899, 7.744973, 5492.756, 722.3251, 4.570209, 3300.177, 724.7687, 7.587501, 5499.221, 711.5465, 7.722757, 5495.453, 100.0, 99.98367, 99.86689, 100.0, 99.98444, 99.9097
52387.323200000006, 59.98396940673625, 59.98477840596292, 59.98681314244784, 35.80458036827459, 35.814875617548886, 35.79838155642438, 0.9999801398969339, 0.9999622451719252, 0.9999795641031359, 10069.673974060106, 10064.602037925226, 10073.452406254304, 247.36511943721052, 86.8164304287302, 63.9277502559803, 10072.230259878217, 10061.704929301857, 10078.935114070582, 282.67505685669573, 282.0745781836263, 282.6484117322613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.318, 719.1453, 7.648439, 5500.288, 709.1511, 7.745341, 5492.637, 722.1697, 4.569841, 3300.391, 724.7687, 7.587501, 5499.337, 711.5465, 7.722024, 5495.451, 100.0, 100.0, 99.87424, 100.0, 99.98247, 99.91589
52389.65716, 59.98407700877759, 59.9836325783485, 59.984412270072795, 35.799622324963956, 35.83070822759808, 35.809048698550534, 0.9999749503966799, 0.9999582516411755, 0.9999744727111286, 10066.86923135854, 10064.642770635855, 10076.43293886643, 250.0462501448801, 87.89424919446083, 71.5564495132636, 10076.430792107212, 10064.89110094024, 10074.935571690614, 282.72295729937895, 282.09825081497627, 282.6396667271897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 715.953, 7.680646, 5499.3, 712.8028, 7.711434, 5496.862, 702.7257, 7.800195, 5482.813, 716.0723, 4.60882, 3299.816, 718.4931, 7.654525, 5500.046, 717.7892, 7.664525, 5499.497, 99.98377, 99.94149, 99.68812, 99.99303, 99.99944, 99.99148
52391.96652, 59.98312488803164, 59.98357056664653, 59.9856986828199, 35.80181199008795, 35.811592898190035, 35.81296438145762, 0.9999790227907038, 0.9999617619332235, 0.9999788864941591, 10075.530028803496, 10069.467876154578, 10083.882041279, 241.14344581051319, 85.90483665285365, 66.88430453622686, 10076.25477956752, 10074.612270527676, 10081.079546272125, 282.79100187587056, 282.16336164174356, 282.71246345743435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.371, 719.1453, 7.648439, 5500.229, 709.1705, 7.744421, 5493.035, 722.4416, 4.569289, 3299.784, 723.4335, 7.609051, 5500.13, 714.5883, 7.690528, 5498.913, 100.0, 100.0, 99.87196, 100.0, 100.0, 99.97882
52394.341920000006, 59.982282755806885, 59.98408626192319, 59.98425421725211, 35.808526788621684, 35.80672640845601, 35.816828925448775, 0.9999797887493794, 0.9999604149838272, 0.9999780198047602, 10077.41703223901, 10068.223389472596, 10081.300267213714, 242.569689429346, 90.23625738370743, 69.1730202994454, 10083.376910624625, 10056.955383181352, 10078.617819313802, 282.6181957635511, 282.0672080832328, 282.6549315666967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 722.3209, 7.615149, 5500.423, 719.1259, 7.644939, 5500.302, 710.6458, 7.731351, 5495.418, 725.3738, 4.548513, 3299.129, 714.0106, 7.699451, 5496.762, 723.853, 7.597686, 5499.547, 100.0, 100.0, 99.91409, 99.963, 99.94758, 99.98824
52396.63556, 59.981214741366664, 59.98191666877868, 59.980073098600464, 35.80315519288162, 35.841752783633, 35.818121966875225, 0.99997863067044, 0.9999624407230551, 0.9999816766612156, 10077.09957609267, 10077.470924986887, 10086.408024873062, 245.65632242588617, 90.89480496637479, 61.385902084890404, 10085.154740447228, 10069.646251273252, 10077.480771005656, 282.732641825617, 282.1471083112111, 282.6822736663086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2244, 7.576242, 5499.305, 721.5773, 7.622652, 5500.404, 710.4517, 7.739635, 5492.891, 722.3445, 4.569106, 3300.334, 718.455, 7.654525, 5500.207, 717.8687, 7.661046, 5499.81, 99.97742, 100.0, 99.87607, 99.99226, 100.0, 99.99718
