TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52544.12732000001, 59.97985150664436, 59.983831963252406, 59.98290055101627, 33.243789356335334, 33.26458576903031, 33.25610668439692, 0.9999731302478699, 0.999958998071509, 0.9999743499316699, 9353.628199721232, 9351.621339686644, 9362.612916161128, 223.44265190482793, 82.12826396086177, 68.00849884551235, 9352.85611241761, 9349.556990391115, 9363.06902541449, 282.62733278657316, 282.08925081711186, 282.83134126233296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.261, 719.1453, 7.648439, 5500.229, 715.4987, 7.685333, 5498.927, 722.3834, 4.568002, 3299.892, 724.2155, 4.556456, 3299.745, 711.5862, 7.722757, 5495.459, 100.0, 100.0, 99.97598, 100.0, 100.0, 99.91496
52546.47336, 59.98203981705981, 59.983338840965565, 59.98267656890963, 33.24540049650682, 33.22971519278568, 33.25856452451889, 0.9999781289872113, 0.9999608990090227, 0.9999750513024082, 9350.915966077708, 9346.289171877985, 9355.559584596762, 221.59257714670548, 84.54623865018834, 64.96447234563675, 9353.721451251837, 9342.862801149062, 9363.246059459505, 282.73586598087763, 282.1571882829942, 282.8488736698517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3604, 7.614435, 5500.428, 719.1064, 7.648623, 5500.34, 709.1899, 7.745893, 5492.867, 722.228, 4.569657, 3300.521, 724.0248, 4.561934, 3300.511, 713.1768, 7.704262, 5497.818, 100.0, 100.0, 99.87189, 99.9903, 99.99852, 99.95892
52548.87440000001, 59.98735981627892, 59.990383431004396, 59.98831288058742, 33.2418674718063, 33.269197571825565, 33.252125501816074, 0.999980639816007, 0.9999604124738765, 0.9999796055578614, 9358.037058935479, 9347.958827217532, 9361.353085838371, 229.8066946479762, 80.60607195065995, 60.197484664754484, 9359.823378665267, 9350.071333691329, 9361.889373186448, 282.6905302449973, 282.2014270780181, 282.8339268613158, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 715.9727, 7.680646, 5499.248, 712.8806, 7.705725, 5498.482, 704.4728, 7.781787, 5487.849, 719.2958, 4.585102, 3300.409, 722.1364, 4.566318, 3300.188, 712.1429, 7.720193, 5495.46, 99.98492, 99.95866, 99.75322, 100.0, 100.0, 99.91606
52551.17728, 59.98269571713619, 59.98636286027344, 59.98419218294301, 33.254039567868126, 33.259896049801576, 33.260993931702245, 0.9999791840958705, 0.9999600218859875, 0.9999804955246001, 9356.02277927775, 9350.061244226943, 9358.973347895979, 225.4023494845254, 81.18040883367075, 59.47276953666278, 9356.952015756055, 9350.251136518827, 9368.019676405926, 282.70759781638947, 282.2185934178485, 282.8575955176757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.319, 719.1453, 7.648439, 5500.511, 709.1899, 7.745525, 5492.357, 722.1697, 4.569473, 3300.338, 717.8446, 4.596999, 3299.611, 711.5862, 7.722757, 5495.627, 100.0, 100.0, 99.87504, 100.0, 100.0, 99.9191
52553.55372, 59.9872390405543, 59.994809582547816, 59.99142680651056, 33.23911543747637, 33.24614262165488, 33.242529346219015, 0.9999760090549932, 0.9999633988596769, 0.9999769559907035, 9350.691585813285, 9343.214625954926, 9359.057083532869, 230.37038229501945, 78.22825804488457, 61.81033737673215, 9352.31203567335, 9346.720339322183, 9355.546336815756, 282.7211683635177, 282.18644830754886, 282.85480940669595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.9933, 7.562679, 5497.177, 724.8458, 7.583049, 5499.23, 715.4793, 7.685149, 5498.928, 728.6167, 4.526449, 3298.319, 711.7025, 4.633524, 3297.698, 705.3038, 7.780623, 5485.916, 99.95873, 99.98363, 99.974, 99.94765, 99.9126, 99.7749
52555.97944, 59.99050570387721, 59.99233525176928, 59.99685113240851, 33.24189220929361, 33.257766054213754, 33.25344045396383, 0.9999781419881528, 0.9999618826281625, 0.999978962433738, 9354.583471884038, 9347.508312037211, 9358.406458766583, 226.15087732755342, 84.19268759189163, 58.19488107562893, 9356.010202934556, 9346.14049338029, 9361.953379519504, 282.77447390692464, 282.2303926940571, 282.8707896486921, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614613, 5500.428, 719.1453, 7.648623, 5500.452, 709.1705, 7.744789, 5492.694, 722.4028, 4.570393, 3300.284, 717.959, 4.596086, 3299.666, 711.5862, 7.722757, 5495.748, 100.0, 100.0, 99.86577, 100.0, 99.99671, 99.92128
52558.258480000004, 59.996442652393995, 59.99745863541204, 59.99639480757094, 33.250296758998154, 33.267703234203765, 33.24201118296966, 0.9999808652575491, 0.9999645823219004, 0.999979200249499, 9356.796113527093, 9342.984655181699, 9361.100545291498, 226.06282697481174, 81.61924751594779, 57.652196208272926, 9354.34110490208, 9353.099497219828, 9360.377696200152, 282.7157009985384, 282.18775848680997, 282.794794900466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3406, 7.614613, 5500.434, 719.1453, 7.648808, 5500.229, 709.2287, 7.744973, 5492.747, 722.1697, 4.569289, 3300.403, 717.9972, 4.595538, 3299.777, 711.5862, 7.722757, 5495.689, 100.0, 100.0, 99.867, 100.0, 99.99496, 99.91071
52560.60476, 59.998581436952534, 59.99875379649651, 59.99423904376341, 33.255955862706365, 33.26735177447688, 33.25504265098951, 0.9999792473397703, 0.9999634019049297, 0.9999803568617743, 9358.018088236056, 9342.964653858056, 9363.063494100625, 225.445494360946, 82.4016559976344, 57.75489659352479, 9356.138960096629, 9348.434151337196, 9359.19839161865, 282.6628505764837, 282.1130809302828, 282.820116258779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 715.9727, 7.680646, 5499.3, 712.8223, 7.711066, 5496.403, 702.8422, 7.800747, 5482.63, 715.8587, 4.60882, 3299.593, 724.2537, 4.557551, 3299.952, 716.9144, 7.676977, 5498.774, 99.98388, 99.9332, 99.6735, 99.98626, 99.98666, 99.98219
52562.877680000005, 60.00206367234284, 60.00404940526044, 60.0025807885796, 33.25333635587286, 33.263688665845734, 33.233427787485994, 0.9999787283877464, 0.9999619361173173, 0.9999802900008096, 9350.888173548397, 9348.765893683256, 9359.514374093855, 228.83843788675358, 80.15687119019822, 57.414200439261094, 9354.957119365208, 9346.875202135248, 9365.402153978966, 282.7600603919397, 282.18201139568254, 282.8329116621079, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3406, 7.614792, 5500.429, 719.1648, 7.648623, 5500.229, 709.1899, 7.744973, 5492.863, 722.3251, 4.570025, 3300.235, 717.8064, 4.596451, 3299.767, 711.6061, 7.722208, 5495.683, 100.0, 100.0, 99.86286, 100.0, 99.98998, 99.92011
52565.2234, 60.00150818225033, 60.00237468624972, 60.004209433352955, 33.24713016436833, 33.24592803279114, 33.258458984091924, 0.9999780868935906, 0.9999638718146452, 0.9999778942062852, 9347.685103419828, 9347.50332657887, 9359.5320471832, 231.73403785307528, 80.5315033511688, 61.3983041228762, 9356.186965538875, 9348.607145652903, 9356.825099168156, 282.6083175986131, 282.1280606044245, 282.75705107136145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3012, 7.614792, 5500.294, 719.7679, 7.638493, 5500.499, 711.3058, 7.721411, 5496.316, 725.9175, 4.545387, 3299.32, 713.2094, 4.626584, 3297.472, 703.6934, 7.787215, 5487.279, 100.0, 100.0, 99.91736, 99.96837, 99.922, 99.76731
52567.56328, 60.001799825834404, 60.00692269554847, 60.00416775220398, 33.25278477237942, 33.26980723192336, 33.25280765998271, 0.9999775282108684, 0.9999615040148929, 0.9999788474209301, 9355.653402799968, 9342.647862165277, 9362.426819907514, 223.10729091736485, 83.56644069642789, 62.370450950345, 9355.024121281742, 9347.288122112648, 9363.933092592106, 282.6665441052453, 282.1735753777526, 282.8340184070995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.5344, 7.586237, 5499.601, 720.7018, 7.631862, 5500.28, 709.714, 7.745525, 5492.76, 722.1891, 4.569657, 3300.241, 717.8828, 4.596086, 3300.049, 711.5862, 7.722391, 5495.682, 99.99133, 100.0, 99.86696, 100.0, 100.0, 99.92009
52569.84272000001, 60.002104497198005, 60.000818567255, 60.00194689349274, 33.275731569462245, 33.289925801081885, 33.282572364057245, 0.999979861874803, 0.9999570557301042, 0.999981596163663, 9349.364622878691, 9356.167173496648, 9365.437042675312, 228.65950031889545, 81.13942737897514, 57.77066454412579, 9354.89126325757, 9348.848340826133, 9363.157995217955, 282.55353746078094, 282.1687981374247, 282.73602884720145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614792, 5500.261, 719.1453, 7.648255, 5500.29, 715.4793, 7.684597, 5498.933, 722.1503, 4.569841, 3300.281, 717.9018, 4.595903, 3300.203, 711.5862, 7.722757, 5495.687, 100.0, 100.0, 99.97304, 100.0, 99.98347, 99.91287
52572.1356, 60.00228258589986, 60.00121998820557, 60.0043125729333, 33.271328017950964, 33.25551421468645, 33.2797395403714, 0.9999822131711615, 0.9999575935665584, 0.999978243554483, 9357.81302356657, 9350.710361672871, 9360.789512776711, 224.43273134313665, 78.21856614750322, 57.45898419426976, 9359.729727599875, 9351.088705383312, 9365.376587831226, 282.63586291527014, 282.112322047942, 282.77811559229343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 715.9924, 7.680289, 5499.075, 712.8028, 7.71125, 5497.08, 721.7687, 7.619987, 5500.523, 715.8781, 4.60882, 3299.536, 724.2346, 4.55536, 3300.186, 717.8489, 7.661595, 5499.983, 99.98587, 99.94551, 100.0, 99.98452, 99.98269, 99.99414
52574.546800000004, 59.9996635334618, 60.00426633347795, 60.003612978834774, 33.26008931915923, 33.29303921507777, 33.28247317228968, 0.9999778118419497, 0.9999611559829545, 0.999978536317315, 9357.738142947775, 9344.054140856124, 9366.23575148151, 225.5324094873372, 79.79826100208356, 59.256636683241595, 9359.18017666111, 9351.284979639457, 9367.233735496275, 282.62687603860576, 282.0025862311412, 282.77567654295115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614256, 5500.371, 719.1453, 7.648439, 5500.346, 715.4793, 7.684781, 5499.096, 722.1697, 4.569657, 3300.22, 718.1116, 4.595903, 3300.149, 711.5862, 7.72294, 5495.623, 100.0, 100.0, 99.98216, 100.0, 100.0, 99.91287
52576.91708000001, 60.001665510869906, 60.0035389128166, 60.002710936917524, 33.263290173274285, 33.26725754286364, 33.26253501127953, 0.9999795266982549, 0.9999611182482047, 0.9999803000347273, 9347.506031261197, 9339.924695260574, 9354.147666721066, 229.41290335600706, 82.38400675199, 60.14487019854096, 9351.135588824833, 9352.38225348136, 9354.005378918597, 282.5994297187866, 282.09817951714365, 282.7557120618937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3406, 7.614613, 5500.261, 719.1648, 7.648255, 5500.347, 715.4987, 7.684965, 5499.149, 722.228, 4.570025, 3300.334, 717.9972, 4.596999, 3299.472, 710.5524, 7.731913, 5492.915, 100.0, 100.0, 99.98312, 100.0, 100.0, 99.88617
52579.25776000001, 60.00372716394942, 60.00497387703044, 60.002748610360776, 33.29895745258499, 33.2925869477725, 33.284655148293574, 0.9999771499014278, 0.9999662911289368, 0.9999738764939284, 9353.967714505998, 9352.166683126037, 9362.419561965551, 225.07420595559734, 78.53754699511524, 64.49719116422148, 9361.232584024076, 9354.631948258453, 9356.488266864271, 282.4952130207496, 282.0300049646006, 282.59592412694207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 728.6099, 7.543762, 5496.539, 725.41, 7.580839, 5499.109, 709.6558, 7.733744, 5494.865, 726.3059, 4.542078, 3299.37, 714.9452, 4.609052, 3299.608, 709.9958, 7.73411, 5495.117, 99.93662, 99.9824, 99.88534, 99.97986, 99.98672, 99.88892
52581.6036, 60.00345074414483, 60.00272369926174, 59.99990075936446, 33.26605216764844, 33.294423572049205, 33.25577766505651, 0.999980661516405, 0.9999623640111512, 0.999979472213883, 9356.993804139125, 9348.787986952586, 9365.600798776704, 229.85288031614255, 80.34347577865265, 55.52084285622186, 9355.882682887059, 9346.738179054015, 9361.814331719932, 282.607259727581, 282.0875341327062, 282.7580758517449, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3406, 7.614613, 5500.313, 719.1453, 7.648439, 5500.569, 711.2281, 7.730615, 5493.809, 722.228, 4.569657, 3300.173, 717.9399, 4.597181, 3299.979, 711.5664, 7.723123, 5495.515, 100.0, 100.0, 99.90443, 100.0, 99.99794, 99.918
52583.92712000001, 60.00012389133381, 59.998928454040175, 60.00180885939613, 33.256061558941425, 33.27500701833647, 33.252886217108, 0.9999811926974245, 0.999959024281635, 0.999981591841716, 9350.484268742195, 9346.584974916284, 9359.701822936939, 225.35279844550314, 79.15646290183349, 59.23886002635663, 9347.050255075224, 9341.150804918276, 9360.133602406242, 282.5506392978503, 282.0899162501043, 282.81115552045213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 718.6342, 7.657624, 5499.832, 713.9312, 7.707382, 5496.983, 702.8422, 7.800747, 5482.828, 715.8199, 4.60882, 3299.267, 724.3109, 4.555908, 3300.022, 717.8489, 7.661595, 5499.981, 99.99554, 99.95256, 99.68638, 99.98315, 99.99921, 99.99401
52586.19732000001, 59.99288202239818, 59.98976239381362, 59.99365551504829, 33.25777074530294, 33.28382548588729, 33.271212293152274, 0.99997976889219, 0.9999563878229246, 0.9999816465154863, 9352.03271124837, 9348.783982501634, 9361.825021602495, 224.07758682830536, 81.91469687805989, 57.610047621056765, 9359.914879558071, 9348.503742635989, 9362.491145608084, 282.5550586755907, 282.0888607961761, 282.7966473093354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3012, 7.614792, 5500.429, 719.1259, 7.648623, 5500.4, 709.2093, 7.745341, 5492.97, 722.1115, 4.569841, 3300.236, 717.8446, 4.597181, 3300.095, 711.5664, 7.723123, 5495.515, 100.0, 100.0, 99.86589, 100.0, 99.99487, 99.91901
52588.5022, 59.98917777814275, 59.99187936063703, 59.98992420943335, 33.254304596020575, 33.27685089319521, 33.25849807118671, 0.9999815767927578, 0.9999612900337238, 0.9999790113772625, 9356.95372456514, 9343.239773089465, 9359.481880828713, 225.96864764881457, 80.25072719629907, 61.943594290123656, 9354.523673565951, 9345.02953564303, 9362.882184852782, 282.68764461941237, 282.09844766992273, 282.5403663355181, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614435, 5500.318, 719.1453, 7.648255, 5500.398, 709.0734, 7.745709, 5492.538, 722.228, 4.568738, 3300.338, 717.8446, 4.597181, 3299.821, 711.5664, 7.72294, 5495.28, 100.0, 100.0, 99.86292, 100.0, 99.99318, 99.9202
52590.813440000005, 59.99055307375845, 59.98794526832898, 59.98738479192916, 30.537590825769094, 30.4248483994546, 30.285294968272463, 0.999983449681054, 0.999963757360721, 0.9999810852433512, 8361.592420650375, 8314.062181245412, 8299.739952089392, 199.01284498600853, 63.43519156489492, 47.15225243491841, 8493.47986291732, 8550.539553003127, 8625.585001869287, 282.4820529503227, 281.92857516519086, 282.6927716145085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3209, 7.614435, 5500.371, 719.1453, 7.648439, 5500.341, 709.1705, 7.745709, 5492.424, 722.0921, 4.571312, 3300.546, 717.9018, 4.596816, 3300.095, 711.5862, 7.723123, 5495.159, 100.0, 100.0, 99.86085, 100.0, 99.98685, 99.91058
52593.21848, 59.98930549802883, 59.98892214934504, 59.9891112808792, 33.16833821693936, 33.09567658757339, 32.970618355497834, 0.9999794954098524, 0.9999632680066288, 0.9999752039379743, 9034.483547936296, 9113.932495768862, 9245.596013431787, 208.19032170667322, 75.55551172667583, 55.63053892885, 9360.574011526633, 9355.312021761913, 9362.494714845374, 282.5523118559914, 282.0023234149911, 282.7203105749779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3406, 7.614078, 5500.539, 556.575, 8.374727, 4308.631, 709.2093, 7.744421, 5492.929, 722.4805, 4.568554, 3300.336, 717.5966, 4.597729, 3299.501, 711.467, 7.723489, 5495.162, 100.0, 78.33764, 99.87004, 100.0, 99.98347, 99.91064
52595.578160000005, 59.99270893966959, 59.98891356944747, 59.98958207245169, 33.271781575202645, 33.28232624436044, 33.263616941163754, 0.9999820406537604, 0.9999613893780355, 0.9999810203251833, 9323.178556030141, 9305.923496634228, 9300.826784037617, 224.14674180694288, 81.8560615389606, 60.56877965436297, 9244.391852403085, 9226.692206506757, 9208.864173128079, 282.5123565469572, 282.07342682257496, 282.642615702743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.2815, 7.615862, 5500.417, 717.6472, 7.661517, 5499.934, 546.5961, 8.224852, 5391.491, 722.9077, 4.570944, 3300.434, 717.5012, 4.598825, 3299.771, 711.4272, 7.723672, 5495.317, 100.0, 99.99739, 98.02574, 100.0, 99.99164, 99.91346
52597.86552000001, 59.99094448339744, 59.98913151611041, 59.99162337237401, 32.51417806743142, 32.42734324750069, 32.383824138231816, 0.9999776212488883, 0.9999654169163089, 0.9999826759037334, 9036.831518651541, 9025.269817062152, 9004.747418189778, 221.56894938267646, 80.39861822330658, 58.22780273040462, 8897.384814069348, 8859.456673086288, 8836.85654408213, 282.50514689120183, 282.0294611739388, 282.68351449630194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.2026, 7.614256, 5500.468, 717.511, 7.662622, 5499.979, 707.2487, 7.763748, 5488.885, 717.1598, 4.601466, 3300.273, 718.0735, 4.604304, 3269.566, 711.2284, 7.726053, 5495.025, 100.0, 99.99822, 99.77165, 100.0, 99.95481, 99.90815
52600.170840000006, 59.99172773690896, 59.98827733780075, 59.993488800618685, 29.433495686550597, 29.61729171068458, 30.01893518832744, 0.9999830757240987, 0.9999647727074814, 0.9999878005979612, 8773.842346686099, 8871.477494966275, 8947.339190553843, 213.8210591933339, 69.01547890891925, 43.809310800630556, 9215.28140126396, 9266.660088703113, 9337.805319691486, 282.51276016111973, 282.05458405990487, 282.69939168021915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.1632, 7.616398, 5500.363, 717.6472, 7.663728, 5500.032, 708.1998, 7.770191, 5491.875, 721.2571, 4.575541, 3300.447, 717.8255, 4.598825, 3300.006, 464.7211, 8.420994, 3386.169, 100.0, 99.9951, 99.84051, 100.0, 99.98721, 61.56584
52602.60272, 59.99431325311735, 59.99559746389976, 59.99338930820883, 33.26995321411329, 33.286502544537065, 33.253170243225206, 0.9999815877100664, 0.9999596156042685, 0.999980300949813, 9357.060044117517, 9339.544885302428, 9363.964196789237, 227.20751573620373, 78.6395082000372, 56.47609637264827, 9358.472924019996, 9342.253251313132, 9350.29524215396, 282.5174348734279, 282.02842842022073, 282.6426852942669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9464, 7.619075, 5500.408, 717.6667, 7.663543, 5499.979, 706.9381, 7.765957, 5486.551, 721.1017, 4.577012, 3300.511, 717.6348, 4.597364, 3300.323, 711.1887, 7.72587, 5494.902, 100.0, 99.99822, 99.82514, 100.0, 100.0, 99.90606
52604.888000000006, 59.99198219438688, 59.9909997779555, 59.99456274308123, 33.26662409792985, 33.277135762597844, 33.27256722755313, 0.9999792545786231, 0.9999606155022981, 0.9999819633249708, 9347.949175072237, 9347.405386375676, 9359.403476180898, 224.62073241295593, 85.32916048670177, 56.07620713131473, 9354.774121268107, 9341.94863868955, 9361.382934415311, 282.5802756162546, 282.0552582473629, 282.6349288971275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.183, 717.6472, 7.663175, 5499.925, 705.1522, 7.780315, 5489.063, 721.2377, 4.575541, 3300.631, 717.6729, 4.597364, 3300.053, 711.1489, 7.726603, 5494.727, 100.0, 99.99622, 99.79975, 99.99895, 100.0, 99.90691
52607.19428, 59.991018464276145, 59.98707263285075, 59.98939269797056, 33.265612582074056, 33.2711821963083, 33.273922771812266, 0.9999804971164058, 0.9999649181202384, 0.9999801613848611, 9354.714866713744, 9344.931321741971, 9360.63018983371, 228.7435251495608, 79.7676991738881, 56.68114017016043, 9360.343314561936, 9345.637781119009, 9355.925200079404, 282.520732827768, 282.0007887179931, 282.6914130713232, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9266, 7.618718, 5500.298, 717.6667, 7.663175, 5499.979, 706.0646, 7.766325, 5489.388, 721.0823, 4.577012, 3300.073, 717.8446, 4.598094, 3300.107, 711.1489, 7.726236, 5494.554, 100.0, 99.99822, 99.82821, 100.0, 99.99519, 99.90701
52609.534920000006, 59.993428728378646, 59.98995628383669, 59.99513772592455, 33.27665997808086, 33.27810296102613, 33.24924281833873, 0.9999786166632734, 0.9999648522815269, 0.9999783564537098, 9350.722406576417, 9347.923224353048, 9361.213204847976, 228.49878684288706, 76.44690334566212, 60.878684922279376, 9355.09579643977, 9350.091817212286, 9357.454822417723, 282.49665555409007, 282.05338626121124, 282.715889732521, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 728.2748, 7.547688, 5497.132, 723.8925, 7.597233, 5499.663, 712.354, 7.715705, 5496.259, 727.471, 4.534355, 3299.331, 712.4846, 4.623845, 3298.204, 707.4907, 7.760479, 5491.958, 99.94349, 99.99351, 99.92875, 99.97832, 99.95251, 99.82204
52611.870440000006, 59.992539610004755, 59.992469258990454, 59.991924204543324, 33.276083081740545, 33.30487334315658, 33.2974288461164, 0.9999772781294748, 0.9999578436072921, 0.9999769984671224, 9351.464775777411, 9347.518223423212, 9369.509976294461, 229.87641617708687, 78.48668670483221, 60.72882053486285, 9360.156336214066, 9346.280274657662, 9364.86853729892, 282.5439284612482, 282.01308077038055, 282.65798210764694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9266, 7.619253, 5500.408, 718.2504, 7.657465, 5500.238, 707.6757, 7.75344, 5492.48, 724.5, 4.552374, 3299.301, 717.9018, 4.596816, 3299.996, 711.129, 7.726603, 5495.124, 100.0, 100.0, 99.86187, 100.0, 99.99514, 99.90994
52614.18032000001, 59.98890676328092, 59.99070643063516, 59.99384557357382, 33.28357614527894, 33.28541313916583, 33.28164302566997, 0.9999809779155429, 0.9999645681267093, 0.9999775499750748, 9357.161535248455, 9344.099629056893, 9363.224712692212, 225.16431174433274, 81.85065785172765, 60.27852065922252, 9355.907162089356, 9349.059708339742, 9366.145232767014, 282.5362154778823, 281.99409634923916, 282.7363971807596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 720.3691, 7.635673, 5500.411, 726.5384, 7.563525, 5497.688, 716.5663, 7.674657, 5499.852, 732.6946, 4.493906, 3293.775, 723.8722, 4.558465, 3299.81, 717.4313, 7.665806, 5499.657, 100.0, 99.96361, 99.99378, 99.80997, 100.0, 99.99336
52616.49796000001, 59.992821646845364, 59.99416098238213, 59.988253863611995, 33.263543892567675, 33.30040843676627, 33.25154399200006, 0.9999808517430882, 0.9999651802804914, 0.9999802207730748, 9357.095582069898, 9344.505505548264, 9370.876136487585, 225.39221834908312, 79.53174009218628, 60.27620341904094, 9360.999063797559, 9347.66677999531, 9358.985318420817, 282.5709184229151, 281.98562183655105, 282.7245622520016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 720.3691, 7.635673, 5500.601, 724.515, 7.594838, 5499.782, 712.3734, 7.715337, 5496.098, 727.471, 4.533804, 3298.497, 717.7111, 4.598277, 3299.889, 711.129, 7.727152, 5495.014, 100.0, 99.99281, 99.93275, 99.95305, 99.99524, 99.90789
52618.83668000001, 59.9963595994083, 59.98999675058071, 59.99247379492293, 33.27520168443586, 33.27642918312976, 33.27433392028588, 0.9999799833767775, 0.9999646017427072, 0.9999799756463218, 9355.187709766698, 9350.745303240634, 9363.30056614749, 226.7094334136027, 85.3436660573675, 56.95867684201676, 9361.006424817146, 9348.404752801967, 9362.726560852012, 282.58047491968, 282.03894634365423, 282.6625990526214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9464, 7.619075, 5500.408, 723.8925, 7.597417, 5499.832, 712.3734, 7.715337, 5496.211, 727.4904, 4.533436, 3298.554, 717.4822, 4.597912, 3300.209, 717.4711, 7.66544, 5499.66, 100.0, 99.99246, 99.9297, 99.95479, 100.0, 99.99448
52621.170040000005, 59.99671101245262, 59.99676914726169, 59.99616355300128, 33.271667679264105, 33.26583940715507, 33.26442265566222, 0.9999781193910917, 0.999962817229431, 0.9999793113772942, 9354.441668636628, 9347.706592376322, 9364.68883565709, 229.60755218529812, 76.37762170315364, 63.39308325927823, 9363.147241600773, 9353.589469371147, 9361.752468131692, 282.52148458766163, 282.0370360058322, 282.7176875565359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 728.2748, 7.547866, 5496.912, 717.6472, 7.663543, 5499.867, 707.2098, 7.776817, 5489.219, 721.0435, 4.574622, 3300.408, 711.3592, 4.634437, 3297.326, 723.6939, 7.5997, 5499.683, 99.94349, 99.99514, 99.80258, 99.99211, 99.91926, 99.99283
52623.607840000004, 59.99992814879493, 60.0007359803706, 59.99592567608874, 33.2564785402837, 33.30239639616338, 33.242739976534715, 0.9999785363920108, 0.9999594017056407, 0.9999794048826841, 9351.617826703445, 9343.55191751727, 9360.985052625198, 225.29232540456178, 80.38218615966139, 61.25039681725502, 9350.551915827897, 9347.074908084158, 9358.901308737208, 282.5102116756207, 282.04406342286643, 282.70797180362564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9266, 7.618718, 5500.403, 723.8925, 7.597233, 5499.721, 712.354, 7.715153, 5496.214, 727.4904, 4.533804, 3298.213, 717.5775, 4.603573, 3299.754, 717.4313, 7.665257, 5499.772, 100.0, 99.99353, 99.92976, 99.94446, 99.98775, 99.99446
52625.90612000001, 60.00088012783061, 60.00646832064741, 60.002056045496715, 33.234692110665954, 33.23417901060695, 33.226852696916445, 0.9999781194397778, 0.9999631886892996, 0.9999790057982874, 9341.553293510682, 9335.433971238806, 9351.285567969648, 220.96913247112934, 79.44159295291729, 59.11053671812351, 9341.777570866197, 9341.07027130352, 9346.379167181347, 282.55384583563676, 282.05625179985344, 282.6647304698771, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9069, 7.618896, 5500.351, 717.6667, 7.663359, 5499.862, 706.6275, 7.774977, 5486.842, 720.6551, 4.584366, 3299.941, 709.6996, 4.646308, 3295.21, 714.4691, 7.701149, 5497.344, 100.0, 99.99514, 99.75936, 100.0, 99.85345, 99.95099
52628.233960000005, 59.996426352696766, 59.99293631770689, 59.99521889783292, 33.27731975666949, 33.27858470264654, 33.26539420150383, 0.999980941263788, 0.9999686145024913, 0.9999794925826012, 9348.720361284257, 9346.248170217648, 9361.39783033545, 222.20823322348588, 80.58450075955398, 62.410062867418674, 9354.826456215096, 9345.912610592259, 9356.498645746218, 282.6165193435163, 281.9754477120508, 282.70418414165925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 715.6573, 7.682966, 5499.365, 712.297, 7.716224, 5497.364, 702.4345, 7.799459, 5483.644, 719.1599, 4.588963, 3300.517, 710.2719, 4.636811, 3297.168, 717.4114, 7.665806, 5499.598, 99.98705, 99.94587, 99.69229, 100.0, 99.91116, 99.99554
52630.59764000001, 59.995910409340816, 59.99415756044046, 59.99199757119966, 33.24966785123392, 33.259854188850774, 33.261745184071955, 0.9999792495401197, 0.9999646707497093, 0.9999798232360196, 9355.323049207145, 9345.166534770999, 9364.361880377828, 219.77459645388262, 77.3582149683134, 63.07966867126197, 9354.993607690036, 9347.071773569374, 9356.850604757688, 282.61241981687095, 281.99493691789337, 282.710325417262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9464, 7.619075, 5500.518, 717.6862, 7.663175, 5499.868, 705.8316, 7.760435, 5487.262, 721.2183, 4.575357, 3300.063, 711.4355, 4.634437, 3297.271, 711.1489, 7.726236, 5494.954, 100.0, 99.99822, 99.76699, 100.0, 99.91589, 99.90694
52632.93484, 59.993223175041365, 59.99383692774805, 59.98883789127409, 33.258966319720166, 33.2758685717656, 33.24337652570021, 0.9999764967089838, 0.9999630545039444, 0.9999777688419017, 9344.660754920274, 9346.150900135703, 9356.513768272831, 233.9186092455284, 81.18577432977372, 68.78460144074779, 9356.2472523158, 9343.60658776439, 9357.668372221691, 282.501036583003, 282.1030774740733, 282.7415446426197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 727.6833, 7.550722, 5496.964, 723.8925, 7.597601, 5499.771, 712.3346, 7.715705, 5496.55, 727.5293, 4.534539, 3298.113, 717.8064, 4.597364, 3300.046, 704.7869, 7.781722, 5486.467, 99.94725, 99.99757, 99.93587, 99.96167, 100.0, 99.78961
52635.336520000004, 59.9910323108807, 59.990406100821495, 59.99142374194107, 33.25516684038426, 33.26946513299395, 33.274329594272125, 0.9999771826031035, 0.9999666144573921, 0.9999751584158361, 9348.492070812654, 9347.522726160576, 9358.708054828789, 222.485294504002, 76.43069470834534, 69.52130711251675, 9352.185819725391, 9344.206504915723, 9363.199634144225, 282.5128427978964, 282.05666697087827, 282.6945755566665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9266, 7.618718, 5500.466, 717.6667, 7.663728, 5499.75, 706.6469, 7.775161, 5485.943, 721.2183, 4.574805, 3299.957, 711.3401, 4.63462, 3297.379, 711.1489, 7.726969, 5494.79, 100.0, 99.99406, 99.7866, 100.0, 99.91918, 99.90684
52637.617280000006, 59.99505747127241, 59.98871148560474, 59.98824552718579, 33.27864253212797, 33.27872165962144, 33.27201138799235, 0.9999814572038008, 0.999963102396349, 0.9999783310782506, 9360.303887097058, 9348.19922165333, 9362.76857712058, 225.0114776543037, 80.18567705820988, 58.66519865017108, 9359.3529669477, 9349.788217325093, 9362.379878425792, 282.62188435878227, 282.172761196361, 282.8133461618147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9266, 7.619075, 5500.518, 717.6278, 7.663543, 5499.807, 712.354, 7.715337, 5496.156, 727.471, 4.533988, 3298.554, 717.6538, 4.598094, 3299.995, 711.1489, 7.726603, 5494.844, 100.0, 99.99508, 99.93488, 99.95996, 100.0, 99.90485
52639.91584, 59.992317810542616, 59.99436789537006, 59.99486338718934, 33.26402618773195, 33.272700413773116, 33.27571838373326, 0.9999782698817989, 0.9999629201974731, 0.9999812137779824, 9354.474191588655, 9349.422186965394, 9362.57935089227, 228.35406236628842, 82.38437806601655, 55.51771898731113, 9355.329350338236, 9351.168300481406, 9360.208114926872, 282.51884701405646, 282.0975362638346, 282.7526329282208, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 715.6376, 7.684394, 5498.893, 711.2853, 7.725986, 5495.527, 718.6823, 7.653489, 5500.29, 733.7432, 4.489125, 3293.937, 723.9485, 4.558465, 3300.541, 716.5566, 7.674413, 5498.625, 99.97846, 99.9153, 100.0, 99.81513, 100.0, 99.97743
52642.246640000005, 59.996222831315166, 59.99706454502774, 59.996358805393214, 33.27670676827072, 33.27669851987568, 33.26663119987938, 0.9999802039106543, 0.9999624590733147, 0.9999787822437576, 9357.028642771038, 9347.944963860135, 9366.391988165302, 224.8740746044109, 81.16117252884351, 60.28809228261889, 9356.339602623384, 9351.646485118636, 9361.022803033871, 282.64279947494106, 282.1283882556252, 282.79217130826663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9266, 7.618896, 5500.35, 717.6278, 7.663543, 5499.975, 712.8199, 7.705213, 5497.818, 727.4322, 4.534539, 3298.563, 717.5585, 4.597912, 3300.051, 715.7613, 7.678075, 5499.491, 100.0, 99.99813, 99.95205, 99.96167, 100.0, 99.97991
52644.59648000001, 59.99744674887961, 59.996310345057545, 59.99804160908636, 33.275854660643546, 33.30209813129087, 33.2890192016807, 0.9999764628218707, 0.9999629824797706, 0.9999791197566439, 9355.082460828362, 9349.377834078452, 9365.184883194179, 228.0439143715139, 79.81766574951962, 64.1681610471087, 9359.445280258076, 9352.335126295218, 9365.666425472205, 282.5576745971066, 281.99566938240434, 282.76249087440624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9858, 7.612829, 5500.23, 719.2231, 7.64365, 5500.675, 721.7687, 7.616122, 5500.165, 723.2184, 4.567819, 3300.522, 712.0268, 4.63535, 3297.274, 723.6741, 7.5997, 5499.743, 100.0, 100.0, 100.0, 100.0, 99.92077, 99.99499
52646.91612, 59.999755014129505, 59.997519982222606, 59.9983760286728, 33.26849079016767, 33.285492781061635, 33.276990241796966, 0.9999805675065757, 0.9999649146649182, 0.9999776502811591, 9354.689394494837, 9349.406113832494, 9367.299438147282, 225.7863361981681, 78.46106518749866, 60.386779368464886, 9360.414470538059, 9349.776924800848, 9365.911109085308, 282.59785731286905, 282.0738617975244, 282.78518210982384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 724.5881, 7.594268, 5499.998, 718.8924, 7.651018, 5500.205, 718.8764, 7.652384, 5500.239, 727.4128, 4.533804, 3298.889, 717.8828, 4.597547, 3300.154, 717.4313, 7.665806, 5499.658, 99.99203, 100.0, 100.0, 99.94981, 100.0, 99.99237
52649.24928, 59.997815156457, 60.00018569128602, 59.996295373843836, 33.27223198232418, 33.293463574726545, 33.28552964727098, 0.999981344677923, 0.9999641303863949, 0.9999808569855155, 9357.21600782661, 9353.636735329701, 9367.854546060404, 224.30187765017172, 80.77741473995525, 58.70456910924986, 9357.047680380325, 9353.140094348355, 9365.636838814584, 282.57894736189564, 282.0790965064007, 282.75374216289833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9266, 7.618896, 5500.408, 717.6667, 7.663543, 5500.031, 718.6628, 7.652936, 5500.184, 721.3348, 4.576644, 3300.524, 717.5966, 4.598825, 3300.156, 717.4313, 7.665806, 5499.777, 100.0, 99.99915, 100.0, 100.0, 99.99845, 99.99141
52651.559400000006, 59.99275654127049, 59.99591977150746, 59.99710377808176, 33.25064623444916, 33.2650333977266, 33.26162769217803, 0.9999805208880753, 0.9999606497576752, 0.9999822509647016, 9350.830648708235, 9345.939583922822, 9362.411467914106, 227.06149161377607, 80.44662382897764, 58.13906739027243, 9355.559968807973, 9348.2068218458, 9364.505036670276, 282.5782920914953, 282.0666316528797, 282.6632314550492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 715.6376, 7.684394, 5499.049, 711.3436, 7.724881, 5495.193, 712.2958, 7.715521, 5496.38, 714.9266, 4.614704, 3299.147, 723.9294, 4.558647, 3300.076, 711.0693, 7.726969, 5495.067, 99.98131, 99.91955, 99.93278, 99.97648, 100.0, 99.90271
52653.868760000005, 59.99118818221707, 59.99235334950868, 59.99257807162543, 33.27270977830418, 33.29469620044172, 33.287835994042524, 0.999979893554439, 0.999961825006467, 0.9999781826534425, 9352.524718536215, 9347.926893246498, 9364.379299432563, 224.83890119448415, 80.34012835631847, 62.714958490393656, 9357.710045329151, 9352.052819071621, 9362.37063041285, 282.48722712580707, 282.021194422458, 282.6985434399848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9266, 7.619253, 5500.46, 717.6862, 7.663359, 5499.869, 718.6823, 7.653121, 5500.237, 721.2183, 4.57646, 3300.296, 717.7111, 4.597729, 3299.775, 717.4512, 7.66544, 5499.946, 100.0, 99.99715, 100.0, 100.0, 100.0, 99.99761
52656.21504, 59.98469229894698, 59.990335963105046, 59.98946990169038, 33.2545359881351, 33.270800844095824, 33.251746888718486, 0.9999791592685616, 0.9999619810287972, 0.9999781650438312, 9345.648269467365, 9342.578591222558, 9348.603520913319, 231.1314160069942, 80.80277736859398, 62.70904152879939, 9348.259386810601, 9347.07691804789, 9347.42267571463, 282.6350856973976, 281.97808666513293, 282.6277875598299, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.9266, 7.619075, 5500.518, 717.6667, 7.663728, 5499.867, 712.3734, 7.715705, 5496.271, 721.2377, 4.575725, 3300.462, 717.8446, 4.597912, 3300.032, 710.2343, 7.741252, 5492.766, 100.0, 100.0, 99.93586, 100.0, 99.98094, 99.86707
52658.54896000001, 59.98132216963127, 59.98461616621805, 59.98602355237233, 33.26221212356051, 33.258477633803295, 33.25846996558089, 0.9999745967733629, 0.999965533837375, 0.9999778636048704, 9356.358540410767, 9346.214447785816, 9355.768198859412, 230.6653199838804, 80.91006443622155, 72.2928154821875, 9358.933983039718, 9342.848472712347, 9365.378350777442, 282.58019836525733, 282.0792168486397, 282.6449017373817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 0), 5500.0, 720.0, 728.2748, 7.547866, 5496.97, 723.9119, 7.597233, 5499.883, 707.9863, 7.756569, 5491.132, 725.9175, 4.548513, 3299.61, 714.8307, 4.612157, 3299.724, 709.4987, 7.741618, 5494.149, 99.9434, 99.99449, 99.79921, 99.98677, 99.97073, 99.88497
