TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
53331.874840000004, 59.99627948275316, 59.99388731634251, 59.9966982453538, 33.2936416512322, 33.30472564158178, 33.29958530191433, 0.9999707600519584, 0.9999641596138569, 0.9999727420046669, 9360.887821397582, 9360.220461777992, 9367.302807608, 223.94025198959207, 73.48653382884049, 69.97369715390869, 9372.316926191355, 9357.73276386607, 9364.3622760684, 282.7066479948705, 281.99882653174853, 282.6157696586217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.552, 7.622823, 5500.666, 722.2193, 7.615468, 5500.368, 721.7105, 4.572841, 3300.86, 714.8683, 4.615623, 3298.706, 716.6238, 7.673518, 5499.079, 716.6758, 7.673131, 5499.359, 100.0, 100.0, 100.0, 99.95939, 99.9888, 99.98695
53334.189280000006, 59.99560570524636, 59.9969879204134, 59.99360210703386, 33.27119273020679, 33.284676368727204, 33.27683367104851, 0.9999688720625416, 0.9999661392281698, 0.9999719356725946, 9362.196920257364, 9349.239122089552, 9360.909616923673, 221.9976762659353, 72.08294803784304, 69.25151820142855, 9369.158953454982, 9353.89270475379, 9359.34336637496, 282.7800283094716, 281.98822964798313, 282.62503704355936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 719.206, 7.652448, 5500.007, 713.7756, 7.706277, 5496.688, 727.2235, 4.536027, 3298.354, 721.3153, 4.576092, 3299.963, 722.8803, 7.60832, 5499.797, 710.1548, 7.735209, 5493.499, 100.0, 99.95171, 99.96422, 100.0, 99.99491, 99.8918
53336.500360000005, 59.994060362660726, 59.99771183777265, 59.98809213004039, 33.2977814853064, 33.31520922936061, 33.32588708851233, 0.9999703786647554, 0.9999727732978296, 0.9999709627471112, 9362.46021998439, 9351.960220571298, 9367.9278393073, 222.18194608925342, 75.73859473596553, 68.33768261313435, 9367.995300553655, 9353.506658005594, 9365.019787821095, 282.6765162855671, 282.02460424143356, 282.63892054535495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.1183, 7.62782, 5500.55, 717.8613, 7.661702, 5500.05, 721.6717, 4.573393, 3300.292, 714.9655, 4.614888, 3298.7, 716.6238, 7.673336, 5499.191, 716.6361, 7.673315, 5499.178, 100.0, 99.99654, 100.0, 99.95921, 99.98389, 99.98697
53338.803360000005, 59.99843335673334, 59.99647641342148, 59.99422855531097, 33.28434991503415, 33.28480161601733, 33.290725581415465, 0.9999716040020687, 0.9999725573184165, 0.9999716627405759, 9360.21813709705, 9352.119739207099, 9359.07390990113, 221.07925629748297, 70.17786262827781, 67.54385289506263, 9368.449315045811, 9352.600018300547, 9359.137438012289, 282.7176463186867, 282.10431943180834, 282.60110234250067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.5323, 7.622823, 5500.608, 717.8613, 7.661517, 5500.113, 721.7105, 4.573393, 3300.355, 721.2377, 4.576276, 3300.345, 716.6619, 7.673518, 5499.185, 710.2542, 7.735392, 5493.559, 100.0, 99.99748, 100.0, 99.9974, 99.98378, 99.88762
53341.20436, 59.9957820352016, 59.997958494249076, 59.99762226117176, 33.26586017597183, 33.29972252826819, 33.271217734766246, 0.9999727451626959, 0.9999730913132215, 0.99997370658476, 9362.554496692605, 9356.145046136027, 9362.489798188124, 222.4840620746645, 67.51523808022603, 69.87289166814026, 9366.503436222672, 9355.83037647728, 9365.136296394034, 282.7442135813228, 282.079741018872, 282.6544621602416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.552, 7.623358, 5500.498, 717.9001, 7.661517, 5499.947, 721.6911, 4.573577, 3300.525, 721.2183, 4.575909, 3300.196, 716.6238, 7.673701, 5499.301, 710.2343, 7.735026, 5493.785, 100.0, 100.0, 100.0, 100.0, 99.98588, 99.88983
53343.51352000001, 59.99035275186659, 59.98681920604683, 59.99264040242864, 33.28527180454989, 33.30116020277875, 33.2810157243784, 0.9999704608436488, 0.999972805621516, 0.999971303530407, 9362.680261833744, 9354.752516109684, 9362.36519643159, 223.0176373330828, 68.49600865034245, 71.19762962257028, 9367.970950671392, 9355.888585993831, 9359.409022931417, 282.7114806106634, 282.0248470520032, 282.54494267360747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.552, 7.622823, 5500.666, 717.8613, 7.661149, 5500.109, 721.6135, 4.573762, 3300.524, 721.1406, 4.575909, 3300.124, 716.681, 7.673336, 5499.193, 710.2542, 7.735026, 5493.838, 100.0, 99.99547, 100.0, 100.0, 99.98392, 99.89083
53345.81364000001, 59.99622650603675, 59.99105773255502, 59.99211254256972, 29.734072557415626, 29.611520973786835, 29.528084994056965, 0.9999819036508879, 0.9999783669591605, 0.9999848536570448, 8517.98986425985, 8574.480258748255, 8656.41637911127, 203.11438939545246, 54.349136580101, 55.85097501902237, 8914.861794308275, 8976.43331285996, 8987.967841143849, 282.6845907550353, 281.98570614970504, 282.4520031826074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.5717, 7.622644, 5500.666, 717.8613, 7.661517, 5499.936, 721.7687, 4.572657, 3300.352, 721.2571, 4.577563, 3299.892, 716.681, 7.673153, 5499.422, 710.2542, 7.735026, 5494.132, 100.0, 99.99649, 100.0, 100.0, 99.98496, 99.8919
53348.1396, 59.99111917331403, 59.990205828261935, 59.98471326470498, 32.90416347376764, 32.67434924784853, 32.355892776866426, 0.9999645461628488, 0.9999774307246386, 0.9999790741268467, 9293.18495161475, 9331.457016916298, 9363.107243783532, 218.24661272769129, 66.18780807155417, 67.10550560145748, 9367.763515387678, 9352.644363243333, 9359.560379040688, 282.6836105440083, 281.9522611203678, 282.60506602077515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.2957, 7.6255, 5500.543, 491.7881, 8.418566, 3563.341, 721.6135, 4.573577, 3300.465, 721.2959, 4.578483, 3299.685, 716.5856, 7.674066, 5499.181, 710.1151, 7.735941, 5493.672, 100.0, 64.78711, 100.0, 99.98904, 99.98564, 99.88758
53350.502360000006, 59.98312523546745, 59.97793431563478, 59.982895993917445, 33.27204827585726, 33.285851536564444, 33.29567244151359, 0.9999699298443142, 0.9999717516939316, 0.9999709977717106, 9353.628366018724, 9331.830538189533, 9333.036603729493, 226.88073941627255, 71.30957893367304, 69.7862527604475, 9288.24716639584, 9253.585497018485, 9241.227642936467, 282.7218203680957, 282.1418882494772, 282.6115654945741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.1774, 7.627285, 5500.588, 716.3243, 7.677727, 5499.639, 478.0916, 5.044621, 3039.19, 721.1406, 4.577747, 3300.555, 716.5666, 7.673883, 5499.279, 709.9759, 7.737406, 5493.641, 100.0, 99.98543, 82.6547, 100.0, 99.98548, 99.87337
53352.84324, 59.979358099664715, 59.97294722235139, 59.9767000870539, 31.866661523816227, 31.90205162421848, 31.71388068430131, 0.9999737229931838, 0.9999720821286122, 0.9999706405512763, 8751.536307921118, 8711.669336482912, 8674.86504534894, 204.7745463151814, 58.21646797849371, 59.98417060040583, 8559.651370460864, 8508.891917340357, 8481.52943148083, 282.6827075525871, 282.0500420647265, 282.5508087513855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.0986, 7.626392, 5500.471, 716.1492, 7.677174, 5499.155, 720.9922, 4.575603, 3300.326, 715.6257, 4.608085, 3299.847, 716.4139, 7.675527, 5472.254, 709.6578, 7.739055, 5493.151, 100.0, 99.98323, 100.0, 99.99618, 99.49414, 99.87543
53355.244600000005, 59.97354706222754, 59.97590055999352, 59.97336032343423, 30.320552773864073, 30.539461077638357, 30.773125805986787, 0.9999820453431904, 0.9999737540620677, 0.9999784094057573, 8925.017793798634, 8969.612337771152, 9006.766724725412, 208.35376217711018, 56.02413740865995, 64.56144344990969, 9265.344497525912, 9317.66179668243, 9351.720629484578, 282.8457238340558, 282.0612134745644, 282.6361963550516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.0197, 7.628534, 5500.459, 716.3048, 7.677727, 5499.343, 721.1282, 4.576891, 3300.228, 719.8007, 4.585102, 3300.374, 716.4903, 7.675162, 5499.217, 382.9099, 8.431432, 2724.82, 100.0, 99.98665, 100.0, 100.0, 99.97847, 55.03927
53357.59096, 59.970867324696115, 59.97326552504177, 59.97021101751891, 33.28072823531871, 33.275778542319834, 33.27446900045441, 0.9999730455522264, 0.9999699810235165, 0.999972079074992, 9362.577396958539, 9353.143835945946, 9348.803035287077, 223.23681438713083, 69.08707956930482, 69.33195419482809, 9360.029380170268, 9343.146552058066, 9356.443685101349, 282.8029257823992, 282.1226247434808, 282.58411404288, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8423, 7.630497, 5500.568, 716.2465, 7.677358, 5499.563, 721.2446, 4.575603, 3300.59, 719.4706, 4.586389, 3300.12, 716.3568, 7.676258, 5499.157, 709.3397, 7.7429, 5492.755, 100.0, 99.98663, 100.0, 100.0, 99.98131, 99.86321
53359.930920000006, 59.96898112031973, 59.96882321688381, 59.972970717084465, 33.28448388681141, 33.29906188463935, 33.2699221352581, 0.9999753322684298, 0.999971605818303, 0.9999719482296447, 9364.98316263201, 9355.35787784496, 9355.260059732971, 226.35755900613594, 69.01025148257258, 66.6572132769561, 9375.676185115077, 9349.026453673552, 9356.182052076132, 282.8781728461212, 282.0792150229677, 282.5821376322636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.1116, 7.561251, 5498.071, 722.5306, 7.612337, 5500.321, 714.9164, 4.614442, 3299.385, 725.335, 4.548513, 3300.062, 711.5499, 7.718992, 5496.445, 705.7809, 7.775312, 5489.614, 99.96257, 100.0, 99.9731, 100.0, 99.93396, 99.79286
53362.294120000006, 59.9679979592571, 59.968017964445885, 59.96984784354271, 33.26568394633778, 33.31000217069552, 33.284079982090134, 0.999973043871905, 0.9999728954630475, 0.9999748248806071, 9362.339839404129, 9347.499731614438, 9357.809295747831, 218.44600081535373, 69.83410332001586, 67.1962733580026, 9364.653635452494, 9355.090843117398, 9363.252214323242, 282.7339038871304, 282.0555780712265, 282.6116709816001, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8423, 7.630675, 5500.51, 716.4994, 7.669806, 5500.017, 719.2646, 4.591249, 3300.273, 719.4706, 4.585837, 3300.113, 716.3949, 7.676258, 5499.322, 709.3994, 7.742534, 5492.954, 100.0, 99.9989, 100.0, 100.0, 99.98117, 99.87053
53364.665400000005, 59.970446810210134, 59.97126779144652, 59.9715357816549, 33.28314961801323, 33.30077373694729, 33.28980382278747, 0.9999727803161745, 0.9999749703844336, 0.9999758270280289, 9362.145420471737, 9354.306409113866, 9360.434835592354, 221.75931080903138, 67.92653515353095, 69.32234273121708, 9369.762942142632, 9348.258319878583, 9357.771457276132, 282.7192615223163, 282.08055764940525, 282.6856990928054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 719.1666, 7.654055, 5499.884, 725.7991, 7.569419, 5498.236, 709.811, 4.643157, 3295.056, 713.3537, 4.625184, 3298.297, 722.5942, 7.611242, 5500.095, 715.6818, 7.683203, 5498.692, 99.99919, 99.97405, 99.8736, 99.94699, 100.0, 99.97383
53366.97468000001, 59.96707472864803, 59.97052019367053, 59.96832542560203, 33.291416683897666, 33.29196660682922, 33.26058093827984, 0.999976412460937, 0.9999718968633057, 0.9999779869668991, 9370.06844092404, 9359.256966218982, 9362.68747525809, 223.17044995715378, 68.16538414730124, 62.18256728636243, 9367.483332437523, 9351.865889497138, 9358.210427105905, 282.77549655004975, 282.1814203969809, 282.5154275648213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.3494, 7.635851, 5500.51, 722.55, 7.612153, 5500.215, 714.6834, 4.61573, 3299.102, 719.6453, 4.587308, 3300.352, 716.3758, 7.676258, 5499.156, 709.2999, 7.7429, 5493.075, 100.0, 100.0, 99.97965, 100.0, 99.98538, 99.87269
53369.291280000005, 59.972751649700605, 59.9723186303601, 59.96876307569001, 33.272908508617135, 33.280280105803726, 33.27241050163518, 0.9999762068262168, 0.9999719458985119, 0.9999760783522291, 9367.642143455158, 9352.002493223144, 9364.668001981077, 224.18183313143527, 67.06720447291173, 61.33174549370142, 9365.324387994237, 9352.99266264579, 9364.157019083645, 282.85435464442594, 282.2522672421916, 282.5403014274151, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.862, 7.63014, 5500.573, 722.5111, 7.611969, 5500.153, 714.9358, 4.613153, 3299.38, 719.5871, 4.586205, 3300.677, 722.6323, 7.611425, 5500.041, 715.7017, 7.683203, 5498.982, 100.0, 100.0, 99.98297, 100.0, 100.0, 99.97289
53371.630880000004, 59.97332254065864, 59.97468366783148, 59.97725361475243, 33.28018157882727, 33.29435151077579, 33.290033269450475, 0.9999698524357598, 0.9999756137380253, 0.9999778754745468, 9361.907529106022, 9354.17913454997, 9361.472337437654, 220.28508259144314, 62.58988716237218, 66.5907390752177, 9370.687310172403, 9353.955045485753, 9369.226708840883, 282.7120738408674, 282.13229296464806, 282.6123844859017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.1116, 7.561073, 5497.961, 716.3048, 7.677727, 5499.395, 721.3029, 4.576523, 3300.424, 725.7622, 4.544836, 3299.67, 728.946, 7.539288, 5496.146, 721.9046, 7.618928, 5500.283, 99.96257, 99.98759, 100.0, 99.97323, 99.92459, 100.0
53373.997520000004, 59.97481130713509, 59.97644316777931, 59.976671194583474, 33.28990914969797, 33.29836628231294, 33.29182550816525, 0.9999721182407625, 0.9999753384893241, 0.9999804182016233, 9365.466341414167, 9357.623721478782, 9366.77892425475, 216.5077871972794, 70.2816498031716, 60.77264297613459, 9372.673580421924, 9355.3834225612, 9362.799743436033, 282.8007652588004, 282.0696505200836, 282.5819377731591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.862, 7.630497, 5500.684, 722.5306, 7.612337, 5500.218, 715.2657, 4.614442, 3299.212, 719.5677, 4.586389, 3300.06, 722.6133, 7.611425, 5500.198, 715.6619, 7.683203, 5498.697, 100.0, 100.0, 99.97473, 100.0, 99.9983, 99.97491
53376.27388000001, 59.97600104054936, 59.978412064190586, 59.97513119804738, 33.25843067683435, 33.30551692592913, 33.285478645646315, 0.9999773342673794, 0.9999718706548489, 0.9999803640862578, 9357.656604318403, 9349.356853845546, 9355.704549813356, 214.283435055072, 71.08344675415105, 63.51172793315118, 9363.345858519553, 9348.58883509054, 9360.032799346502, 282.71825876337704, 282.1640135664192, 282.5996498640285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8817, 7.630318, 5500.625, 722.5111, 7.612153, 5500.328, 721.3611, 4.575603, 3300.752, 726.4224, 4.541158, 3299.143, 720.9728, 7.634436, 5500.361, 712.5008, 7.71415, 5495.476, 100.0, 100.0, 100.0, 99.97264, 100.0, 99.91633
53378.67444, 59.97677102211533, 59.976493042244584, 59.979352482731244, 33.25886106283079, 33.287699336441, 33.283983252675725, 0.9999756303095417, 0.9999748013708403, 0.9999771775479379, 9367.947642312922, 9357.225754974424, 9370.359820006202, 220.62812541052108, 66.1929264614173, 63.10303827577172, 9365.745639545545, 9359.24898455745, 9363.896177162695, 282.8629542410211, 282.27226033714516, 282.69207263379826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 714.4941, 7.69296, 5498.305, 727.6668, 7.561867, 5498.166, 724.5641, 4.553329, 3299.55, 728.1507, 4.532885, 3299.021, 721.7358, 7.616356, 5500.093, 715.6818, 7.68302, 5498.986, 99.97341, 99.96184, 99.99612, 99.96223, 100.0, 99.98017
53380.98300000001, 59.98574199824903, 59.986258915960256, 59.98638920181307, 33.270901730034566, 33.29479223411725, 33.27081399146497, 0.9999759655607469, 0.9999735317555979, 0.9999781918377458, 9362.143741008822, 9352.543835356846, 9365.231425231197, 216.96424646173455, 63.66321460142399, 60.590668527156595, 9366.645403342407, 9361.64193165037, 9365.010314368195, 282.851014607582, 282.24989653011886, 282.65500510275325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8423, 7.630675, 5500.568, 722.5111, 7.612889, 5500.098, 721.3029, 4.57505, 3300.65, 731.9761, 4.501444, 3295.232, 716.3568, 7.67644, 5499.099, 709.4192, 7.742351, 5492.902, 100.0, 100.0, 100.0, 99.86425, 99.98327, 99.87367
53383.35452, 59.99481943059877, 59.995662760293484, 59.98841586483826, 33.22652291027144, 33.27410632686347, 33.24651798411934, 0.9999770494163335, 0.9999727303147948, 0.9999786312849711, 9353.050693889996, 9342.240829863038, 9354.1309293592, 220.8704138028363, 71.79813621534822, 62.42699111334787, 9354.2272663362, 9343.065818058798, 9354.214466974714, 282.84889875510834, 282.22170346839, 282.66070219111003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 726.5201, 7.568212, 5498.013, 716.2659, 7.677542, 5499.337, 715.0134, 4.614074, 3299.316, 738.2872, 4.454007, 3287.905, 710.0812, 7.736524, 5493.827, 703.3952, 7.793258, 5480.041, 99.96435, 99.98349, 99.96966, 99.63729, 99.88636, 99.72965
53385.63968000001, 59.99752162723522, 59.99478767434635, 59.9927967328307, 33.26140013949284, 33.285135499043214, 33.28246874659729, 0.99997692857477, 0.9999763906722321, 0.9999780406667199, 9360.924371186917, 9349.03019312743, 9366.043220832762, 221.4881814833775, 69.76291911945737, 63.58226149684651, 9363.674550583584, 9358.559668154412, 9358.760342819587, 282.7674198198015, 282.1559769775611, 282.75479569149974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.862, 7.630318, 5500.458, 722.5111, 7.612705, 5500.211, 721.3029, 4.575603, 3300.431, 732.015, 4.501812, 3295.339, 716.3949, 7.67644, 5499.216, 709.4391, 7.742351, 5493.09, 100.0, 100.0, 100.0, 99.85745, 99.98223, 99.87458
53388.01096000001, 60.00099384688427, 60.00540895087115, 60.00156449314346, 33.28612253626245, 33.30266905325106, 33.28319278607416, 0.9999793432056409, 0.9999748612237475, 0.999977255461796, 9365.17781437309, 9349.588880419979, 9361.365668396673, 221.99156799544937, 66.12521375672804, 66.61280906439515, 9365.141685076354, 9348.424212233798, 9361.227870275608, 282.807042325296, 282.1640916411297, 282.79420052858245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.862, 7.630318, 5500.568, 722.5306, 7.612337, 5500.327, 714.761, 4.614442, 3299.048, 731.9567, 4.501996, 3295.343, 716.3758, 7.676258, 5499.157, 709.3397, 7.742534, 5492.955, 100.0, 100.0, 99.97621, 99.86446, 99.98221, 99.8705
53390.3504, 60.00725423525005, 60.0081592028687, 60.007724881783055, 33.293249062603806, 33.29917131710592, 33.2614785419242, 0.9999790266606026, 0.9999722602058142, 0.9999793574219914, 9367.573923821989, 9347.63005338918, 9361.199266159814, 218.49383870190127, 65.62606963752569, 65.57411961589605, 9364.683717797627, 9353.230921923865, 9355.522643620263, 282.8628354965338, 282.20453564495267, 282.72523003509036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 714.5139, 7.694924, 5498.098, 728.7952, 7.541605, 5496.386, 708.724, 4.650704, 3295.236, 725.8204, 4.546674, 3299.528, 722.3843, 7.618182, 5500.192, 713.9521, 7.703896, 5496.668, 99.96718, 99.93182, 99.85424, 99.98043, 100.0, 99.94847
53392.705160000005, 60.00217928346358, 60.008772179932194, 60.00531101859038, 33.29238370913747, 33.2944149923753, 33.27830673017341, 0.9999742009822034, 0.999974454073246, 0.9999769795809145, 9369.315912721617, 9361.822564667795, 9362.299745382312, 218.6851096574851, 65.29119839498844, 60.617249881449425, 9368.812813346756, 9355.405952164949, 9363.472997137149, 282.74977490241605, 282.1379306383798, 282.6307408096911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8423, 7.630497, 5500.516, 722.4916, 7.612337, 5500.04, 714.9358, 4.613706, 3298.828, 729.2187, 4.522037, 3298.287, 720.1144, 7.631879, 5500.322, 714.6479, 7.687048, 5498.741, 100.0, 100.0, 99.98627, 99.9338, 100.0, 99.97429
53395.03104, 60.00938990881967, 60.00721834974691, 60.008464565165426, 33.27783252067398, 33.271784638577465, 33.27878569492405, 0.9999805071782938, 0.9999722418062807, 0.9999787237651818, 9363.785983358224, 9359.150179165897, 9364.051632615268, 216.70546292489053, 71.02324735142247, 62.5777312454893, 9374.10871905974, 9362.647762289098, 9367.36855420163, 282.7999001746966, 282.16694089700076, 282.74940000920674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 721.414, 7.618539, 5500.19, 719.729, 7.641993, 5500.535, 718.9346, 4.586831, 3300.704, 719.9561, 4.583631, 3300.269, 728.8507, 7.539835, 5496.145, 721.9444, 7.618562, 5500.276, 100.0, 100.0, 100.0, 100.0, 99.92755, 100.0
53397.36456, 60.00939918804036, 60.00412141952565, 60.00460546615132, 33.27527060993394, 33.29079527374956, 33.27828397428992, 0.9999770051280502, 0.9999721337420444, 0.9999790171804507, 9365.364093338108, 9358.509097988828, 9364.020024655205, 224.16153459903535, 70.31551717967886, 58.97228328277106, 9372.189309912312, 9351.1662239543, 9360.437021257441, 282.76854644984587, 282.24330180543166, 282.6661227448946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 722.8335, 7.614078, 5500.344, 721.5189, 7.616205, 5500.485, 714.897, 4.612969, 3299.159, 725.8787, 4.545203, 3299.34, 722.6323, 7.61106, 5499.931, 715.7017, 7.682837, 5498.986, 100.0, 100.0, 99.9731, 99.97858, 100.0, 99.98017
53399.71048, 60.001131158352926, 60.00558757389137, 60.008686447794965, 33.290246331884724, 33.294232173634164, 33.26669777134396, 0.9999775809105989, 0.9999709438024967, 0.999978971014654, 9365.569171231171, 9360.882243333595, 9365.278849999704, 220.37680542827366, 69.16438014343134, 57.67183655505778, 9376.12716760422, 9357.32568714643, 9364.25173906805, 282.82511966432696, 282.1968463858024, 282.6476472522873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8226, 7.631032, 5500.51, 716.2659, 7.677911, 5499.334, 721.2058, 4.57505, 3299.979, 719.5871, 4.587492, 3300.444, 722.5751, 7.611242, 5499.981, 715.6818, 7.683203, 5498.758, 100.0, 99.9865, 100.0, 100.0, 99.99732, 99.97601
53402.136320000005, 60.00666686629395, 60.00173383494942, 60.00210541386984, 33.263450590912555, 33.264244248030174, 33.27409100433782, 0.9999800186606446, 0.9999733684599014, 0.9999824367309694, 9360.189233767866, 9349.143451920827, 9362.4743653772, 220.25755780273903, 71.89441016742921, 54.176645485424615, 9361.25037780734, 9351.57404362312, 9362.853242545272, 282.8647593736086, 282.21086434498886, 282.81871887450995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 714.4547, 7.694745, 5498.376, 709.8456, 7.73888, 5493.734, 727.5146, 4.534186, 3298.204, 713.1595, 4.624816, 3298.405, 716.3568, 7.67717, 5498.773, 709.4391, 7.743083, 5493.065, 99.96003, 99.88467, 99.94418, 99.94714, 99.97629, 99.86848
53404.45132000001, 60.00066368569347, 60.001401911528305, 60.004933679143285, 33.28754964496035, 33.281259590469915, 33.26349031722363, 0.9999788316442093, 0.9999703464437157, 0.9999761444490174, 9368.005873813792, 9358.77647138649, 9360.828750322902, 219.7224322495058, 68.2390807682732, 59.82067560665769, 9367.362858797333, 9353.449572783613, 9360.7939266539, 282.72089331286605, 282.1559461016766, 282.75304884746663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8423, 7.630854, 5500.62, 716.2853, 7.678095, 5499.333, 721.2446, 4.575234, 3299.926, 719.4512, 4.58786, 3300.229, 722.6133, 7.611242, 5499.738, 714.9462, 7.69419, 5497.733, 100.0, 99.98648, 100.0, 100.0, 100.0, 99.95739
53406.79084, 59.99382580744738, 59.99807795578934, 59.99746818766865, 33.264465525494124, 33.2791263278863, 33.24190013685088, 0.9999779589188258, 0.9999743572586219, 0.99997671969144, 9359.83782058624, 9355.16310117423, 9351.205256887859, 217.75267808195076, 70.97882487230845, 60.985721535187395, 9356.03437347702, 9346.72880697852, 9354.00305137745, 282.8776967808872, 282.1711126492858, 282.67021466073794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8226, 7.630854, 5500.458, 716.2465, 7.677911, 5499.563, 721.2834, 4.575603, 3300.609, 719.8395, 4.581241, 3300.452, 714.6591, 7.698355, 5497.269, 705.5026, 7.779341, 5486.063, 100.0, 99.98656, 99.99798, 100.0, 99.94893, 99.76352
53409.16184000001, 59.99008007506157, 59.98958477346539, 59.98980036477825, 33.281112281084546, 33.29642342834512, 33.26278514798971, 0.9999744643259174, 0.9999693312947889, 0.9999780307806707, 9364.795032476002, 9357.04995498539, 9361.207781345754, 223.81346689489874, 64.16426935791537, 64.28530175185597, 9364.657544395712, 9350.92778933825, 9361.267069738724, 282.8268645458523, 282.22199583378256, 282.7186057675541, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.0721, 7.564285, 5498.842, 720.7407, 7.635914, 5500.453, 718.1193, 4.595298, 3300.44, 721.2765, 4.579402, 3300.195, 715.8989, 7.67717, 5499.041, 709.3397, 7.743083, 5493.354, 99.96396, 100.0, 99.99568, 100.0, 99.97512, 99.87777
53411.61752000001, 59.98507666456945, 59.984045271678475, 59.98495015971616, 33.265525165513765, 33.28395493354862, 33.254804460387675, 0.9999761171220158, 0.9999740703793876, 0.9999755075313466, 9366.332717246418, 9355.58554832654, 9359.995831080176, 224.09830515036083, 69.61811864845077, 57.64241206336828, 9364.25487916657, 9351.4775960283, 9358.187594960631, 282.8133273455073, 282.14105430427134, 282.62362072627906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 725.4359, 7.573387, 5498.708, 722.3555, 7.612889, 5500.376, 714.6834, 4.614626, 3298.763, 719.3152, 4.586756, 3300.513, 716.3376, 7.676622, 5499.207, 709.3397, 7.743083, 5492.615, 99.97567, 100.0, 99.96112, 100.0, 99.98136, 99.86432
53414.0448, 59.982511458654216, 59.978891542409826, 59.97939515508903, 33.25901564827161, 33.267031862943796, 33.24276332827167, 0.9999801693184236, 0.9999721523187998, 0.9999796013362041, 9361.197655139898, 9350.724239789404, 9356.175178807323, 222.7526337204299, 61.965107064240556, 60.15010414930657, 9366.909737057726, 9349.773780972284, 9354.1221920117, 282.771515733407, 282.0537695857485, 282.82658585513735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 733.2429, 7.474873, 5489.643, 728.7952, 7.541237, 5496.441, 708.4328, 4.650888, 3294.785, 713.1401, 4.624816, 3298.355, 722.5942, 7.611608, 5500.147, 715.6818, 7.683386, 5498.813, 99.80551, 99.93389, 99.86777, 99.94537, 100.0, 99.97804
53416.35796, 59.9776113887251, 59.978368316092265, 59.977099370243025, 33.262133749737785, 33.29086150147404, 33.27935942128983, 0.9999801778785236, 0.9999750900524086, 0.9999779412456066, 9366.638362775546, 9350.25497744489, 9363.759685109922, 220.76949388707828, 69.37510236980734, 61.681377177773356, 9372.736814389793, 9354.95265206324, 9361.378416804899, 282.68484934395497, 282.09853894728565, 282.7101751355133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.0524, 7.561965, 5498.07, 722.4722, 7.613073, 5500.377, 714.9164, 4.614442, 3299.323, 719.3735, 4.586756, 3300.237, 716.3758, 7.676258, 5499.099, 709.3795, 7.743266, 5492.614, 99.96351, 100.0, 99.9781, 100.0, 99.98336, 99.8643
53418.694240000004, 59.97539222846658, 59.97485649559394, 59.971332134025616, 33.265807961623295, 33.29334286483253, 33.279246961734295, 0.9999782941629186, 0.9999767019198489, 0.9999749768708801, 9366.999131747698, 9359.592557257483, 9359.299879079645, 216.374015278981, 69.28275928816947, 58.341163520072314, 9370.062333091451, 9358.499497238421, 9362.751174256018, 282.7811828134309, 282.0983713518828, 282.700780596632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.0721, 7.561608, 5498.07, 722.4916, 7.612521, 5500.32, 714.8776, 4.615362, 3299.215, 719.4318, 4.587676, 3300.007, 722.5942, 7.611242, 5500.04, 715.821, 7.681555, 5499.311, 99.96247, 100.0, 99.97454, 99.9988, 99.99931, 99.98336
53421.160200000006, 59.971402646761675, 59.968883849320775, 59.968791998417935, 33.278581774228776, 33.288700438408085, 33.2692407109607, 0.9999803918611119, 0.9999762207954405, 0.9999797402509706, 9367.347042998454, 9355.631313010419, 9360.292771338869, 220.30855969959703, 70.09348151639097, 58.74699201285944, 9372.620520713994, 9349.760239997293, 9364.121101097817, 282.7605120174528, 282.17782809389126, 282.6219778460316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8029, 7.631211, 5500.51, 716.2465, 7.677727, 5499.574, 720.3905, 4.583886, 3300.784, 723.3931, 4.561567, 3300.003, 725.2074, 7.582387, 5499.376, 717.153, 7.672582, 5498.965, 100.0, 99.99085, 100.0, 99.99753, 99.98726, 99.97977
53423.4636, 59.965919119648206, 59.96778713095753, 59.96507995493809, 33.29188130719925, 33.29882063925151, 33.26618470132762, 0.9999779195947915, 0.9999737886508032, 0.9999790584611193, 9367.576125039242, 9353.459826808172, 9361.819192254854, 220.44166559214818, 67.84578037574943, 63.10881661388703, 9372.188649702599, 9359.170374461355, 9358.195752002443, 282.69596601481567, 282.1268340132717, 282.540761758195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 725.9287, 7.581775, 5499.401, 719.7484, 7.646045, 5500.244, 719.2258, 4.588856, 3300.425, 719.6453, 4.586756, 3300.618, 722.6133, 7.611425, 5500.089, 715.6818, 7.683203, 5498.807, 99.9877, 100.0, 100.0, 100.0, 99.99836, 99.9769
53425.779800000004, 59.96275480721554, 59.963393105203295, 59.963645870026795, 33.26936512281132, 33.28592358937931, 33.26155135985639, 0.9999778242306774, 0.9999695063108717, 0.9999808284570881, 9364.536502124058, 9349.36278140487, 9356.87920787667, 218.95224329828227, 70.10316925287634, 58.41016662523134, 9366.971075284962, 9346.66469766393, 9358.910659628058, 282.73827946905953, 282.1489763800038, 282.66376461332715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 717.5894, 7.670831, 5498.958, 711.188, 7.730039, 5493.9, 727.34, 4.534002, 3298.763, 713.179, 4.624816, 3298.301, 716.3376, 7.676805, 5498.827, 709.2601, 7.744548, 5493.245, 99.98941, 99.8877, 99.95268, 99.95211, 99.97727, 99.86847
53428.128520000006, 59.96517281012763, 59.965819528830735, 59.96473056975263, 33.29214411395361, 33.2856794955686, 33.27688076325456, 0.9999790174796896, 0.9999710608197527, 0.9999802132704131, 9371.373775866963, 9360.58224149421, 9372.516649929903, 217.98972232337792, 70.0872455473218, 59.11810324188513, 9366.213398749427, 9358.579493396785, 9361.090235700654, 282.77692576540045, 282.02348336386086, 282.73781672773293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.7831, 7.631389, 5500.567, 716.2465, 7.677727, 5498.993, 721.167, 4.577259, 3300.535, 719.3929, 4.587308, 3300.345, 722.5942, 7.611608, 5499.936, 715.642, 7.683386, 5498.811, 100.0, 99.98756, 100.0, 100.0, 100.0, 99.97811
53430.638920000005, 59.96402413286968, 59.965403500024095, 59.9677811805828, 33.281916134843556, 33.27827703602601, 33.28631168478019, 0.9999783538992966, 0.9999699935487443, 0.9999782249327791, 9373.195621229483, 9358.145323390492, 9366.274460070548, 219.6166580895624, 67.04288214265569, 59.72524850790296, 9372.79868984633, 9355.318304891267, 9368.670979197139, 282.7648317408434, 282.0749734985534, 282.58314502529424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.7831, 7.631211, 5500.672, 716.2465, 7.677911, 5499.338, 721.2252, 4.575603, 3300.484, 719.4512, 4.586756, 3300.281, 716.3568, 7.67644, 5499.049, 715.6818, 7.683386, 5498.812, 100.0, 99.98656, 100.0, 99.99211, 99.98128, 99.97601
53433.010200000004, 59.966656121821536, 59.96936066741322, 59.96815720751638, 33.27436709085099, 33.29037202149731, 33.27385732990926, 0.9999796935201293, 0.999970821783919, 0.9999807163890274, 9370.817701154549, 9348.826082648484, 9361.783021237114, 218.17052970196698, 67.81436217687451, 62.81319879766761, 9372.498211988805, 9358.168400877423, 9360.206960313728, 282.7023821330632, 282.2193823764961, 282.7193039236907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.0721, 7.561965, 5498.013, 722.4722, 7.612889, 5500.32, 714.9358, 4.61389, 3299.148, 725.7428, 4.546307, 3299.282, 710.4818, 7.731228, 5494.987, 720.334, 7.635592, 5500.055, 99.96047, 100.0, 99.97821, 99.97683, 99.90644, 99.99959
53435.31596000001, 59.969377669335344, 59.97068740421426, 59.968357387769345, 33.29818502916396, 33.30070266266888, 33.261949577583394, 0.9999781962606872, 0.9999721804279558, 0.9999801844204137, 9361.536426712928, 9354.077903106818, 9363.630013569244, 218.50317401830807, 67.55191753592044, 62.33040538807654, 9364.270823911595, 9355.36574549991, 9364.85421314372, 282.801281414609, 282.02424152151553, 282.6883042918876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.7831, 7.631032, 5500.509, 716.2659, 7.678095, 5499.575, 721.1282, 4.580941, 3300.422, 719.5482, 4.586573, 3300.504, 716.3186, 7.676622, 5499.208, 715.6619, 7.683569, 5498.812, 100.0, 99.9844, 100.0, 100.0, 99.9842, 99.97897
53437.62584000001, 59.9752203733156, 59.975073168723206, 59.973725506407014, 33.23839345050739, 33.28074597259115, 33.261304392448494, 0.9999791713016977, 0.9999752250413072, 0.9999803638427444, 9365.32014681484, 9348.80592267559, 9350.66597312301, 220.24493448376143, 68.92679255204439, 56.89309024190766, 9360.079807044805, 9353.503408336948, 9350.815427894793, 282.8453247916611, 282.24040157192235, 282.81436679287197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.0524, 7.560537, 5497.607, 723.5034, 7.602022, 5499.66, 712.6258, 4.631193, 3297.255, 715.7422, 4.614888, 3298.993, 721.03, 7.622931, 5500.197, 709.5385, 7.742717, 5492.954, 99.96164, 99.99591, 99.91541, 99.98802, 100.0, 99.87048
53439.93652, 59.9797394968854, 59.97838813443276, 59.97830323729429, 33.274691177220504, 33.28681847502796, 33.256976469955845, 0.9999776097603907, 0.9999765903665178, 0.9999799946777185, 9375.472057528737, 9353.910641345701, 9368.035245056566, 219.89825079257844, 67.9459145681401, 61.85670470419336, 9361.4435140327, 9359.686378599627, 9364.218953337053, 282.8985108143192, 282.2843903639588, 282.7976601095128, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 730.2463, 7.53234, 5496.069, 724.6901, 7.596312, 5499.803, 714.8387, 4.616098, 3299.272, 719.4318, 4.58694, 3300.454, 716.3568, 7.676258, 5499.211, 715.6619, 7.68302, 5498.692, 99.91941, 99.99501, 99.97676, 100.0, 99.98737, 99.977
53442.311440000005, 59.98148453300043, 59.98448162305931, 59.98363787295463, 33.29829067861772, 33.322299081897256, 33.28226238376517, 0.9999787302419868, 0.9999756568299631, 0.9999786874991805, 9366.718537914596, 9356.539762310253, 9357.927201743094, 218.74502436364537, 65.76304784343779, 62.15555980257341, 9367.750434239902, 9356.581113741853, 9363.758954941268, 282.8234224180876, 282.13653094009624, 282.67141353996925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.0524, 7.561608, 5497.96, 722.4916, 7.612705, 5500.209, 714.7028, 4.61389, 3299.483, 719.6259, 4.587124, 3300.615, 722.5942, 7.611242, 5500.038, 715.7017, 7.683386, 5498.637, 99.96656, 100.0, 99.98461, 99.99728, 99.99732, 99.97381
53444.64112000001, 59.9893845327305, 59.99002786037072, 59.98893962109881, 33.262772830695745, 33.30215440307414, 33.30203769137003, 0.9999791160316408, 0.999972487602763, 0.9999805296473969, 9369.397414539832, 9353.773056168791, 9367.738809676854, 218.15693028754458, 70.42458817770648, 54.28574123589806, 9372.866075101847, 9353.264124769468, 9367.974991383928, 282.75344670469104, 282.18272968708555, 282.68041453652694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 720.8226, 7.630854, 5500.562, 716.227, 7.678095, 5499.446, 721.2834, 4.575787, 3300.422, 725.7233, 4.546674, 3299.72, 728.927, 7.539835, 5496.25, 721.9046, 7.618745, 5500.11, 100.0, 99.98645, 100.0, 99.99012, 99.92448, 100.0
53447.10044, 59.99146453354813, 59.99024136638049, 59.99246494011724, 33.27607169632336, 33.28998645099168, 33.25654827078078, 0.9999798865990482, 0.9999766571126433, 0.999977854355972, 9374.45868260437, 9360.82084453163, 9364.82332286954, 225.17201167220924, 66.80992293199961, 60.20508805918507, 9368.338057636189, 9358.59247544643, 9364.172886940665, 282.81777504063774, 282.2206375080916, 282.7799757997149, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 0), 5500.0, 720.0, 727.0524, 7.561965, 5497.956, 722.4528, 7.612889, 5500.156, 714.897, 4.614626, 3299.767, 719.3541, 4.585653, 3300.166, 722.5942, 7.611425, 5499.987, 715.7017, 7.683203, 5498.813, 99.96142, 100.0, 99.99152, 100.0, 100.0, 99.9759
