TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
54119.26324000001, 59.97039574237582, 59.970894758092406, 59.970140897394856, 33.24797097447146, 33.2840043929522, 33.2771809669451, 0.9999648231198552, 0.9999780826673295, 0.999962359199788, 9361.976387314024, 9348.573133192487, 9358.776511140491, 219.1932173094683, 58.47940768684771, 76.56650635628648, 9365.029187791617, 9349.136060060326, 9356.09235176458, 283.01437834079337, 281.9908802505759, 282.70949476805134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.339, 715.2542, 4.615271, 3298.517, 711.5581, 7.722332, 5495.579, 725.8593, 7.57564, 5498.82, 716.0897, 4.607043, 3299.329, 710.0554, 7.736674, 5493.71, 100.0, 99.96015, 99.91822, 99.97406, 99.99487, 99.88423
54121.63152, 59.975212736752, 59.97186903615271, 59.97146620810353, 33.23351820741191, 33.23205906986337, 33.21238307458513, 0.9999663101447736, 0.9999771666426537, 0.9999642399510363, 9364.989428324092, 9342.391450586503, 9349.580929387012, 222.06311543149786, 66.96160071050781, 77.18625979922763, 9363.11815175343, 9335.820415412712, 9349.086773408937, 283.0825794095015, 282.05007538668514, 282.70411856275416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 728.6099, 7.540906, 5496.45, 707.8222, 4.655611, 3294.612, 718.0417, 7.659931, 5500.067, 732.1703, 7.501727, 5493.663, 722.289, 4.568509, 3299.85, 702.1427, 7.806077, 5483.675, 99.93405, 99.83188, 100.0, 99.86603, 100.0, 99.73874
54123.94352000001, 59.973844399959866, 59.97437192005926, 59.97298590702591, 33.25572840563502, 33.26360500719379, 33.24861383685801, 0.9999721958083371, 0.99997768233014, 0.9999708623897541, 9355.740398659684, 9353.837530455525, 9362.661009942603, 218.7902342287988, 63.61538462277349, 72.60640281258293, 9363.326312162826, 9344.614740059276, 9359.709772976194, 282.9532980783801, 282.0641335546355, 282.9087886209716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.61033, 5500.339, 714.0869, 4.619876, 3299.24, 711.6552, 7.721964, 5495.691, 725.8593, 7.575089, 5498.82, 716.1088, 4.607591, 3299.876, 710.0554, 7.736857, 5493.534, 100.0, 99.97555, 99.91828, 99.97714, 99.99483, 99.88414
54126.225360000004, 59.975710044324686, 59.97471576234165, 59.974536104730205, 33.254112785215085, 33.26371432784306, 33.25936665173309, 0.9999661346497131, 0.9999755393162462, 0.9999657579624927, 9355.799201054082, 9343.438659711079, 9360.347623193067, 213.54752820303293, 61.67646420973415, 78.62379288750526, 9371.685377716085, 9347.011320947899, 9352.887816177805, 282.9257768410486, 282.01262510729845, 282.82054340874413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7349, 7.610151, 5500.339, 713.9118, 4.620797, 3299.018, 711.6746, 7.721964, 5495.358, 725.8204, 7.575824, 5498.762, 722.4416, 4.568509, 3300.349, 710.0554, 7.736857, 5493.65, 100.0, 99.97893, 99.92139, 99.9731, 100.0, 99.88207
54128.52608, 59.975967954061595, 59.976566131299585, 59.9811178651812, 33.254568479422026, 33.26900485254855, 33.25470666449726, 0.9999634005589826, 0.9999704340677783, 0.9999625523222561, 9366.41847894308, 9343.139924155734, 9359.221675711831, 218.0478266126811, 72.37681074481088, 79.91097806224434, 9369.006300436065, 9344.473070552955, 9356.182030533459, 282.9825861395495, 282.06154105126785, 282.8526982354568, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 716.4656, 7.675828, 5499.495, 720.2932, 4.581195, 3300.605, 705.6569, 7.777922, 5487.92, 719.5871, 7.643301, 5500.48, 728.7553, 4.528697, 3298.148, 715.2245, 7.687781, 5498.275, 99.98941, 100.0, 99.73953, 100.0, 99.94221, 99.96724
54130.84872, 59.98563756214781, 59.98141429761917, 59.978548194921224, 33.24388053473606, 33.282906323171694, 33.25784772477223, 0.9999617487051445, 0.9999739220587747, 0.9999611728296961, 9362.776790644028, 9350.496606095232, 9356.17553675391, 219.88026065313807, 65.68437046433064, 79.99267274312979, 9368.72355098721, 9346.360151156568, 9365.737655750605, 283.02679912937776, 281.997697638183, 282.65346332144276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.610151, 5500.229, 714.1063, 4.619692, 3298.912, 711.6552, 7.721964, 5495.639, 724.131, 7.599174, 5500.04, 722.4034, 4.568874, 3300.564, 714.2702, 7.692908, 5498.671, 100.0, 99.95524, 99.9193, 99.99932, 100.0, 99.97443
54133.237120000005, 59.98200739589089, 59.98022773753547, 59.980859392542975, 33.2479944771573, 33.27825225841926, 33.24455462588433, 0.9999632386093306, 0.9999695596425229, 0.99996674917164, 9367.283360494528, 9348.193596859413, 9365.439857432502, 222.37777644794232, 70.38087955688843, 81.82206566672266, 9363.720959623723, 9351.886429858792, 9354.999703919695, 282.9014163357018, 281.95464098135153, 282.8341903208973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.8532, 7.609081, 5500.0, 722.0052, 4.57088, 3300.147, 714.4505, 7.691776, 5499.136, 715.4509, 7.692026, 5497.812, 716.5093, 4.607043, 3299.935, 722.5408, 7.612335, 5500.223, 100.0, 100.0, 99.97799, 99.95881, 99.99663, 99.99951
54135.55176, 59.97704774137364, 59.9812292269509, 59.98091448133548, 33.25203985799494, 33.28689631397435, 33.254145619711515, 0.999962285256237, 0.9999659145006936, 0.9999637186608911, 9365.13721012816, 9347.830567689896, 9357.19760005786, 224.83018280854162, 74.46705905388944, 75.68578466130566, 9370.378755761189, 9347.014376418421, 9356.777538819133, 282.95571800314883, 281.98621740546224, 282.6753117600865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.2979, 7.58588, 5499.76, 721.5773, 4.579169, 3300.205, 711.8493, 7.722148, 5495.583, 719.5677, 7.643486, 5500.48, 722.4225, 4.567961, 3299.909, 716.3577, 7.676244, 5499.215, 99.99424, 100.0, 99.91828, 100.0, 100.0, 99.98551
54137.855800000005, 59.98154413189456, 59.978337045196504, 59.97945535558784, 33.24871403718847, 33.282970256403786, 33.257148867781346, 0.9999674902782311, 0.9999700485482053, 0.9999644912385224, 9367.172735432257, 9352.44770671182, 9358.835424117866, 220.07380818466186, 71.76562656342867, 81.9072944081554, 9374.909212330285, 9347.70066283457, 9364.280349055965, 282.9506197871195, 282.017684787818, 282.80833045878614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.610151, 5500.282, 720.4877, 4.580826, 3300.436, 711.6552, 7.722148, 5495.745, 719.5871, 7.64367, 5500.369, 716.1851, 4.607043, 3299.065, 716.3379, 7.676244, 5499.333, 100.0, 100.0, 99.92124, 100.0, 99.97026, 99.98443
54140.1958, 59.97740641963291, 59.977547112972815, 59.97621945955538, 33.240831513322355, 33.25605951572603, 33.23894214589509, 0.9999642873630425, 0.9999752976871429, 0.9999615626775015, 9358.174798014643, 9338.551003250124, 9352.857882931115, 217.47408017602993, 65.25923352587779, 73.97048736474994, 9359.084759685124, 9347.803732869725, 9359.887820583433, 282.98649028438035, 282.0784507753387, 282.8122019054886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 716.4656, 7.676006, 5499.599, 713.9118, 4.620613, 3298.802, 704.4146, 7.775713, 5487.227, 725.8593, 7.575456, 5498.711, 709.8713, 4.644116, 3296.113, 710.0554, 7.73704, 5493.875, 99.98932, 99.9623, 99.77495, 99.9761, 99.88081, 99.8853
54142.51056, 59.97688880280436, 59.975424219049486, 59.97318119964023, 33.24796576434863, 33.28077463025442, 33.2457726872848, 0.9999633665273309, 0.9999733405099842, 0.9999650939260784, 9357.688617005728, 9342.62723639449, 9358.112353317234, 220.82338463021097, 70.9476768363188, 78.88392537720074, 9362.973117195332, 9353.35953713892, 9362.489581622303, 282.997808319879, 281.99012682249395, 282.7152673652914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.609795, 5500.339, 720.4489, 4.581379, 3300.723, 711.6357, 7.722332, 5495.584, 719.6065, 7.64367, 5500.258, 715.8799, 4.609235, 3299.55, 716.3577, 7.676427, 5499.274, 100.0, 100.0, 99.91831, 100.0, 99.98497, 99.98333
54144.912240000005, 59.97013833122871, 59.971477937659095, 59.97350679392294, 33.226621905806745, 33.250790936162154, 33.263070661988856, 0.9999625093632029, 0.9999743916970294, 0.9999657394504395, 9353.140842442468, 9346.45275236131, 9358.135875027592, 221.81243407914417, 68.12695598080697, 80.57295656994575, 9361.574651274972, 9340.274366164367, 9357.845927857961, 282.94804349533956, 281.8867284868001, 282.81738364708235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.61033, 5500.171, 713.9507, 4.619876, 3298.569, 711.6746, 7.722516, 5495.751, 725.8593, 7.57564, 5498.592, 716.4139, 4.602112, 3299.987, 708.445, 7.757, 5490.194, 100.0, 99.95524, 99.9203, 99.97299, 100.0, 99.83458
54147.367320000005, 59.96830822194584, 59.97042191164925, 59.97007611833687, 33.249186201551794, 33.261702411533356, 33.255991679559244, 0.9999605059067042, 0.99997743708829, 0.9999662874224504, 9365.955599916768, 9344.44933534641, 9349.689309129077, 221.17982443018002, 63.009389377224124, 82.36025075408361, 9368.12691158718, 9346.99399571594, 9359.74604016936, 282.94651028775917, 281.90618175915523, 282.6253849720347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 729.0239, 7.539122, 5496.809, 708.9117, 4.648795, 3296.231, 716.0228, 7.68699, 5498.427, 728.3254, 7.546773, 5497.399, 716.9099, 4.602843, 3300.024, 709.9361, 7.737406, 5493.363, 99.92993, 99.87622, 99.96999, 99.94291, 99.99932, 99.87793
54149.704040000004, 59.97056110308686, 59.96789746298439, 59.96959035506684, 33.21728598032195, 33.278688426231426, 33.25316375007447, 0.9999659538991017, 0.9999740330951521, 0.9999604723120817, 9358.225409765892, 9342.949439846205, 9358.075737093224, 217.25319965657854, 66.16371399967738, 82.10192096047444, 9378.087060268295, 9349.249895712339, 9352.15944180195, 282.9678363248165, 282.05277227139214, 282.7751331238985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7349, 7.609973, 5500.229, 714.0674, 4.619139, 3298.682, 711.6163, 7.722516, 5495.695, 725.8593, 7.575456, 5498.878, 722.2318, 4.570153, 3299.64, 710.0554, 7.736857, 5493.655, 100.0, 99.95865, 99.91724, 99.9782, 100.0, 99.8862
54152.047280000006, 59.96517797112472, 59.96563609044835, 59.96655290499185, 33.21026332415923, 33.277584451646064, 33.26278104894531, 0.9999646181041574, 0.9999729787665521, 0.9999667541751134, 9368.291873088885, 9341.347976283647, 9352.24576313895, 221.72194356503587, 70.69590062540965, 80.29312488826872, 9372.64163981829, 9341.001309736861, 9354.393151386155, 282.95131797746467, 282.0727257999757, 282.74888932391923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 717.0571, 7.673508, 5499.605, 720.4294, 4.581011, 3300.667, 705.521, 7.776817, 5487.114, 719.5871, 7.643118, 5499.977, 728.6409, 4.526322, 3297.802, 716.3776, 7.67661, 5499.106, 99.98954, 100.0, 99.76027, 100.0, 99.93198, 99.98431
54154.39424, 59.96871409994334, 59.965455659072404, 59.96802329444972, 33.248145906392416, 33.260467662567095, 33.24013721405467, 0.9999664348946906, 0.999974008072206, 0.999962343656825, 9364.775759431954, 9352.081702750365, 9364.369142490916, 217.55136118796008, 66.29416871402032, 80.270129235485, 9364.114085299587, 9352.949583730298, 9357.892196188257, 282.8605783303436, 281.96224775641696, 282.80202408245646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.609795, 5500.287, 713.9702, 4.62135, 3298.746, 711.6163, 7.722148, 5495.689, 725.8398, 7.57564, 5498.65, 722.3653, 4.569057, 3300.403, 710.0554, 7.737223, 5493.709, 100.0, 99.96899, 99.91514, 99.97609, 100.0, 99.88737
54156.72772, 59.964597461152984, 59.963714382756045, 59.96624935806895, 33.2638024211161, 33.29700498005108, 33.24871258510935, 0.9999654564445403, 0.9999677697458932, 0.9999676238418558, 9356.556676255252, 9349.114364763123, 9352.345645058973, 221.543103942141, 72.48738068974762, 80.66695001926882, 9364.857578382584, 9345.302331260034, 9367.34734635593, 283.01348247021417, 281.9126642611919, 282.86802106433106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7349, 7.609973, 5500.114, 720.2737, 4.582668, 3300.263, 711.6357, 7.722516, 5495.519, 719.5482, 7.64367, 5500.257, 722.2318, 4.569422, 3300.298, 716.3379, 7.67661, 5499.279, 100.0, 100.0, 99.9203, 100.0, 100.0, 99.98549
54159.01316, 59.96854352383764, 59.96969975636188, 59.96863750466446, 33.241043707672574, 33.28195281697024, 33.26844586963086, 0.9999631055070232, 0.9999693240122941, 0.9999625863068866, 9360.268054618977, 9342.918904727914, 9359.32441467742, 226.3656357336199, 74.02764614233683, 82.56095749943586, 9363.56865855437, 9348.817458729529, 9366.938964211837, 283.0869794162901, 282.00145106246646, 282.78974416662066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 729.0239, 7.538764, 5496.282, 726.733, 4.539935, 3299.02, 718.0029, 7.659747, 5499.951, 713.2178, 7.70747, 5496.946, 716.0706, 4.606678, 3300.128, 722.1233, 7.622224, 5500.271, 99.931, 99.96889, 99.99877, 99.94307, 99.97659, 100.0
54161.413360000006, 59.97189778122603, 59.97068193886222, 59.970169819082614, 33.26517019547756, 33.28124717255701, 33.28520236925955, 0.9999652316149195, 0.9999678267168751, 0.9999655041952964, 9366.27686056053, 9344.3176160818, 9356.471856651371, 222.49155538790274, 70.64525639913552, 77.67529942914871, 9364.619237719458, 9346.882376010624, 9356.728768609046, 283.0859446082753, 282.0445247157249, 282.83217114906813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.287, 720.3126, 4.581011, 3300.614, 711.6163, 7.722148, 5495.523, 719.6065, 7.643853, 5500.318, 718.9128, 4.590607, 3300.094, 716.3577, 7.676427, 5499.274, 100.0, 100.0, 99.9172, 100.0, 99.99591, 99.98433
54163.784040000006, 59.972285998057934, 59.97137935621838, 59.97274688797799, 33.22782541525818, 33.23711239526705, 33.225945473042465, 0.9999647124824698, 0.9999754010139873, 0.9999664218434974, 9365.761069626607, 9334.145493878566, 9351.0810646967, 211.7284262951805, 66.47464792811161, 77.2208618422701, 9361.146886933268, 9345.23576030902, 9356.159891503932, 282.8777087153983, 282.04433512673376, 282.827447721723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2618, 7.619432, 5500.426, 718.6395, 4.594457, 3300.037, 708.6269, 7.755465, 5490.861, 724.1699, 7.594394, 5499.172, 709.9095, 4.643386, 3296.01, 710.0355, 7.737223, 5493.824, 100.0, 100.0, 99.83628, 99.98994, 99.88893, 99.88103
54166.13412, 59.96933767864798, 59.971314803211335, 59.97190160404424, 33.24486990616692, 33.263793390054445, 33.25524248162739, 0.9999649980033392, 0.9999719837088493, 0.9999630037586645, 9365.38396446668, 9342.863265578262, 9360.572745284304, 220.95344728005057, 67.53826489993935, 77.66576110480946, 9363.484299931379, 9352.25795491975, 9366.074911961587, 282.9597030027544, 281.85866287829185, 282.8050602898564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.448, 7.628534, 5500.665, 719.9819, 4.58451, 3300.767, 711.6357, 7.722148, 5495.358, 719.5677, 7.643486, 5500.2, 716.1088, 4.606495, 3299.937, 716.3577, 7.676427, 5499.159, 100.0, 100.0, 99.92029, 100.0, 99.99667, 99.98549
54168.4898, 59.965999882206255, 59.967662367046564, 59.968348388688526, 33.266468083102524, 33.26863091282848, 33.260119278194836, 0.9999610356426707, 0.9999804025623124, 0.9999630148269532, 9369.589583584164, 9351.635344252742, 9353.555440326087, 218.01224290297978, 63.87707309165535, 76.77925931921504, 9356.589235908337, 9344.989360256848, 9363.75849998827, 283.04947791928254, 281.9465299803756, 282.6529027636269, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.610151, 5500.281, 713.9896, 4.619324, 3298.914, 711.6552, 7.722148, 5495.524, 725.8204, 7.57564, 5498.598, 716.0897, 4.606861, 3299.83, 710.0355, 7.737406, 5493.938, 100.0, 99.96568, 99.9223, 99.9731, 99.99344, 99.88207
54170.78388, 59.97465146093036, 59.97533710628015, 59.97642660530668, 33.20877696906232, 33.23946847340914, 33.20987458234243, 0.9999670680575016, 0.9999748841933148, 0.9999608856949151, 9359.714643785454, 9343.144542642294, 9354.908234567283, 225.0282508566097, 69.22977019133123, 80.10905105952588, 9363.647900217695, 9343.13999453594, 9358.215764078921, 283.06967016544183, 282.04808285850646, 282.81608452817295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 729.0239, 7.538943, 5496.062, 707.7639, 4.655611, 3294.555, 718.0223, 7.659931, 5500.231, 732.9859, 7.508714, 5492.245, 722.4988, 4.56997, 3300.24, 703.3753, 7.794906, 5484.42, 99.92699, 99.84377, 100.0, 99.85544, 100.0, 99.72081
54173.10800000001, 59.9773934916706, 59.973733100845244, 59.97623667574212, 33.235852676759684, 33.26555700102558, 33.24779614919447, 0.9999637927888776, 0.9999816896718295, 0.9999656577839947, 9365.190344022696, 9351.469757531764, 9363.333358265025, 217.0631970216882, 62.38458055440992, 83.63462591866664, 9370.548785848598, 9348.581730392334, 9359.13646316446, 282.9608128917947, 281.9681624844305, 282.80937933280205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7349, 7.610151, 5500.171, 714.1453, 4.619324, 3298.967, 711.6357, 7.722516, 5495.472, 725.801, 7.575824, 5498.872, 716.2232, 4.607774, 3299.389, 710.0554, 7.737223, 5493.651, 100.0, 99.97046, 99.91919, 99.97809, 99.97674, 99.88317
54175.446560000004, 59.980342464537266, 59.978364477156084, 59.97749571996165, 33.24102145748723, 33.269580581698335, 33.24475880908652, 0.9999678860095145, 0.9999741687200561, 0.9999625299717624, 9361.68629380775, 9340.249063328538, 9361.164536172684, 213.41199092425472, 67.2473953856952, 79.6232965803174, 9372.239592529091, 9342.987889433904, 9361.979044223544, 282.9751907028498, 281.8802199123559, 282.6780627992872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7349, 7.61033, 5500.229, 713.9507, 4.619508, 3298.856, 711.6746, 7.721964, 5495.805, 725.8398, 7.57564, 5498.761, 722.8422, 4.562117, 3299.752, 711.9243, 7.719827, 5496.918, 100.0, 99.97398, 99.9173, 99.97606, 100.0, 99.93291
54177.75684, 59.98123105625465, 59.98213780232238, 59.98170671509338, 33.256845841933476, 33.27677980812265, 33.26068278932102, 0.9999640294101717, 0.9999741863723028, 0.999967008164925, 9363.053000765845, 9346.557760197027, 9356.83379250275, 213.59966702433553, 70.60773470143977, 77.83984688255168, 9362.2420617987, 9342.008769571796, 9358.079105287841, 282.99685001979134, 282.05306176882345, 282.78068119008304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 716.4656, 7.676185, 5499.489, 720.3126, 4.582484, 3300.396, 706.4333, 7.7643, 5490.666, 722.0338, 7.613516, 5500.092, 725.0739, 4.555725, 3299.643, 711.288, 7.729898, 5493.783, 99.9913, 100.0, 99.82889, 100.0, 99.98777, 99.89909
54180.164240000006, 59.98267871956525, 59.9816183606236, 59.98157756976856, 33.26306083108557, 33.31645815157932, 33.281455791535606, 0.9999628435407888, 0.9999695860203563, 0.9999659521803593, 9361.143238567129, 9345.08003030993, 9361.313878127005, 218.26758504125928, 66.94332857557856, 73.95666617242114, 9360.379640412475, 9341.166175975883, 9363.352679784652, 282.9721370096206, 281.8937571643199, 282.73233491067225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.177, 717.3554, 4.599062, 3300.002, 711.6163, 7.722148, 5495.639, 719.8201, 7.643301, 5500.315, 722.4225, 4.566865, 3300.175, 716.3975, 7.676244, 5499.16, 100.0, 99.99867, 99.92039, 100.0, 100.0, 99.98333
54182.43776000001, 59.97980980222427, 59.97981776781977, 59.979942730813896, 33.247504601378225, 33.29383359683373, 33.27226912522203, 0.9999652314495373, 0.9999675533166684, 0.9999637568082583, 9361.126660959355, 9345.487973624084, 9361.770422323063, 230.89033343913525, 71.16581351659897, 80.15700686053981, 9369.27825993299, 9345.688375610447, 9365.017619242744, 282.9817404163882, 282.00102536035354, 282.74617388334826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 727.289, 7.554827, 5497.138, 726.5384, 4.540487, 3298.853, 718.0029, 7.659931, 5500.008, 713.2178, 7.707102, 5497.004, 716.2042, 4.606678, 3299.39, 722.5607, 7.611969, 5500.282, 99.94656, 99.97744, 99.99875, 99.94507, 99.98012, 100.0
54184.90828, 59.97997758974887, 59.98101751004749, 59.980099379018974, 33.26399173014987, 33.301220852363834, 33.26657367874785, 0.9999637603811055, 0.999967123871783, 0.9999633770356458, 9362.96867737202, 9350.042422920293, 9366.195361507507, 218.67622335756005, 71.6312524422965, 81.31792841191236, 9364.890510216963, 9348.244840058753, 9365.751334098977, 282.9451279367189, 281.8776659109918, 282.79369316163735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7349, 7.609973, 5500.177, 720.3126, 4.581748, 3300.324, 711.6746, 7.722332, 5495.745, 719.5677, 7.643486, 5500.199, 722.4034, 4.567779, 3300.46, 716.3577, 7.676244, 5499.333, 100.0, 100.0, 99.92032, 100.0, 100.0, 99.98443
54187.18436000001, 59.97848156317398, 59.9805042050227, 59.97864436564755, 33.268263969726675, 33.29401417547406, 33.261995481279584, 0.99996502860315, 0.9999743168198473, 0.9999678815083674, 9365.053078765586, 9346.760143276273, 9360.14284247611, 227.47213663541334, 70.17154422612282, 75.87356990457283, 9357.103119774445, 9344.242579057107, 9363.102066885973, 282.99373125068524, 281.9312187684107, 282.7158113042057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.610151, 5500.397, 720.2543, 4.581195, 3300.331, 711.6552, 7.722332, 5495.641, 719.5871, 7.643853, 5500.199, 716.2614, 4.607591, 3299.926, 716.3776, 7.676244, 5499.389, 100.0, 100.0, 99.91934, 100.0, 99.99636, 99.98017
54189.544160000005, 59.975149731936725, 59.97658385561477, 59.974482431878926, 33.25010302265957, 33.29537801675689, 33.256957967262935, 0.9999642202849565, 0.9999812048728464, 0.9999652248093742, 9362.917586201258, 9348.057729334836, 9361.498744992916, 215.32187876910848, 63.28686846482333, 77.90929526199488, 9359.408373083228, 9342.652097337816, 9367.007135308564, 282.9801852497592, 281.91358707319705, 282.7080383936431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 716.5051, 7.675649, 5499.494, 713.9702, 4.619508, 3298.969, 705.2493, 7.780499, 5487.346, 725.8204, 7.576008, 5498.821, 709.9667, 4.642107, 3297.025, 710.9501, 7.7288, 5496.071, 99.98835, 99.96736, 99.76852, 99.97714, 99.88545, 99.91154
54191.86432000001, 59.97528922463417, 59.977202115583324, 59.97455158734154, 33.2434462097195, 33.284983499412434, 33.2676889568546, 0.9999648224837072, 0.9999768672733357, 0.9999636656657842, 9361.405756136339, 9343.68991309568, 9364.570467336698, 216.76521730242712, 64.20234637450994, 76.17684097640313, 9364.073061827392, 9347.169172043656, 9359.020726089373, 283.0395676008882, 281.9124326697141, 282.77060158955976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7349, 7.610151, 5500.229, 720.4294, 4.581748, 3300.556, 711.6552, 7.722332, 5495.805, 721.393, 7.624915, 5500.366, 715.9562, 4.607043, 3299.496, 711.9044, 7.719644, 5495.141, 100.0, 100.0, 99.91718, 100.0, 99.97505, 99.91025
54194.23436, 59.972783139317464, 59.9717427207645, 59.9718114807752, 33.244714273333486, 33.266099711856896, 33.236763302061874, 0.9999616375254865, 0.9999737817872734, 0.9999652699182446, 9358.016832581521, 9339.819449740697, 9354.304422590372, 221.4061609792916, 66.23971779398425, 76.21446990586912, 9362.24696745928, 9340.968981979504, 9356.64760867877, 282.9245708486928, 282.0117307211586, 282.8268349065262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.606404, 5500.27, 712.5888, 4.628717, 3297.755, 714.5475, 7.694721, 5499.101, 729.6848, 7.523974, 5493.553, 721.6786, 4.570153, 3300.018, 703.1566, 7.79106, 5484.645, 100.0, 99.93846, 99.97447, 99.89299, 100.0, 99.71835
54196.631480000004, 59.971397109957714, 59.973900243034535, 59.972809924867974, 33.23228389768517, 33.288019344795806, 33.255276350082745, 0.9999636859231773, 0.9999759191891734, 0.9999647844435645, 9356.232589163741, 9346.758283348287, 9362.210945251369, 216.9621551615146, 65.17490170248755, 79.02407055533695, 9358.467940030881, 9343.305085896136, 9358.46612603463, 282.9846061590596, 281.9386390522649, 282.7090327892117, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.5936, 7.583025, 5499.696, 712.8028, 4.623929, 3298.916, 711.6746, 7.721964, 5495.639, 725.8398, 7.57564, 5498.592, 716.0706, 4.606495, 3299.766, 710.0753, 7.73704, 5493.938, 99.99241, 99.95704, 99.9193, 99.973, 99.98644, 99.88412
54198.94488, 59.96871219710438, 59.96829378129139, 59.971730073955186, 33.250215715232024, 33.28367249309142, 33.24839188247105, 0.9999631076396922, 0.9999754205143706, 0.9999665788505958, 9353.606971950887, 9345.617518867522, 9365.386757638502, 218.62228347003702, 67.04631318582642, 77.67742933678255, 9376.96005515073, 9348.1032790443, 9353.250352222316, 282.9034169109057, 282.05119159394707, 282.7322917017166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.177, 714.1258, 4.619692, 3298.19, 711.6357, 7.7227, 5495.584, 725.8398, 7.575456, 5498.65, 722.2509, 4.568509, 3300.081, 710.0753, 7.73704, 5493.765, 100.0, 99.94375, 99.92024, 99.97406, 100.0, 99.8863
54201.23124, 59.97311198483659, 59.974928598699606, 59.971994522286046, 33.26148643793322, 33.27736043364305, 33.24217365995269, 0.9999667363653688, 0.999970391167847, 0.9999679130359539, 9362.927665761144, 9341.171718000374, 9357.739023212209, 227.0003240056261, 70.24596137932076, 78.29036920267936, 9359.856691903484, 9348.350930760282, 9365.027650857033, 282.86738062368477, 281.9451988418918, 282.79279052172325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 716.4656, 7.675649, 5499.547, 720.4294, 4.581748, 3300.662, 706.0063, 7.773136, 5486.11, 719.6065, 7.64367, 5500.369, 728.5646, 4.52614, 3297.962, 716.3577, 7.676427, 5499.334, 99.98941, 100.0, 99.78368, 100.0, 99.94502, 99.98433
54203.564320000005, 59.971853608232045, 59.97134241790523, 59.96943425075526, 33.22806562220903, 33.299335045608416, 33.27837971278095, 0.9999681323143669, 0.9999757740693085, 0.999965260444054, 9362.656594721186, 9353.022296169998, 9358.401126381801, 213.23804474582312, 66.1719287203905, 74.97039394533903, 9359.110739369087, 9350.12988498089, 9367.453896195617, 282.8775282817193, 281.8510781771516, 282.7913077660209, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.610151, 5500.229, 713.9312, 4.620613, 3299.023, 711.6552, 7.722516, 5495.581, 725.8398, 7.57564, 5498.821, 722.2699, 4.568509, 3299.804, 710.0554, 7.736857, 5493.824, 100.0, 99.969, 99.91824, 99.97609, 100.0, 99.8863
54205.84352, 59.972739121883066, 59.97997307842743, 59.97390908328329, 33.26678346477515, 33.30553931422766, 33.2925527010215, 0.9999643466459666, 0.9999702237803528, 0.999965957270974, 9365.473847998008, 9343.698879328698, 9357.298464241234, 220.2539415215224, 72.50789361178295, 78.39026489640628, 9369.355093813349, 9345.302307127542, 9367.49386768178, 282.8606475142317, 281.92999908407216, 282.84833221213586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.610151, 5500.339, 720.2543, 4.582484, 3300.664, 711.6357, 7.722148, 5495.521, 719.6065, 7.643301, 5500.2, 722.3462, 4.568874, 3299.988, 717.2126, 7.664158, 5499.957, 100.0, 100.0, 99.91715, 100.0, 99.99824, 99.99686
54208.23760000001, 59.970602801761586, 59.970156580372624, 59.969188458124634, 33.26824873185251, 33.28608307870398, 33.262160904746054, 0.9999639805171925, 0.9999684527491676, 0.9999640114386108, 9366.880358486162, 9344.821458540411, 9357.381751801418, 226.92440622194454, 68.80188734990793, 78.49210763527844, 9369.362502379845, 9357.583646707693, 9359.93323177043, 282.8356122599654, 281.8817951542128, 282.7716845992797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 729.0239, 7.538764, 5496.114, 726.694, 4.540119, 3299.136, 717.634, 7.66803, 5499.428, 715.0237, 7.683752, 5498.941, 719.4468, 4.582754, 3300.682, 717.7097, 7.662694, 5499.246, 99.93109, 99.97241, 99.9964, 99.97934, 100.0, 99.9911
54210.553960000005, 59.972530907460545, 59.97283339685368, 59.97038587651324, 33.249270548563125, 33.28993125977972, 33.24163273035759, 0.9999729031003229, 0.99997785423017, 0.9999671548884229, 9367.315344840199, 9344.62933702832, 9364.077790867828, 222.51072331565473, 75.28952905608548, 73.66110274875973, 9362.597309489187, 9346.927161260033, 9352.637025456646, 282.89140829184873, 281.87992201607943, 282.7854176405048, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.392, 720.4099, 4.581379, 3300.492, 711.6552, 7.722332, 5495.242, 719.5677, 7.64367, 5500.2, 716.0325, 4.608504, 3299.98, 716.3776, 7.676427, 5499.279, 100.0, 100.0, 99.91209, 100.0, 99.98657, 99.98549
54212.917480000004, 59.97352808712403, 59.973563091557565, 59.974874697931895, 33.20692197070232, 33.26098248063899, 33.24827566103429, 0.9999668731786124, 0.9999726638440547, 0.9999701297135198, 9356.995882574189, 9349.133173632606, 9353.788739316135, 217.0064544973775, 66.85450527871853, 79.29241783415182, 9358.994977433102, 9344.001262329744, 9351.01519616315, 282.9210803587004, 281.98847081580243, 282.82663218559105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.4031, 7.64995, 5500.077, 714.8651, 4.614903, 3298.96, 705.6957, 7.78731, 5487.279, 725.8204, 7.57564, 5498.702, 709.9667, 4.644116, 3296.168, 710.1151, 7.73704, 5493.884, 100.0, 99.96875, 99.76731, 99.97609, 99.89721, 99.8874
54215.233720000004, 59.977796527371204, 59.97292061227753, 59.974207724514436, 33.23533978965147, 33.29911165051275, 33.25916091841444, 0.9999683549335753, 0.9999726372891903, 0.9999666999538485, 9359.053767846637, 9348.2517426525, 9358.720535335275, 217.6528084169022, 67.32903008796256, 72.62143999436807, 9356.266900838036, 9350.737245480525, 9365.95070875932, 282.90427257673076, 281.9307388716082, 282.73442249239724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7152, 7.609973, 5500.287, 720.371, 4.581748, 3300.776, 711.6357, 7.722332, 5495.526, 719.5677, 7.643853, 5500.2, 716.2995, 4.607409, 3299.874, 716.3776, 7.676061, 5499.333, 100.0, 100.0, 99.91726, 100.0, 99.97178, 99.98444
54217.53796, 59.973133733631734, 59.97583682568511, 59.976046288335944, 33.24487210470743, 33.29040994314194, 33.273680423853854, 0.9999660227659313, 0.9999818655889594, 0.9999639906724501, 9366.18161416506, 9341.934863346474, 9357.068709868805, 215.14451178366562, 65.42732387022761, 75.99547779547174, 9369.509607123431, 9347.706378115658, 9355.09189540664, 282.84677894191867, 281.91588876203275, 282.7805772837237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7349, 7.610508, 5500.282, 713.9507, 4.620797, 3298.798, 711.6357, 7.722332, 5495.53, 725.8593, 7.575824, 5498.821, 716.0897, 4.607956, 3299.277, 710.0753, 7.736674, 5493.709, 100.0, 99.96896, 99.92015, 99.97502, 99.97843, 99.88532
54219.937880000005, 59.971227262867366, 59.97237274647297, 59.97302594351982, 33.258390373225915, 33.265016814513885, 33.25839660997225, 0.9999654286232977, 0.9999750990639813, 0.9999630931553276, 9365.726740520346, 9351.49033660017, 9362.913935837416, 222.43587538615225, 65.46188544819825, 78.4496267181994, 9369.236438720907, 9347.077591733305, 9357.294642817025, 282.9790499585687, 281.96463874526285, 282.72812043793016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 729.0239, 7.5393, 5496.282, 707.7444, 4.655242, 3294.555, 718.0417, 7.660115, 5499.897, 731.7625, 7.496946, 5491.95, 722.3462, 4.568144, 3299.857, 704.1706, 7.789046, 5485.917, 99.93005, 99.83359, 100.0, 99.82724, 100.0, 99.72601
54222.24684000001, 59.96750752394978, 59.96953492223628, 59.972316219035044, 33.24655692390025, 33.25444020788446, 33.23017420805799, 0.9999668493796507, 0.9999763975687034, 0.999964844566938, 9363.785298399327, 9344.974206691826, 9357.592990173218, 218.43080733948614, 65.3493167160832, 77.59227177770754, 9356.032765546981, 9343.50419442771, 9361.571932975616, 282.99061345820365, 281.9861850398246, 282.7647703243968, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.610508, 5500.449, 714.0285, 4.619508, 3298.238, 711.6163, 7.722332, 5495.641, 725.801, 7.575824, 5498.813, 718.0735, 4.595538, 3300.246, 710.0753, 7.73704, 5493.763, 100.0, 99.96029, 99.91934, 99.97714, 100.0, 99.88422
54224.59332000001, 59.96887580484011, 59.96806660914757, 59.97331650683772, 33.232874952126046, 33.27864896657509, 33.2871205968289, 0.9999674044749023, 0.9999694939595496, 0.9999625177567476, 9359.111317724117, 9349.505531951212, 9364.700734470722, 216.3837525279314, 72.38794919266911, 73.50787811312796, 9365.314305339143, 9341.34791729524, 9361.685154251605, 283.00986681206393, 282.00858076716787, 282.7536408774312, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.397, 714.048, 4.617482, 3299.384, 710.8593, 7.734665, 5493.104, 723.4902, 7.605978, 5500.171, 726.3519, 4.538558, 3298.831, 715.3239, 7.680273, 5499.269, 100.0, 99.96179, 99.88351, 100.0, 99.96317, 99.9817
54226.902760000004, 59.969039641581546, 59.96747576829033, 59.96780657552446, 33.252152523837715, 33.28758395057647, 33.24702406325522, 0.9999668754802665, 0.9999738345902555, 0.9999695552396797, 9367.118761731199, 9348.852677808967, 9364.846524445957, 215.71435636242495, 65.16464692129335, 71.6869208711696, 9364.631319757329, 9350.854676453739, 9365.78575078392, 282.9710859079067, 281.9206868297662, 282.7791932109523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 718.1019, 7.65923, 5500.474, 717.2971, 4.603851, 3299.748, 709.8304, 7.735401, 5494.776, 725.335, 7.576927, 5498.925, 722.4606, 4.568509, 3300.562, 710.0554, 7.736857, 5493.476, 100.0, 99.99592, 99.89537, 99.97697, 100.0, 99.88532
54229.21284000001, 59.96579770070244, 59.969955828725006, 59.96812178088325, 33.23385074939107, 33.29257719943606, 33.27437451358328, 0.9999665941697965, 0.9999735348816088, 0.9999688578861328, 9370.296750626467, 9346.576159403014, 9362.064093247896, 220.52981915237388, 74.20755792252021, 72.37695613916185, 9358.983034058982, 9354.547017529774, 9360.430034353705, 282.9311411492539, 282.03747413086336, 282.8159261084989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.61033, 5500.449, 720.4294, 4.5823, 3300.44, 711.6163, 7.722332, 5495.469, 719.5677, 7.64367, 5500.369, 722.2318, 4.567779, 3300.347, 710.0355, 7.73704, 5493.708, 100.0, 100.0, 99.92124, 100.0, 99.99097, 99.8842
54231.607, 59.96510197135864, 59.96549871027004, 59.96624623998094, 33.234197990042944, 33.27033481789741, 33.23026277364604, 0.9999637291169593, 0.9999701189609184, 0.9999670438267826, 9355.335733554602, 9343.769375115446, 9353.569171158746, 225.0252906080682, 75.3198792764997, 76.41478028140682, 9360.889866456084, 9347.50814943788, 9354.413672282264, 283.0157361929382, 282.06162077726356, 282.7834980799736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 729.0239, 7.538943, 5496.01, 726.5968, 4.540856, 3299.527, 718.0029, 7.659747, 5500.12, 713.179, 7.707838, 5497.167, 716.1469, 4.609417, 3299.988, 704.1109, 7.79454, 5481.956, 99.93206, 99.97224, 99.99771, 99.93997, 99.97505, 99.69249
54233.947080000005, 59.96658042254288, 59.9665364190401, 59.968673328087405, 33.25453550419348, 33.28773674409789, 33.27475406489924, 0.9999696662682479, 0.9999692815306584, 0.9999671658360647, 9358.602024673502, 9348.084828505785, 9360.260773485683, 218.34858599035033, 75.58544719723022, 74.56630857321625, 9373.115264603764, 9349.514211302278, 9361.773005493842, 282.8506742394193, 281.9047972499305, 282.703701913707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.7546, 7.609973, 5500.171, 720.4099, 4.581195, 3300.659, 711.6357, 7.722516, 5495.584, 719.5677, 7.643853, 5500.199, 722.0983, 4.568509, 3300.403, 710.0355, 7.737223, 5493.826, 100.0, 100.0, 99.91822, 100.0, 100.0, 99.87994
